<!DOCTYPE html>
<html lang="en" data-theme="dark">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>P20890 Angola — Complete Ladder Logic Pseudocode Reference</title>
  <style>
    :root[data-theme="dark"] {
      --bg-main: #0d1117;
      --bg-sidebar: #161b22;
      --bg-card: #161b22;
      --bg-code: #0b0f14;
      --bg-header: #1c2128;
      --bg-hover: #21262d;
      --text-main: #e6edf3;
      --text-muted: #8b949e;
      --border: #30363d;
      --accent: #58a6ff;
      --accent-soft: rgba(56, 139, 253, 0.15);
      --kw: #ff7b72;
      --kw-logic: #d2a8ff;
      --tag: #79c0ff;
      --addr: #ffa657;
      --num: #a5d6ff;
      --cmt: #6e7681;
      --routine: #3fb950;
      --sys: #f2cc60;
      --op: #ff7b72;
    }
    :root[data-theme="light"] {
      --bg-main: #f6f8fa;
      --bg-sidebar: #ffffff;
      --bg-card: #ffffff;
      --bg-code: #f0f3f6;
      --bg-header: #eaeef2;
      --bg-hover: #f3f4f6;
      --text-main: #1f2328;
      --text-muted: #57606a;
      --border: #d0d7de;
      --accent: #0969da;
      --accent-soft: rgba(9, 105, 218, 0.12);
      --kw: #cf222e;
      --kw-logic: #8250df;
      --tag: #0550ae;
      --addr: #9a6700;
      --num: #0a3069;
      --cmt: #6e7781;
      --routine: #1a7f37;
      --sys: #9a6700;
      --op: #cf222e;
    }

    * { box-sizing: border-box; }
    body {
      margin: 0;
      font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Helvetica, Arial, sans-serif;
      background: var(--bg-main);
      color: var(--text-main);
      line-height: 1.5;
    }

    /* Top Control Bar */
    .topbar {
      position: fixed;
      top: 0; left: 0; right: 0;
      height: 62px;
      background: var(--bg-sidebar);
      border-bottom: 1px solid var(--border);
      display: flex;
      align-items: center;
      justify-content: space-between;
      padding: 0 20px;
      z-index: 1000;
      gap: 14px;
    }
    .brand {
      display: flex;
      align-items: center;
      gap: 10px;
      font-weight: 700;
      font-size: 16px;
      white-space: nowrap;
    }
    .brand-badge {
      background: var(--accent-soft);
      color: var(--accent);
      border: 1px solid var(--accent);
      padding: 2px 8px;
      border-radius: 6px;
      font-size: 12px;
      font-family: ui-monospace, SFMono-Regular, Consolas, monospace;
    }
    .search-box {
      flex: 1;
      max-width: 420px;
      position: relative;
    }
    .search-box input {
      width: 100%;
      padding: 8px 12px;
      border-radius: 6px;
      border: 1px solid var(--border);
      background: var(--bg-code);
      color: var(--text-main);
      font-size: 13px;
    }
    .search-box input:focus {
      outline: 2px solid var(--accent);
    }
    .controls {
      display: flex;
      align-items: center;
      gap: 8px;
      flex-wrap: wrap;
    }
    .ctrl-btn, .ctrl-select {
      background: var(--bg-header);
      color: var(--text-main);
      border: 1px solid var(--border);
      padding: 6px 10px;
      border-radius: 6px;
      font-size: 12px;
      cursor: pointer;
    }
    .ctrl-btn:hover {
      border-color: var(--accent);
    }
    .ctrl-btn.active {
      background: var(--accent-soft);
      color: var(--accent);
      border-color: var(--accent);
    }

    /* Layout */
    .layout {
      display: flex;
      margin-top: 62px;
      min-height: calc(100vh - 62px);
    }
    .sidebar {
      width: 280px;
      background: var(--bg-sidebar);
      border-right: 1px solid var(--border);
      position: fixed;
      top: 62px;
      bottom: 0;
      left: 0;
      overflow-y: auto;
      padding: 14px 10px 40px 10px;
    }
    .nav-group-title {
      font-size: 11px;
      font-weight: 700;
      text-transform: uppercase;
      letter-spacing: 0.05em;
      color: var(--text-muted);
      margin: 14px 8px 6px 8px;
    }
    .nav-item {
      display: flex;
      align-items: center;
      justify-content: space-between;
      padding: 6px 10px;
      border-radius: 6px;
      color: var(--text-main);
      text-decoration: none;
      font-size: 13px;
      margin-bottom: 2px;
    }
    .nav-item:hover {
      background: var(--bg-hover);
      color: var(--accent);
    }
    .nav-badge {
      font-size: 11px;
      color: var(--text-muted);
      background: var(--bg-code);
      padding: 1px 6px;
      border-radius: 10px;
      border: 1px solid var(--border);
      font-family: ui-monospace, monospace;
    }

    .content {
      margin-left: 280px;
      flex: 1;
      padding: 24px 32px 80px 32px;
      max-width: 1400px;
    }

    /* Overview Banner & Call Tree */
    .hero-card, .routine-card {
      background: var(--bg-card);
      border: 1px solid var(--border);
      border-radius: 10px;
      padding: 20px 24px;
      margin-bottom: 24px;
    }
    .hero-title {
      margin: 0 0 8px 0;
      font-size: 22px;
    }
    .hero-grid {
      display: grid;
      grid-template-columns: repeat(auto-fit, minmax(260px, 1fr));
      gap: 14px;
      margin-top: 16px;
    }
    .arch-box {
      background: var(--bg-code);
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 12px 14px;
      font-size: 13px;
    }
    .arch-box h4 {
      margin: 0 0 6px 0;
      color: var(--accent);
      font-size: 13px;
    }

    /* Routine Card */
    .routine-header {
      display: flex;
      justify-content: space-between;
      align-items: flex-start;
      flex-wrap: wrap;
      gap: 12px;
      border-bottom: 1px solid var(--border);
      padding-bottom: 12px;
    }
    .routine-group-tag {
      font-size: 11px;
      color: var(--accent);
      text-transform: uppercase;
      font-weight: 600;
      letter-spacing: 0.04em;
    }
    .routine-title {
      margin: 4px 0 0 0;
      font-size: 20px;
      display: flex;
      align-items: center;
      gap: 10px;
    }
    .pdf-link {
      font-size: 12px;
      font-weight: 500;
      color: var(--accent);
      background: var(--accent-soft);
      padding: 2px 8px;
      border-radius: 5px;
      text-decoration: none;
      font-family: ui-monospace, monospace;
    }
    .pdf-link:hover { text-decoration: underline; }
    .routine-stats {
      display: flex;
      gap: 8px;
      flex-wrap: wrap;
    }
    .stat-pill {
      background: var(--bg-code);
      border: 1px solid var(--border);
      padding: 4px 10px;
      border-radius: 6px;
      font-size: 12px;
      color: var(--text-muted);
    }
    .stat-pill strong { color: var(--text-main); }
    .routine-summary {
      color: var(--text-muted);
      font-size: 14px;
      margin: 12px 0 16px 0;
    }

    .sub-header {
      display: flex;
      justify-content: space-between;
      align-items: center;
      background: var(--bg-header);
      border: 1px solid var(--border);
      border-bottom: none;
      padding: 8px 14px;
      border-radius: 8px 8px 0 0;
      font-size: 13px;
      font-weight: 600;
    }
    .rung-table-header {
      margin-top: 18px;
    }
    .copy-btn, .toggle-rungs-btn {
      background: var(--bg-card);
      color: var(--text-main);
      border: 1px solid var(--border);
      padding: 4px 10px;
      border-radius: 5px;
      font-size: 12px;
      cursor: pointer;
    }
    .copy-btn:hover, .toggle-rungs-btn:hover {
      border-color: var(--accent);
      color: var(--accent);
    }

    pre.hl-code-block {
      margin: 0;
      padding: 16px;
      background: var(--bg-code);
      border: 1px solid var(--border);
      border-radius: 0 0 8px 8px;
      overflow-x: auto;
      font-family: ui-monospace, SFMono-Regular, "SF Mono", Menlo, Consolas, monospace;
      font-size: 13px;
      line-height: 1.55;
    }

    /* Rung Table */
    .rung-table-wrapper {
      border: 1px solid var(--border);
      border-radius: 0 0 8px 8px;
      overflow: hidden;
    }
    .collapsed-rungs .rung-table-wrapper {
      display: none;
    }
    .collapsed-rungs .rung-table-header {
      border-bottom: 1px solid var(--border);
      border-radius: 8px;
    }
    table.rung-table {
      width: 100%;
      border-collapse: collapse;
      background: var(--bg-code);
      font-size: 13px;
    }
    table.rung-table th, table.rung-table td {
      border-bottom: 1px solid var(--border);
      padding: 10px 14px;
      text-align: left;
      vertical-align: top;
    }
    table.rung-table th {
      background: var(--bg-sidebar);
      color: var(--text-muted);
      font-size: 12px;
      text-transform: uppercase;
    }
    .col-rung {
      white-space: nowrap;
      border-right: 1px solid var(--border);
      background: rgba(128,128,128,0.03);
    }
    .rung-num {
      font-weight: 700;
      font-family: ui-monospace, monospace;
      color: var(--accent);
      display: block;
    }
    .ge-ref-badge {
      font-size: 11px;
      color: var(--text-muted);
      margin-top: 4px;
      white-space: normal;
      max-width: 170px;
    }
    .rung-cmt {
      color: var(--cmt);
      font-style: italic;
      font-size: 12.5px;
      margin-bottom: 6px;
    }
    pre.pseudo-pre {
      margin: 0;
      font-family: ui-monospace, SFMono-Regular, Menlo, Consolas, monospace;
      font-size: 13px;
      line-height: 1.5;
      white-space: pre-wrap;
    }
    .l5x-raw {
      margin-top: 6px;
      padding-top: 6px;
      border-top: 1px dashed var(--border);
      font-family: ui-monospace, monospace;
      font-size: 11.5px;
      color: var(--text-muted);
      display: none;
      word-break: break-all;
    }
    body.show-l5x .l5x-raw {
      display: block;
    }
    .addr-inline {
      color: var(--addr);
      font-size: 11.5px;
      margin-left: 2px;
      opacity: 0.9;
    }
    body.hide-addrs .addr-inline,
    body.hide-addrs .addr-badge {
      display: none;
    }
    body.view-highlevel .section-rungs { display: none; }
    body.view-rungs .section-highlevel { display: none; }

    /* Syntax Highlighting Colors */
    .hl-kw { color: var(--kw); font-weight: 700; }
    .hl-kw-logic { color: var(--kw-logic); font-weight: 700; }
    .hl-tag { color: var(--tag); cursor: pointer; border-radius: 3px; padding: 0 2px; }
    .hl-tag:hover { background: var(--accent-soft); text-decoration: underline; }
    .hl-tag.tag-selected { background: rgba(255, 166, 87, 0.3); outline: 1px solid var(--addr); }
    .hl-addr { color: var(--addr); font-family: ui-monospace, monospace; }
    .hl-num { color: var(--num); }
    .hl-cmt, .hl-comment { color: var(--cmt); font-style: italic; }
    .hl-routine { color: var(--routine); font-weight: 700; text-decoration: none; }
    .hl-routine:hover { text-decoration: underline; }
    .hl-sys { color: var(--sys); font-weight: 600; cursor: pointer; }
    .hl-op { color: var(--op); font-weight: 600; }

    .addr-badge {
      font-family: ui-monospace, monospace;
      font-size: 12px;
      color: var(--addr);
      background: rgba(255, 166, 87, 0.1);
      padding: 1px 6px;
      border-radius: 4px;
    }
    .type-badge {
      font-family: ui-monospace, monospace;
      font-size: 11px;
      color: var(--kw-logic);
      background: rgba(210, 168, 255, 0.1);
      padding: 1px 6px;
      border-radius: 4px;
    }
  </style>
</head>
<body>

  <!-- Top Navigation & Filter Bar -->
  <header class="topbar">
    <div class="brand">
      <span>P20890 Angola — F&amp;G PLC Pseudocode</span>
      <span class="brand-badge">24 Routines | 373 Rungs</span>
    </div>

    <div class="search-box">
      <input type="text" id="searchInput" placeholder="Search routine, tag (e.g. PUMP_A), %Address (%Q0008), or keyword..." oninput="filterContent()" />
    </div>

    <div class="controls">
      <select class="ctrl-select" id="viewSelect" onchange="setViewMode(this.value)">
        <option value="both">View: High-Level + Rung-by-Rung</option>
        <option value="highlevel">View: High-Level Pseudocode Only</option>
        <option value="rungs">View: Rung-by-Rung Only</option>
      </select>
      <button class="ctrl-btn active" id="btnAddrs" onclick="toggleAddrs()">%Addresses</button>
      <button class="ctrl-btn" id="btnL5x" onclick="toggleL5x()">L5X Syntax</button>
      <button class="ctrl-btn" id="btnExpandAll" onclick="expandAllRungs()">Expand All Rungs</button>
      <button class="ctrl-btn" onclick="toggleTheme()">Theme</button>
    </div>
  </header>

  <div class="layout">
    <!-- Left Sidebar -->
    <nav class="sidebar">
      <a class="nav-item" href="#overview"><span>0. Program Architecture</span></a>
      <div class="nav-group-title">1. Executive &amp; Initialization</div><a class="nav-item" href="#routine-MainRoutine" data-routine="MainRoutine"><span>_MAIN (MainRoutine)</span><span class="nav-badge" title="2 GE Rungs / 4 L5X Rungs">2R</span></a><a class="nav-item" href="#routine-Init" data-routine="Init"><span>Init</span><span class="nav-badge" title="2 GE Rungs / 3 L5X Rungs">2R</span></a><div class="nav-group-title">2. Input Dispatcher &amp; Discrete Inputs</div><a class="nav-item" href="#routine-Input" data-routine="Input"><span>Input</span><span class="nav-badge" title="1 GE Rungs / 6 L5X Rungs">1R</span></a><a class="nav-item" href="#routine-DI_1" data-routine="DI_1"><span>DI_1</span><span class="nav-badge" title="42 GE Rungs / 26 L5X Rungs">42R</span></a><a class="nav-item" href="#routine-DI_2" data-routine="DI_2"><span>DI_2</span><span class="nav-badge" title="0 GE Rungs / 1 L5X Rungs">0R</span></a><div class="nav-group-title">3. Analog Scaling Subroutines</div><a class="nav-item" href="#routine-CalcVa1" data-routine="CalcVa1"><span>CalcVa1</span><span class="nav-badge" title="2 GE Rungs / 4 L5X Rungs">2R</span></a><a class="nav-item" href="#routine-CalcVa2" data-routine="CalcVa2"><span>CalcVa2</span><span class="nav-badge" title="2 GE Rungs / 4 L5X Rungs">2R</span></a><a class="nav-item" href="#routine-CalcVa3" data-routine="CalcVa3"><span>CalcVa3</span><span class="nav-badge" title="2 GE Rungs / 4 L5X Rungs">2R</span></a><div class="nav-group-title">4. Analog Comparator Subroutines</div><a class="nav-item" href="#routine-Ai_AL_1" data-routine="Ai_AL_1"><span>Ai_AL_1</span><span class="nav-badge" title="4 GE Rungs / 4 L5X Rungs">4R</span></a><a class="nav-item" href="#routine-Ai_AL_2" data-routine="Ai_AL_2"><span>Ai_AL_2</span><span class="nav-badge" title="4 GE Rungs / 4 L5X Rungs">4R</span></a><a class="nav-item" href="#routine-Ai_AL_3" data-routine="Ai_AL_3"><span>Ai_AL_3</span><span class="nav-badge" title="7 GE Rungs / 7 L5X Rungs">7R</span></a><div class="nav-group-title">5. Analog Channel Processing</div><a class="nav-item" href="#routine-AI_1" data-routine="AI_1"><span>AI_1</span><span class="nav-badge" title="80 GE Rungs / 65 L5X Rungs">80R</span></a><a class="nav-item" href="#routine-AI_2" data-routine="AI_2"><span>AI_2</span><span class="nav-badge" title="81 GE Rungs / 63 L5X Rungs">81R</span></a><a class="nav-item" href="#routine-AI_3" data-routine="AI_3"><span>AI_3</span><span class="nav-badge" title="63 GE Rungs / 48 L5X Rungs">63R</span></a><div class="nav-group-title">6. Detector &amp; System Voting</div><a class="nav-item" href="#routine-Vote_1" data-routine="Vote_1"><span>Vote_1</span><span class="nav-badge" title="4 GE Rungs / 4 L5X Rungs">4R</span></a><div class="nav-group-title">7. Core Logic, Startup &amp; Cause-and-Effect</div><a class="nav-item" href="#routine-Logic" data-routine="Logic"><span>Logic</span><span class="nav-badge" title="14 GE Rungs / 20 L5X Rungs">14R</span></a><a class="nav-item" href="#routine-CE_LOG" data-routine="CE_LOG"><span>CE_LOG</span><span class="nav-badge" title="11 GE Rungs / 24 L5X Rungs">11R</span></a><a class="nav-item" href="#routine-Sound" data-routine="Sound"><span>Sound</span><span class="nav-badge" title="50 GE Rungs / 45 L5X Rungs">50R</span></a><div class="nav-group-title">8. Output Processing &amp; Line Supervision</div><a class="nav-item" href="#routine-Output" data-routine="Output"><span>Output</span><span class="nav-badge" title="6 GE Rungs / 5 L5X Rungs">6R</span></a><a class="nav-item" href="#routine-Shutdow" data-routine="Shutdow"><span>Shutdow</span><span class="nav-badge" title="4 GE Rungs / 7 L5X Rungs">4R</span></a><a class="nav-item" href="#routine-Protect" data-routine="Protect"><span>Protect</span><span class="nav-badge" title="7 GE Rungs / 17 L5X Rungs">7R</span></a><a class="nav-item" href="#routine-Indicat" data-routine="Indicat"><span>Indicat</span><span class="nav-badge" title="3 GE Rungs / 3 L5X Rungs">3R</span></a><a class="nav-item" href="#routine-Loc_Al" data-routine="Loc_Al"><span>Loc_Al</span><span class="nav-badge" title="3 GE Rungs / 3 L5X Rungs">3R</span></a><a class="nav-item" href="#routine-FLT_1" data-routine="FLT_1"><span>FLT_1</span><span class="nav-badge" title="5 GE Rungs / 2 L5X Rungs">5R</span></a>
      <div class="nav-group-title">9. Reference</div>
      <a class="nav-item" href="#tag-dictionary"><span>Tag &amp; %Address Dictionary</span><span class="nav-badge">758</span></a>
    </nav>

    <!-- Main Content -->
    <main class="content">
      <!-- Executive Architecture Overview -->
      <section class="hero-card" id="overview">
        <h1 class="hero-title">Project P20890 (Angola) — Fire &amp; Gas Control Panel (FGCP-7404-001) Pseudocode</h1>
        <p style="color: var(--text-muted); margin: 4px 0 12px 0; font-size: 14px;">
          Complete structured pseudocode translation of the GE Fanuc VersaMax PLC program (<code>LAD/*.pdf</code> &amp; <code>var.xml</code>) and its Rockwell RSLogix 5000 v17 conversion (<code>P20890_Angola_RSLogix5000_V17.L5X</code>). Hover over any tag to inspect its PLC address, data type, and engineering description; click any tag to highlight all occurrences across the program.
        </p>
        <div class="hero-grid">
          <div class="arch-box">
            <h4>1. Scan Cycle Pipeline (<code>_MAIN</code>)</h4>
            <code>IF #FST_SCN (%S00001) &rarr; CALL Init()</code><br/>
            <code>ELSE &rarr; CALL Input() &rarr; CALL Logic() &rarr; CALL Output()</code>
          </div>
          <div class="arch-box">
            <h4>2. Input &amp; Voting Pipeline (<code>Input</code>)</h4>
            <code>DI_1</code> (13 DIs) &rarr; <code>AI_1..3</code> (22 AIs via <code>CalcVa1..3</code> &amp; <code>Ai_AL_1..3</code>) &rarr; <code>Vote_1</code> (Gas Lo/Hi, 56 Inhibits, 81 Faults)
          </div>
          <div class="arch-box">
            <h4>3. Core Logic &amp; Warmup (<code>Logic</code>)</h4>
            120s Startup Stabilization Timer (<code>T00002</code>) with automatic 2s pre-enable reset &rarr; <code>CE_LOG</code> (ESD &amp; Deluge Pump A/B) &rarr; <code>Sound</code> (38 Rising-Edge One-Shots)
          </div>
          <div class="arch-box">
            <h4>4. Fail-Safe Outputs (<code>Output</code>)</h4>
            <code>Shutdow</code> (De-energize-to-trip %Q01,03,04,08) &rarr; <code>Protect</code> &amp; <code>FLT_1</code> (Deluge %Q05..07 + 70s Line Watchdog) &rarr; <code>Indicat</code> &amp; <code>Loc_Al</code>
          </div>
        </div>
      </section>

      <!-- All 24 Routine Cards -->
      
    <section class="routine-card" id="routine-MainRoutine" data-routine="MainRoutine">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">1. Executive &amp; Initialization</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            _MAIN / MainRoutine
            <a class="pdf-link" href="LAD/_MAIN.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/_MAIN.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>2</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>4</strong></span>
          <span class="stat-pill">Called By: <strong>PLC OS Cyclic Scan</strong></span>
          <span class="stat-pill">Calls: <strong>Init (First Scan), Input, Logic, Output (Normal Scan)</strong></span>
        </div>
      </div>

      <p class="routine-summary">Top-level cyclic executive routine. Runs Init once on the very first PLC scan (#FST_SCN / %S00001), and executes the deterministic 3-stage pipeline (Input -&gt; Logic -&gt; Output) on every subsequent scan.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (_MAIN)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: _MAIN (MainRoutine) — Cyclic Scan Executive</span>
<span class="hl-comment">// Source:  LAD/_MAIN.pdf (2 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-kw">IF</span> <span class="hl-sys tag-chip" data-tag="#FST_SCN" title="%S00001 — First Scan Bit (#FST_SCN)">#FST_SCN</span> (<span class="hl-addr addr-badge">%S00001</span>) <span class="hl-kw">THEN</span>
    <span class="hl-comment">// First scan after PLC enters RUN mode: initialize timers and sound latches</span>
    <span class="hl-kw">CALL</span> <a href="#routine-Init" class="hl-routine">Init</a>();
<span class="hl-kw">ELSE</span>
    <span class="hl-comment">// Every subsequent PLC scan cycle:</span>
    <span class="hl-kw">CALL</span> <a href="#routine-Input" class="hl-routine">Input</a>();   <span class="hl-comment">// 1. Read &amp; scale DI/AI channels, evaluate alarms, faults &amp; voting</span>
    <span class="hl-kw">CALL</span> <a href="#routine-Logic" class="hl-routine">Logic</a>();   <span class="hl-comment">// 2. Run 120s startup delay, system reset, Cause &amp; Effect, and Sound</span>
    <span class="hl-kw">CALL</span> <a href="#routine-Output" class="hl-routine">Output</a>();  <span class="hl-comment">// 3. Drive physical relay outputs (%Q0001..%Q0016) &amp; line fault checks</span>
<span class="hl-kw">END_IF</span>;</code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (4 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 4)">Hide 4 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="mainroutine _main rung 0 [source: _main rung 3 (ge) - %s00001 (#fst_scn) nocon; call init]
first-scan call: no #fst_scn (%s00001, i.e. s:fs) guards call init, so the init block runs on the first scan only and resets the two internal cause-and-effect alarm flags and clears the start-up delay/timer registers there. the printed legend above the rung reads &#x27;call initiate&#x27;. if #fst_scn then
    call init();
end_if; xic(s:fs)jsr(init,0);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">_MAIN rung 3 (GE) - %S00001 (#FST_SCN) NOCON; CALL Init</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">First-scan call: NO #FST_SCN (%S00001, i.e. S:FS) guards CALL Init, so the Init block runs on the first scan only and resets the two internal cause-and-effect alarm flags and clears the start-up delay/timer registers there. The printed legend above the rung reads &#x27;Call initiate&#x27;.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-sys tag-chip" data-tag="#FST_SCN" title="%S00001 — First Scan Bit (#FST_SCN)">#FST_SCN</span><span class="addr-inline">%S00001</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">CALL</span> <a href="#routine-Init" class="hl-routine">Init</a>();
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(S:FS)JSR(Init,0);</code></div>  </td></tr><tr class="rung-row" data-search="mainroutine _main rung 1 [source: _main rung 5 (ge) - %s00001 (#fst_scn) nccon; call input]
nc #fst_scn (%s00001, i.e. xio(s:fs) = not first scan) guards call input, so the input-handling block runs on every scan except the first. the printed legend reads &#x27;call input routine&#x27;. if not #fst_scn then
    call input();
end_if; xio(s:fs)jsr(input,0);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">_MAIN rung 5 (GE) - %S00001 (#FST_SCN) NCCON; CALL Input</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NC #FST_SCN (%S00001, i.e. XIO(S:FS) = NOT first scan) guards CALL Input, so the input-handling block runs on every scan except the first. The printed legend reads &#x27;Call Input routine&#x27;.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-kw-logic">NOT</span> <span class="hl-sys tag-chip" data-tag="#FST_SCN" title="%S00001 — First Scan Bit (#FST_SCN)">#FST_SCN</span><span class="addr-inline">%S00001</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">CALL</span> <a href="#routine-Input" class="hl-routine">Input</a>();
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIO(S:FS)JSR(Input,0);</code></div>  </td></tr><tr class="rung-row" data-search="mainroutine _main rung 2 [source: _main rung 7 (ge) - %s00001 (#fst_scn) nccon; call logic]
nc #fst_scn (%s00001, i.e. xio(s:fs)) guards call logic on every scan after the first. the legend calls it &#x27;call logicce (cause &amp; effect) routine&#x27; but the call operand - and therefore the jsr target - is the ge routine logic. if not #fst_scn then
    call logic();
end_if; xio(s:fs)jsr(logic,0);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">_MAIN rung 7 (GE) - %S00001 (#FST_SCN) NCCON; CALL Logic</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NC #FST_SCN (%S00001, i.e. XIO(S:FS)) guards CALL Logic on every scan after the first. The legend calls it &#x27;Call LogicCE (Cause &amp; Effect) routine&#x27; but the CALL operand - and therefore the JSR target - is the GE routine Logic.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-kw-logic">NOT</span> <span class="hl-sys tag-chip" data-tag="#FST_SCN" title="%S00001 — First Scan Bit (#FST_SCN)">#FST_SCN</span><span class="addr-inline">%S00001</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">CALL</span> <a href="#routine-Logic" class="hl-routine">Logic</a>();
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIO(S:FS)JSR(Logic,0);</code></div>  </td></tr><tr class="rung-row" data-search="mainroutine _main rung 3 [source: _main rung 9 (ge) - %s00001 (#fst_scn) nccon; call output]
nc #fst_scn (%s00001, i.e. xio(s:fs)) guards call output on every scan after the first, so the physical outputs are driven only once the first scan is over. the printed legend reads &#x27;call output routine&#x27;. if not #fst_scn then
    call output();
end_if; xio(s:fs)jsr(output,0);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">_MAIN rung 9 (GE) - %S00001 (#FST_SCN) NCCON; CALL Output</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NC #FST_SCN (%S00001, i.e. XIO(S:FS)) guards CALL Output on every scan after the first, so the physical outputs are driven only once the first scan is over. The printed legend reads &#x27;Call Output routine&#x27;.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-kw-logic">NOT</span> <span class="hl-sys tag-chip" data-tag="#FST_SCN" title="%S00001 — First Scan Bit (#FST_SCN)">#FST_SCN</span><span class="addr-inline">%S00001</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">CALL</span> <a href="#routine-Output" class="hl-routine">Output</a>();
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIO(S:FS)JSR(Output,0);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-Init" data-routine="Init">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">1. Executive &amp; Initialization</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            Init
            <a class="pdf-link" href="LAD/Init.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/Init.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>2</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>3</strong></span>
          <span class="stat-pill">Called By: <strong>_MAIN (First Scan Only)</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">First-scan initialization block. Clears the 120s startup C&amp;E delay timer register (%R00202), zeroes all 13 pump/deluge timer blocks (Pump_Timer1..13 at %R00205..%R00243), and unlatches the PCR and Pump House audible alarm internal bits.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (Init)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: Init — First-Scan Initialization</span>
<span class="hl-comment">// Source:  LAD/Init.pdf (2 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-comment">// Rung 1: Clear first pump timer register, C&amp;E startup delay register, and sound latches</span>
<span class="hl-tag tag-chip" data-tag="Pump_Timer1" title="Use in logic to delay Cause&amp;Effect logic at startup of PLC.">Pump_Timer1</span>[<span class="hl-num">0</span>..<span class="hl-num">2</span>]      (<span class="hl-addr addr-badge">%R00205..0207</span>) <span class="hl-op">:=</span> <span class="hl-num">0</span>;
<span class="hl-tag tag-chip" data-tag="System_C_E_Delay" title="Use in logic to delay Cause&amp;Effect logic at startup of PLC.">System_C_E_Delay</span>[<span class="hl-num">0</span>..<span class="hl-num">2</span>] (<span class="hl-addr addr-badge">%R00202..0204</span>) <span class="hl-op">:=</span> <span class="hl-num">0</span>;
<span class="hl-kw">UNLATCH</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_15_INT" title="Panel alarm - Internal C_E use">Tag_DO_15_INT</span>       (<span class="hl-addr addr-badge">%M00215</span>)  <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>;  <span class="hl-comment">// PCR Panel Alarm Buzzer</span>
<span class="hl-kw">UNLATCH</span> <span class="hl-tag tag-chip" data-tag="SA_7404_001_002_INT" title="7404-SA-001/002  Local alarm pump house - Internal C_E use">SA_7404_001_002_INT</span> (<span class="hl-addr addr-badge">%M00202</span>)  <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>;  <span class="hl-comment">// Pump House Alarm Horn/Bell</span>

<span class="hl-comment">// Rung 2: Block-clear Pump_Timer2 through Pump_Timer13 (39 contiguous INT words)</span>
<span class="hl-comment">// GE Instruction: ARRAY_MOVE_INT(SRC := Pump_Timer1, LEN := 39 -&gt; DST := Pump_Timer2)</span>
<span class="hl-kw">FOR</span> <span class="hl-ident">reg_addr</span> <span class="hl-op">:=</span> <span class="hl-addr addr-badge">%R00208</span> <span class="hl-kw">TO</span> <span class="hl-addr addr-badge">%R00243</span> <span class="hl-kw">DO</span>
    <span class="hl-ident">REGISTER</span>[<span class="hl-ident">reg_addr</span>] <span class="hl-op">:=</span> <span class="hl-num">0</span>;
<span class="hl-kw">END_FOR</span>;</code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (3 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 3)">Hide 3 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="init init rung 0 [source: init rung 2 (ge) - move_word 0 -&gt; pump_timer1 (%r00209), move_word 0 -&gt; system_c_e_delay (%r00202); two blocks in series, count 3 each]
first-scan clear of the two 3-word cause-and-effect start-up delay registers: move word with in=0 and count 3 clears pump_timer1 (%r00209-%r00211) and system_c_e_delay (%r00202-%r00204). the two blocks are printed in series on an unconditional rung and are emitted as one mov per printed destination, so the count 3 is recorded here rather than folded into a cop. pump_timer1[0] := 0;
system_c_e_delay[0] := 0; [mov(0,pump_timer1[0]),mov(0,system_c_e_delay[0])];">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">Init rung 2 (GE) - MOVE_WORD 0 -&gt; Pump_Timer1 (%R00209), MOVE_WORD 0 -&gt; System_C_E_Delay (%R00202); two blocks in series, count 3 each</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">First-scan clear of the two 3-word cause-and-effect start-up delay registers: MOVE WORD with IN=0 and count 3 clears Pump_Timer1 (%R00209-%R00211) and System_C_E_Delay (%R00202-%R00204). The two blocks are printed in series on an unconditional rung and are emitted as one MOV per printed destination, so the count 3 is recorded here rather than folded into a COP.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Pump_Timer1" title="Use in logic to delay Cause&amp;Effect logic at startup of PLC.">Pump_Timer1</span>[<span class="hl-num">0</span>] <span class="hl-op">:=</span> <span class="hl-num">0</span>;
<span class="hl-tag tag-chip" data-tag="System_C_E_Delay" title="Use in logic to delay Cause&amp;Effect logic at startup of PLC.">System_C_E_Delay</span>[<span class="hl-num">0</span>] <span class="hl-op">:=</span> <span class="hl-num">0</span>;</pre>    <div class="l5x-raw"><code>[MOV(0,Pump_Timer1[0]),MOV(0,System_C_E_Delay[0])];</code></div>  </td></tr><tr class="rung-row" data-search="init init rung 1 [source: init rung 4 (ge) - %s00007 (#alw_on) nocon -&gt; resetcoil tag_do_15_int (%m00239), resetcoil sa_7404_001_002_int (%m00226)]
first-scan reset of the two internal cause-and-effect alarm latches: resetcoil tag_do_15_int (%m00239, &#x27;panel alarm - internal c_e use&#x27;) and resetcoil sa_7404_001_002_int (%m00226, &#x27;7404-sa-001/002 local alarm pump house&#x27;). #alw_on (%s00007) is always true so the rung is unconditional, and the two reset coils are drawn as parallel output branches (vertical bus at x=674, left of both coils). unlatch tag_do_15_int := false;
unlatch sa_7404_001_002_int := false; [otu(tag_do_15_int),otu(sa_7404_001_002_int)];">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">Init rung 4 (GE) - %S00007 (#ALW_ON) NOCON -&gt; RESETCOIL Tag_DO_15_INT (%M00239), RESETCOIL SA_7404_001_002_INT (%M00226)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">First-scan reset of the two internal cause-and-effect alarm latches: RESETCOIL Tag_DO_15_INT (%M00239, &#x27;Panel alarm - Internal C_E use&#x27;) and RESETCOIL SA_7404_001_002_INT (%M00226, &#x27;7404-SA-001/002 Local alarm pump house&#x27;). #ALW_ON (%S00007) is always true so the rung is unconditional, and the two reset coils are drawn as parallel output branches (vertical bus at x=674, left of both coils).</div>    <pre class="pseudo-pre"><span class="hl-kw">UNLATCH</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_15_INT" title="Panel alarm - Internal C_E use">Tag_DO_15_INT</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>;
<span class="hl-kw">UNLATCH</span> <span class="hl-tag tag-chip" data-tag="SA_7404_001_002_INT" title="7404-SA-001/002  Local alarm pump house - Internal C_E use">SA_7404_001_002_INT</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>;</pre>    <div class="l5x-raw"><code>[OTU(Tag_DO_15_INT),OTU(SA_7404_001_002_INT)];</code></div>  </td></tr><tr class="rung-row" data-search="init init rung 2 [source: init rung 6 (ge) - %s00007 (#alw_on) nocon -&gt; move_int 0 -&gt; pump_timer1[0] (%r00209), count 42]
first-scan reset of the pump delay timers: move int with in=0 and count 42 clears 42 words starting at pump_timer1[0] (%r00209), i.e. the whole pump_timer1..pump_timer13 word arrays (%r00209-%r00247) plus three spare words. it is emitted as the single mov to the printed destination element that the conversion rule asks for, with the count 42 recorded here. pump_timer1[0] := 0; mov(0,pump_timer1[0]);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">Init rung 6 (GE) - %S00007 (#ALW_ON) NOCON -&gt; MOVE_INT 0 -&gt; Pump_Timer1[0</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">(%R00209), count 42]
First-scan reset of the pump delay timers: MOVE INT with IN=0 and count 42 clears 42 words starting at Pump_Timer1[0] (%R00209), i.e. the whole Pump_Timer1..Pump_Timer13 WORD arrays (%R00209-%R00247) plus three spare words. It is emitted as the single MOV to the printed destination element that the conversion rule asks for, with the count 42 recorded here.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Pump_Timer1" title="Use in logic to delay Cause&amp;Effect logic at startup of PLC.">Pump_Timer1</span>[<span class="hl-num">0</span>] <span class="hl-op">:=</span> <span class="hl-num">0</span>;</pre>    <div class="l5x-raw"><code>MOV(0,Pump_Timer1[0]);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-Input" data-routine="Input">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">2. Input Dispatcher &amp; Discrete Inputs</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            Input
            <a class="pdf-link" href="LAD/Input.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/Input.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>1</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>6</strong></span>
          <span class="stat-pill">Called By: <strong>_MAIN</strong></span>
          <span class="stat-pill">Calls: <strong>DI_1, DI_2, AI_1, AI_2, AI_3, Vote_1</strong></span>
        </div>
      </div>

      <p class="routine-summary">Master input dispatcher. Sequentially invokes discrete input conditioning (DI_1, DI_2), analog input scaling &amp; alarm evaluation across the three 8-channel analog cards (AI_1, AI_2, AI_3), and system-wide alarm/inhibit/fault voting (Vote_1).</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (Input)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: Input — Input Processing Dispatcher</span>
<span class="hl-comment">// Source:  LAD/Input.pdf (1 Rung)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-kw">CALL</span> <a href="#routine-DI_1" class="hl-routine">DI_1</a>();    <span class="hl-comment">// Discrete Input Card 1 (%I0001..%I0013) conditioning &amp; latching</span>
<span class="hl-kw">CALL</span> <a href="#routine-DI_2" class="hl-routine">DI_2</a>();    <span class="hl-comment">// Discrete Input Card 2 (Empty spare subroutine)</span>
<span class="hl-kw">CALL</span> <a href="#routine-AI_1" class="hl-routine">AI_1</a>();    <span class="hl-comment">// Analog Input Card 1 (%AI0001..%AI0008): Point Gas Detectors 001..008</span>
<span class="hl-kw">CALL</span> <a href="#routine-AI_2" class="hl-routine">AI_2</a>();    <span class="hl-comment">// Analog Input Card 2 (%AI0009..%AI0016): Gas 009..010, Flame 001..002, Open-Path 011R</span>
<span class="hl-kw">CALL</span> <a href="#routine-AI_3" class="hl-routine">AI_3</a>();    <span class="hl-comment">// Analog Input Card 3 (%AI0017..%AI0022): Pressure Switches &amp; Foam Pushbuttons</span>
<span class="hl-kw">CALL</span> <a href="#routine-Vote_1" class="hl-routine">Vote_1</a>();  <span class="hl-comment">// Aggregate Gas Detector Voting, All Inhibits, and All Faults</span></code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (6 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 6)">Hide 6 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="input input rung 0 [source: input rung 3 (ge) - %s00007 (#alw_on) nocon; call di_1]
unconditional call of the di_1 block, which reads the first 16 digital inputs %i0001-%i0016 of the plc input module and derives their alarm / alarm-inhibit bits (printed legend: &#x27;inputs %i0001 to %i0016 plc input module.&#x27;). #alw_on (%s00007) is always true, so the jsr is unconditional. call di_1(); jsr(di_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">Input rung 3 (GE) - %S00007 (#ALW_ON) NOCON; CALL DI_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Unconditional call of the DI_1 block, which reads the first 16 digital inputs %I0001-%I0016 of the PLC input module and derives their alarm / alarm-inhibit bits (printed legend: &#x27;Inputs %I0001 to %I0016 PLC Input module.&#x27;). #ALW_ON (%S00007) is always true, so the JSR is unconditional.</div>    <pre class="pseudo-pre"><span class="hl-kw">CALL</span> <a href="#routine-DI_1" class="hl-routine">DI_1</a>();</pre>    <div class="l5x-raw"><code>JSR(DI_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="input input rung 1 [source: input rung 5 (ge) - %s00007 (#alw_on) nocon; call di_2]
unconditional call of the di_2 block, the second digital-input handler (printed legend: &#x27;inputs %i0017 to %i0032 plc input module.&#x27;). the di_2 body in this export is comment-only, so the call currently transfers control to an empty routine; it is kept because the printed call structure contains it. call di_2(); jsr(di_2,0);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">Input rung 5 (GE) - %S00007 (#ALW_ON) NOCON; CALL DI_2</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Unconditional call of the DI_2 block, the second digital-input handler (printed legend: &#x27;Inputs %I0017 to %I0032 PLC Input module.&#x27;). The DI_2 body in this export is comment-only, so the call currently transfers control to an empty routine; it is kept because the printed call structure contains it.</div>    <pre class="pseudo-pre"><span class="hl-kw">CALL</span> <a href="#routine-DI_2" class="hl-routine">DI_2</a>();</pre>    <div class="l5x-raw"><code>JSR(DI_2,0);</code></div>  </td></tr><tr class="rung-row" data-search="input input rung 2 [source: input rung 7 (ge) - %s00007 (#alw_on) nocon; call ai_1]
unconditional call of the ai_1 block, the first analogue-input handler (printed legend: &#x27;inputs %ai0001 to %ai008 plc input module.&#x27;). #alw_on (%s00007) is always true, so the jsr is unconditional. call ai_1(); jsr(ai_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">Input rung 7 (GE) - %S00007 (#ALW_ON) NOCON; CALL AI_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Unconditional call of the AI_1 block, the first analogue-input handler (printed legend: &#x27;Inputs %AI0001 to %AI008 PLC Input module.&#x27;). #ALW_ON (%S00007) is always true, so the JSR is unconditional.</div>    <pre class="pseudo-pre"><span class="hl-kw">CALL</span> <a href="#routine-AI_1" class="hl-routine">AI_1</a>();</pre>    <div class="l5x-raw"><code>JSR(AI_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="input input rung 3 [source: input rung 9 (ge) - %s00007 (#alw_on) nocon; call ai_2]
unconditional call of the ai_2 block, the second analogue-input handler (printed legend: &#x27;inputs %ai0009 to %ai016 plc input module.&#x27;). call ai_2(); jsr(ai_2,0);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">Input rung 9 (GE) - %S00007 (#ALW_ON) NOCON; CALL AI_2</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Unconditional call of the AI_2 block, the second analogue-input handler (printed legend: &#x27;Inputs %AI0009 to %AI016 PLC Input module.&#x27;).</div>    <pre class="pseudo-pre"><span class="hl-kw">CALL</span> <a href="#routine-AI_2" class="hl-routine">AI_2</a>();</pre>    <div class="l5x-raw"><code>JSR(AI_2,0);</code></div>  </td></tr><tr class="rung-row" data-search="input input rung 4 [source: input rung 11 (ge) - %s00007 (#alw_on) nocon; call ai_3]
unconditional call of the ai_3 block, the third analogue-input handler (printed legend: &#x27;inputs %ai0017 to %ai024 plc input module.&#x27;). call ai_3(); jsr(ai_3,0);">  <td class="col-rung">    <span class="rung-num">Rung 4</span>    <div class="ge-ref-badge">Input rung 11 (GE) - %S00007 (#ALW_ON) NOCON; CALL AI_3</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Unconditional call of the AI_3 block, the third analogue-input handler (printed legend: &#x27;Inputs %AI0017 to %AI024 PLC Input module.&#x27;).</div>    <pre class="pseudo-pre"><span class="hl-kw">CALL</span> <a href="#routine-AI_3" class="hl-routine">AI_3</a>();</pre>    <div class="l5x-raw"><code>JSR(AI_3,0);</code></div>  </td></tr><tr class="rung-row" data-search="input input rung 5 [source: input rung 13 (ge) - %s00007 (#alw_on) nocon; call vote_1]
unconditional call of the vote_1 block, which does the voting of the input signals (printed legend: &#x27;voting of input signals.&#x27;). it is the last rung of the block and runs every scan. call vote_1(); jsr(vote_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 5</span>    <div class="ge-ref-badge">Input rung 13 (GE) - %S00007 (#ALW_ON) NOCON; CALL Vote_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Unconditional call of the Vote_1 block, which does the voting of the input signals (printed legend: &#x27;Voting of input signals.&#x27;). It is the last rung of the block and runs every scan.</div>    <pre class="pseudo-pre"><span class="hl-kw">CALL</span> <a href="#routine-Vote_1" class="hl-routine">Vote_1</a>();</pre>    <div class="l5x-raw"><code>JSR(Vote_1,0);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-DI_1" data-routine="DI_1">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">2. Input Dispatcher &amp; Discrete Inputs</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            DI_1
            <a class="pdf-link" href="LAD/DI_1.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/DI_1.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>42</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>26</strong></span>
          <span class="stat-pill">Called By: <strong>Input</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Processes all 13 discrete inputs (%I0001..%I0013) on the 32-channel 24VDC DI module (IC200MDL650). Generates VDU status/alarm bits (&lt;Tag&gt;_AL) and inhibit-gated Cause &amp; Effect bits (&lt;Tag&gt;_ALI := &lt;Tag&gt;_AL AND NOT &lt;Tag&gt;_INH). Low tank level switches (LS_7503_001/002) and the fail-safe NC Fuel Gas ESD pushbutton (ESDV_6401_001) are latched until System_Reset.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (DI_1)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: DI_1 — Discrete Input Conditioning (%I0001..%I0013)</span>
<span class="hl-comment">// Source:  LAD/DI_1.pdf (42 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-comment">// --- Pattern A: Unlatched Status / Pushbutton Inputs ---</span>
<span class="hl-comment">// Applies to:</span>
<span class="hl-comment">//   %I0001 ZSH_6401_001        (ESD Valve Open Limit Switch)</span>
<span class="hl-comment">//   %I0002 ZSL_6401_001        (ESD Valve Closed Limit Switch)</span>
<span class="hl-comment">//   %I0003 FS_7503_001         (Stop Foam Release Pushbutton)</span>
<span class="hl-comment">//   %I0006 Pump_A_PulsIn       (Deluge Pump A Line-Check Feedback)</span>
<span class="hl-comment">//   %I0007 Pump_B_Start_PulsIn (Deluge Pump B Start Line-Check Feedback)</span>
<span class="hl-comment">//   %I0008 SpareDI_08          (Spare Discrete Input 8)</span>
<span class="hl-comment">//   %I0009 Pump_B_Inhibited    (Deluge Pump B Selector Not in Auto)</span>
<span class="hl-kw">FOR</span> <span class="hl-kw">EACH</span> <span class="hl-ident">tag</span> <span class="hl-kw">IN</span> [<span class="hl-tag tag-chip" data-tag="ZSH_6401_001" title="6401-ZSH-001 ESD valve open">ZSH_6401_001</span>, <span class="hl-tag tag-chip" data-tag="ZSL_6401_001" title="6401-ZSL-001 ESD valve closed">ZSL_6401_001</span>, <span class="hl-tag tag-chip" data-tag="FS_7503_001" title="7503-FS-001 Stop foam button">FS_7503_001</span>, <span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn" title="Pulsed input from Q05 for Pump A Out signal">Pump_A_PulsIn</span>,
                 <span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn" title="Pulsed input from Q07 for Pump B Start signal">Pump_B_Start_PulsIn</span>, <span class="hl-tag tag-chip" data-tag="SpareDI_08" title="SpareDI-08">SpareDI_08</span>, <span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited" title="Standby pump B inhibited">Pump_B_Inhibited</span>] <span class="hl-kw">DO</span>
    <span class="hl-ident">tag_AL</span>  <span class="hl-op">:=</span> <span class="hl-ident">tag</span>;                      <span class="hl-comment">// Direct status to HMI/VDU</span>
    <span class="hl-ident">tag_ALI</span> <span class="hl-op">:=</span> <span class="hl-ident">tag_AL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">tag_INH</span>;   <span class="hl-comment">// Inhibit-gated signal to C&amp;E logic</span>
<span class="hl-kw">END_FOR</span>;

<span class="hl-comment">// --- Pattern B: Latched Tank Low-Level Alarm Inputs (Normally Open -&gt; Close on Alarm) ---</span>
<span class="hl-comment">// Applies to:</span>
<span class="hl-comment">//   %I0004 LS_7503_001 (AFFF Foam Tank Low Level)</span>
<span class="hl-comment">//   %I0005 LS_7503_002 (Diesel Tank Low Level)</span>
<span class="hl-kw">FOR</span> <span class="hl-kw">EACH</span> <span class="hl-ident">tag</span> <span class="hl-kw">IN</span> [<span class="hl-tag tag-chip" data-tag="LS_7503_001" title="7503-LS-001  AFFF tank low level">LS_7503_001</span>, <span class="hl-tag tag-chip" data-tag="LS_7503_002" title="7503-LS-002  Diesel tank low level">LS_7503_002</span>] <span class="hl-kw">DO</span>
    <span class="hl-ident">tag_AL</span>  <span class="hl-op">:=</span> (<span class="hl-ident">tag</span> <span class="hl-kw-logic">OR</span> <span class="hl-ident">tag_AL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> (<span class="hl-addr addr-badge">%M00700</span>);
    <span class="hl-ident">tag_ALI</span> <span class="hl-op">:=</span> <span class="hl-ident">tag_AL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">tag_INH</span>;
<span class="hl-kw">END_FOR</span>;

<span class="hl-comment">// --- Pattern C: Fail-Safe Normally-Closed (NC) Latched ESD Pushbutton (Rungs 28..30) ---</span>
<span class="hl-comment">// %I0010 ESDV_6401_001: Healthy = 1 (24VDC present), Pressed/Wire-Break = 0</span>
<span class="hl-tag tag-chip" data-tag="ESDV_6401_001_AL" title="6401-ESDV-001  ESD Fuel Gas Button - Alarm">ESDV_6401_001_AL</span>  (<span class="hl-addr addr-badge">%M00028</span>) <span class="hl-op">:=</span> (<span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="ESDV_6401_001" title="6401-ESDV-001  ESD Fuel Gas Button">ESDV_6401_001</span> (<span class="hl-addr addr-badge">%I00010</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="ESDV_6401_001_AL" title="6401-ESDV-001  ESD Fuel Gas Button - Alarm">ESDV_6401_001_AL</span>)
                               <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> (<span class="hl-addr addr-badge">%M00700</span>);
<span class="hl-tag tag-chip" data-tag="ESDV_6401_001_ALI" title="6401-ESDV-001  ESD Fuel Gas Button - Alarm inhibit">ESDV_6401_001_ALI</span> (<span class="hl-addr addr-badge">%M00061</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="ESDV_6401_001_AL" title="6401-ESDV-001  ESD Fuel Gas Button - Alarm">ESDV_6401_001_AL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="ESDV_6401_001_INH" title="6401-ESDV-001  ESD Fuel Gas Button - Inhibit">ESDV_6401_001_INH</span> (<span class="hl-addr addr-badge">%M00029</span>);

<span class="hl-comment">// --- Pattern D: Channels with First-Up Detection (Rungs 31..42) ---</span>
<span class="hl-comment">// %I0011 SpareDI_11 (Latched), %I0012 INHIBIT_FOAM_REL (Keyswitch), %I0013 INHIBIT_ALL_OUTPUTS (Keyswitch)</span>
<span class="hl-tag tag-chip" data-tag="SpareDI_11_AL" title="SpareDI-11 - Alarm">SpareDI_11_AL</span>  (<span class="hl-addr addr-badge">%M00031</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="SpareDI_11" title="SpareDI-11">SpareDI_11</span> (<span class="hl-addr addr-badge">%I00011</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_11_AL" title="SpareDI-11 - Alarm">SpareDI_11_AL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;
<span class="hl-tag tag-chip" data-tag="SpareDI_11_ALI" title="SpareDI-11 - Alarm inhibit">SpareDI_11_ALI</span> (<span class="hl-addr addr-badge">%M00062</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareDI_11_AL" title="SpareDI-11 - Alarm">SpareDI_11_AL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="SpareDI_11_INH" title="SpareDI-11 - Inhibit">SpareDI_11_INH</span> (<span class="hl-addr addr-badge">%M00032</span>);
<span class="hl-tag tag-chip" data-tag="SpareDI_11_FRUP" title="SpareDI-11 - First up">SpareDI_11_FRUP</span>(<span class="hl-addr addr-badge">%M00033</span>) <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="SpareDI_11_ALI" title="SpareDI-11 - Alarm inhibit">SpareDI_11_ALI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_11_FRUP" title="SpareDI-11 - First up">SpareDI_11_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;
<span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="SpareDI_11_FRUP" title="SpareDI-11 - First up">SpareDI_11_FRUP</span> <span class="hl-kw">THEN</span> <span class="hl-kw">LATCH</span> <span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> (<span class="hl-addr addr-badge">%M00701</span>) <span class="hl-op">:=</span> <span class="hl-kw-logic">TRUE</span>; <span class="hl-kw">END_IF</span>;

<span class="hl-kw">FOR</span> <span class="hl-kw">EACH</span> <span class="hl-ident">keyswitch</span> <span class="hl-kw">IN</span> [<span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL" title="Foam release inhibit">INHIBIT_FOAM_REL</span> (<span class="hl-addr addr-badge">%I00012</span>), <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS" title="All outputs inhibit">INHIBIT_ALL_OUTPUTS</span> (<span class="hl-addr addr-badge">%I00013</span>)] <span class="hl-kw">DO</span>
    <span class="hl-ident">keyswitch_AL</span>   <span class="hl-op">:=</span> <span class="hl-ident">keyswitch</span>;  <span class="hl-comment">// Unlatched keyswitch state</span>
    <span class="hl-ident">keyswitch_ALI</span>  <span class="hl-op">:=</span> <span class="hl-ident">keyswitch_AL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">keyswitch_INH</span>;
    <span class="hl-ident">keyswitch_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-ident">keyswitch_ALI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span>) <span class="hl-kw-logic">OR</span> <span class="hl-ident">keyswitch_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;
    <span class="hl-kw">IF</span> <span class="hl-ident">keyswitch_FRUP</span> <span class="hl-kw">THEN</span> <span class="hl-kw">LATCH</span> <span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> (<span class="hl-addr addr-badge">%M00701</span>) <span class="hl-op">:=</span> <span class="hl-kw-logic">TRUE</span>; <span class="hl-kw">END_IF</span>;
<span class="hl-kw">END_FOR</span>;</code></pre>
      </div>

      <div class="section-rungs collapsed-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (26 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 26)">Show All 26 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="di_1 di_1 rung 0 [source: di_1 rung 4 (ge) - %i00001, %m00001; nocon -&gt; coil]
6401-zsh-001 esd-valve-open digital input %i00001 drives its alarm bit zsh_6401_001_al (%m00001) straight through. the source note for %i0001 reads &#x27;generates no latched alarms&#x27;, and the rung is printed as a single no contact into a plain coil with no reset contact. zsh_6401_001_al := zsh_6401_001; xic(zsh_6401_001)ote(zsh_6401_001_al);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">DI_1 rung 4 (GE) - %I00001, %M00001; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">6401-ZSH-001 ESD-valve-open digital input %I00001 drives its alarm bit ZSH_6401_001_AL (%M00001) straight through. The source note for %I0001 reads &#x27;Generates no latched alarms&#x27;, and the rung is printed as a single NO contact into a plain coil with no reset contact.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="ZSH_6401_001_AL" title="6401-ZSH-001 ESD valve open - Alarm">ZSH_6401_001_AL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="ZSH_6401_001" title="6401-ZSH-001 ESD valve open">ZSH_6401_001</span>;</pre>    <div class="l5x-raw"><code>XIC(ZSH_6401_001)OTE(ZSH_6401_001_AL);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 1 [source: di_1 rung 5 (ge) - %m00001, %m00033; nocon -&gt; coil]
alarm-inhibit (cause-and-effect) bit zsh_6401_001_ali (%m00033) repeats zsh_6401_001_al (%m00001). this channel has no _inh symbol in the source symbol table, so the printed rung carries only the one no contact. zsh_6401_001_ali := zsh_6401_001_al; xic(zsh_6401_001_al)ote(zsh_6401_001_ali);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">DI_1 rung 5 (GE) - %M00001, %M00033; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Alarm-inhibit (cause-and-effect) bit ZSH_6401_001_ALI (%M00033) repeats ZSH_6401_001_AL (%M00001). This channel has no _INH symbol in the source symbol table, so the printed rung carries only the one NO contact.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="ZSH_6401_001_ALI" title="6401-ZSH-001 ESD valve open - Alarm inhibit">ZSH_6401_001_ALI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="ZSH_6401_001_AL" title="6401-ZSH-001 ESD valve open - Alarm">ZSH_6401_001_AL</span>;</pre>    <div class="l5x-raw"><code>XIC(ZSH_6401_001_AL)OTE(ZSH_6401_001_ALI);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 2 [source: di_1 rung 7 (ge) - %i00002, %m00002; nocon -&gt; coil]
6401-zsl-001 esd-valve-closed digital input %i00002 drives zsl_6401_001_al (%m00002) with a plain coil. the source note for %i0002 reads &#x27;generates no latched alarms&#x27;, so there is no seal-in or reset contact. zsl_6401_001_al := zsl_6401_001; xic(zsl_6401_001)ote(zsl_6401_001_al);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">DI_1 rung 7 (GE) - %I00002, %M00002; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">6401-ZSL-001 ESD-valve-closed digital input %I00002 drives ZSL_6401_001_AL (%M00002) with a plain coil. The source note for %I0002 reads &#x27;Generates no latched alarms&#x27;, so there is no seal-in or reset contact.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="ZSL_6401_001_AL" title="6401-ZSL-001 ESD valve closed - Alarm">ZSL_6401_001_AL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="ZSL_6401_001" title="6401-ZSL-001 ESD valve closed">ZSL_6401_001</span>;</pre>    <div class="l5x-raw"><code>XIC(ZSL_6401_001)OTE(ZSL_6401_001_AL);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 3 [source: di_1 rung 8 (ge) - %m00002, %m00034; nocon -&gt; coil]
alarm-inhibit bit zsl_6401_001_ali (%m00034) repeats zsl_6401_001_al (%m00002). no _inh symbol exists for this channel, so only the single no contact is printed. zsl_6401_001_ali := zsl_6401_001_al; xic(zsl_6401_001_al)ote(zsl_6401_001_ali);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">DI_1 rung 8 (GE) - %M00002, %M00034; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Alarm-inhibit bit ZSL_6401_001_ALI (%M00034) repeats ZSL_6401_001_AL (%M00002). No _INH symbol exists for this channel, so only the single NO contact is printed.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="ZSL_6401_001_ALI" title="6401-ZSL-001 ESD valve closed - Alarm inhibit">ZSL_6401_001_ALI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="ZSL_6401_001_AL" title="6401-ZSL-001 ESD valve closed - Alarm">ZSL_6401_001_AL</span>;</pre>    <div class="l5x-raw"><code>XIC(ZSL_6401_001_AL)OTE(ZSL_6401_001_ALI);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 4 [source: di_1 rung 10 (ge) - %i00003, %m00700, %m00003; nocon, nccon -&gt; coil]
7503-fs-001 stop-foam push-button %i00003 drives fs_7503_001_al (%m00003) through a nc system_reset (%m00700) contact, so the bit is forced off while the system reset is held. the source note says %i0003 generates no latched alarms, so no seal-in branch is drawn - the reset contact is in series only. fs_7503_001_al := fs_7503_001 and not system_reset; xic(fs_7503_001)xio(system_reset)ote(fs_7503_001_al);">  <td class="col-rung">    <span class="rung-num">Rung 4</span>    <div class="ge-ref-badge">DI_1 rung 10 (GE) - %I00003, %M00700, %M00003; NOCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-FS-001 stop-foam push-button %I00003 drives FS_7503_001_AL (%M00003) through a NC System_Reset (%M00700) contact, so the bit is forced off while the system reset is held. The source note says %I0003 generates no latched alarms, so no seal-in branch is drawn - the reset contact is in series only.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="FS_7503_001_AL" title="7503-FS-001 Stop foam button - Alarm">FS_7503_001_AL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001" title="7503-FS-001 Stop foam button">FS_7503_001</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>XIC(FS_7503_001)XIO(System_Reset)OTE(FS_7503_001_AL);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 5 [source: di_1 rung 11 (ge) - %m00003, %m00099, %m00035; nocon, nccon -&gt; coil]
fs_7503_001_ali (%m00035) = fs_7503_001_al (%m00003) and not fs_7503_001_inh (%m00099), the cause-and-effect alarm bit consumed by sound/ce_log/vote_1. fs_7503_001_ali := fs_7503_001_al and not fs_7503_001_inh; xic(fs_7503_001_al)xio(fs_7503_001_inh)ote(fs_7503_001_ali);">  <td class="col-rung">    <span class="rung-num">Rung 5</span>    <div class="ge-ref-badge">DI_1 rung 11 (GE) - %M00003, %M00099, %M00035; NOCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">FS_7503_001_ALI (%M00035) = FS_7503_001_AL (%M00003) AND NOT FS_7503_001_INH (%M00099), the cause-and-effect alarm bit consumed by Sound/CE_LOG/Vote_1.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_AL" title="7503-FS-001 Stop foam button - Alarm">FS_7503_001_AL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_INH" title="7503-FS-001 Stop foam button - Inhibit">FS_7503_001_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(FS_7503_001_AL)XIO(FS_7503_001_INH)OTE(FS_7503_001_ALI);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 6 [source: di_1 rung 13 (ge) + parallel branch row (page 1, row 504.0; bus x=172) - %i00004, %m00004, %m00700; nocon, nocon, nccon -&gt; coil]
latched alarm for 7503-ls-001 afff tank low level: no input %i00004 picks up ls_7503_001_al (%m00004) and the parallel no contact of ls_7503_001_al (branch row joined by the bus at x=172) seals it in. the nc system_reset (%m00700) contact sits to the right of the branch, so reset dominates and clears the latch - the drawn equivalent of set/reset in one rung. ls_7503_001_al := (ls_7503_001 or ls_7503_001_al) and not system_reset; [xic(ls_7503_001),xic(ls_7503_001_al)]xio(system_reset)ote(ls_7503_001_al);">  <td class="col-rung">    <span class="rung-num">Rung 6</span>    <div class="ge-ref-badge">DI_1 rung 13 (GE) + parallel branch row (page 1, row 504.0; BUS x=172) - %I00004, %M00004, %M00700; NOCON, NOCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Latched alarm for 7503-LS-001 AFFF tank low level: NO input %I00004 picks up LS_7503_001_AL (%M00004) and the parallel NO contact of LS_7503_001_AL (branch row joined by the bus at x=172) seals it in. The NC System_Reset (%M00700) contact sits to the right of the branch, so reset dominates and clears the latch - the drawn equivalent of set/reset in one rung.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="LS_7503_001_AL" title="7503-LS-001  AFFF tank low level - Alarm">LS_7503_001_AL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="LS_7503_001" title="7503-LS-001  AFFF tank low level">LS_7503_001</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="LS_7503_001_AL" title="7503-LS-001  AFFF tank low level - Alarm">LS_7503_001_AL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(LS_7503_001),XIC(LS_7503_001_AL)]XIO(System_Reset)OTE(LS_7503_001_AL);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 7 [source: di_1 rung 14 (ge) - %m00004, %m00100, %m00036; nocon, nccon -&gt; coil]
ls_7503_001_ali (%m00036) = ls_7503_001_al (%m00004) and not ls_7503_001_inh (%m00100). ls_7503_001_ali := ls_7503_001_al and not ls_7503_001_inh; xic(ls_7503_001_al)xio(ls_7503_001_inh)ote(ls_7503_001_ali);">  <td class="col-rung">    <span class="rung-num">Rung 7</span>    <div class="ge-ref-badge">DI_1 rung 14 (GE) - %M00004, %M00100, %M00036; NOCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">LS_7503_001_ALI (%M00036) = LS_7503_001_AL (%M00004) AND NOT LS_7503_001_INH (%M00100).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="LS_7503_001_ALI" title="7503-LS-001  AFFF tank low level - Alarm inhibit">LS_7503_001_ALI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="LS_7503_001_AL" title="7503-LS-001  AFFF tank low level - Alarm">LS_7503_001_AL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="LS_7503_001_INH" title="7503-LS-001  AFFF tank low level - Inhibit">LS_7503_001_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(LS_7503_001_AL)XIO(LS_7503_001_INH)OTE(LS_7503_001_ALI);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 8 [source: di_1 rung 16 (ge) + parallel branch row (page 2, row 127.3; bus x=172) - %i00005, %m00005, %m00700; nocon, nocon, nccon -&gt; coil]
latched alarm for 7503-ls-002 diesel tank low level: no input %i00005 picks up ls_7503_002_al (%m00005), sealed in by its own no contact in the parallel branch, with nc system_reset (%m00700) in series to the right of the branch - the same seal-in-with-reset pattern as rung 13. ls_7503_002_al := (ls_7503_002 or ls_7503_002_al) and not system_reset; [xic(ls_7503_002),xic(ls_7503_002_al)]xio(system_reset)ote(ls_7503_002_al);">  <td class="col-rung">    <span class="rung-num">Rung 8</span>    <div class="ge-ref-badge">DI_1 rung 16 (GE) + parallel branch row (page 2, row 127.3; BUS x=172) - %I00005, %M00005, %M00700; NOCON, NOCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Latched alarm for 7503-LS-002 Diesel tank low level: NO input %I00005 picks up LS_7503_002_AL (%M00005), sealed in by its own NO contact in the parallel branch, with NC System_Reset (%M00700) in series to the right of the branch - the same seal-in-with-reset pattern as rung 13.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="LS_7503_002_AL" title="7503-LS-002  Diesel tank low level - Alarm">LS_7503_002_AL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="LS_7503_002" title="7503-LS-002  Diesel tank low level">LS_7503_002</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="LS_7503_002_AL" title="7503-LS-002  Diesel tank low level - Alarm">LS_7503_002_AL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(LS_7503_002),XIC(LS_7503_002_AL)]XIO(System_Reset)OTE(LS_7503_002_AL);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 9 [source: di_1 rung 17 (ge) - %m00005, %m00101, %m00037; nocon, nccon -&gt; coil]
ls_7503_002_ali (%m00037) = ls_7503_002_al (%m00005) and not ls_7503_002_inh (%m00101). ls_7503_002_ali := ls_7503_002_al and not ls_7503_002_inh; xic(ls_7503_002_al)xio(ls_7503_002_inh)ote(ls_7503_002_ali);">  <td class="col-rung">    <span class="rung-num">Rung 9</span>    <div class="ge-ref-badge">DI_1 rung 17 (GE) - %M00005, %M00101, %M00037; NOCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">LS_7503_002_ALI (%M00037) = LS_7503_002_AL (%M00005) AND NOT LS_7503_002_INH (%M00101).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="LS_7503_002_ALI" title="7503-LS-002  Diesel tank low level - Alarm inhibit">LS_7503_002_ALI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="LS_7503_002_AL" title="7503-LS-002  Diesel tank low level - Alarm">LS_7503_002_AL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="LS_7503_002_INH" title="7503-LS-002  Diesel tank low level - Inhibit">LS_7503_002_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(LS_7503_002_AL)XIO(LS_7503_002_INH)OTE(LS_7503_002_ALI);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 10 [source: di_1 rung 19 (ge) - %i00006, %m00006; nocon -&gt; coil]
pulsed input %i00006 from output q05 (pump a out signal) drives pump_a_pulsin_al (%m00006) with a plain coil. the source note for %i0006 reads &#x27;generates nolatched alarms&#x27;, so no latch or reset contact is drawn. pump_a_pulsin_al := pump_a_pulsin; xic(pump_a_pulsin)ote(pump_a_pulsin_al);">  <td class="col-rung">    <span class="rung-num">Rung 10</span>    <div class="ge-ref-badge">DI_1 rung 19 (GE) - %I00006, %M00006; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pulsed input %I00006 from output Q05 (pump A out signal) drives Pump_A_PulsIn_AL (%M00006) with a plain coil. The source note for %I0006 reads &#x27;Generates nolatched alarms&#x27;, so no latch or reset contact is drawn.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_AL" title="Pulsed input from Q05 for Pump A Out signal - Alarm">Pump_A_PulsIn_AL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn" title="Pulsed input from Q05 for Pump A Out signal">Pump_A_PulsIn</span>;</pre>    <div class="l5x-raw"><code>XIC(Pump_A_PulsIn)OTE(Pump_A_PulsIn_AL);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 11 [source: di_1 rung 20 (ge) - %m00006, %m00038; nocon -&gt; coil]
pump_a_pulsin_ali (%m00038) repeats pump_a_pulsin_al (%m00006). no _inh symbol exists for this pulsed channel, so only the one no contact is printed. pump_a_pulsin_ali := pump_a_pulsin_al; xic(pump_a_pulsin_al)ote(pump_a_pulsin_ali);">  <td class="col-rung">    <span class="rung-num">Rung 11</span>    <div class="ge-ref-badge">DI_1 rung 20 (GE) - %M00006, %M00038; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pump_A_PulsIn_ALI (%M00038) repeats Pump_A_PulsIn_AL (%M00006). No _INH symbol exists for this pulsed channel, so only the one NO contact is printed.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_ALI" title="Pulsed input from Q05 for Pump A Out signal - Alarm inhibit">Pump_A_PulsIn_ALI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_AL" title="Pulsed input from Q05 for Pump A Out signal - Alarm">Pump_A_PulsIn_AL</span>;</pre>    <div class="l5x-raw"><code>XIC(Pump_A_PulsIn_AL)OTE(Pump_A_PulsIn_ALI);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 12 [source: di_1 rung 22 (ge) - %i00007, %m00007; nocon -&gt; coil]
pulsed input %i00007 from output q07 (pump b start signal) drives pump_b_start_pulsin_al (%m00007) with a plain coil. the source note for %i0007 reads &#x27;generates nolatched alarms&#x27;. pump_b_start_pulsin_al := pump_b_start_pulsin; xic(pump_b_start_pulsin)ote(pump_b_start_pulsin_al);">  <td class="col-rung">    <span class="rung-num">Rung 12</span>    <div class="ge-ref-badge">DI_1 rung 22 (GE) - %I00007, %M00007; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pulsed input %I00007 from output Q07 (pump B start signal) drives Pump_B_Start_PulsIn_AL (%M00007) with a plain coil. The source note for %I0007 reads &#x27;Generates nolatched alarms&#x27;.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_AL" title="Pulsed input from Q07 for Pump B Start signal - Alarm">Pump_B_Start_PulsIn_AL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn" title="Pulsed input from Q07 for Pump B Start signal">Pump_B_Start_PulsIn</span>;</pre>    <div class="l5x-raw"><code>XIC(Pump_B_Start_PulsIn)OTE(Pump_B_Start_PulsIn_AL);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 13 [source: di_1 rung 23 (ge) - %m00007, %m00039; nocon -&gt; coil]
pump_b_start_pulsin_ali (%m00039) repeats pump_b_start_pulsin_al (%m00007); no inhibit symbol exists for this channel. pump_b_start_pulsin_ali := pump_b_start_pulsin_al; xic(pump_b_start_pulsin_al)ote(pump_b_start_pulsin_ali);">  <td class="col-rung">    <span class="rung-num">Rung 13</span>    <div class="ge-ref-badge">DI_1 rung 23 (GE) - %M00007, %M00039; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pump_B_Start_PulsIn_ALI (%M00039) repeats Pump_B_Start_PulsIn_AL (%M00007); no inhibit symbol exists for this channel.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_ALI" title="Pulsed input from Q07 for Pump B Start signal - Alarm inhibit">Pump_B_Start_PulsIn_ALI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_AL" title="Pulsed input from Q07 for Pump B Start signal - Alarm">Pump_B_Start_PulsIn_AL</span>;</pre>    <div class="l5x-raw"><code>XIC(Pump_B_Start_PulsIn_AL)OTE(Pump_B_Start_PulsIn_ALI);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 14 [source: di_1 rung 25 (ge) - %i00008, %m00008; nocon -&gt; coil]
spare digital input sparedi_08 (%i00008) drives sparedi_08_al (%m00008) with a plain coil. the source note for %i0008 reads &#x27;generates nolatched alarms&#x27;; the spare follows the same two-rung pattern as the used channels. sparedi_08_al := sparedi_08; xic(sparedi_08)ote(sparedi_08_al);">  <td class="col-rung">    <span class="rung-num">Rung 14</span>    <div class="ge-ref-badge">DI_1 rung 25 (GE) - %I00008, %M00008; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Spare digital input SpareDI_08 (%I00008) drives SpareDI_08_AL (%M00008) with a plain coil. The source note for %I0008 reads &#x27;Generates nolatched alarms&#x27;; the spare follows the same two-rung pattern as the used channels.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareDI_08_AL" title="SpareDI-08 - Alarm">SpareDI_08_AL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareDI_08" title="SpareDI-08">SpareDI_08</span>;</pre>    <div class="l5x-raw"><code>XIC(SpareDI_08)OTE(SpareDI_08_AL);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 15 [source: di_1 rung 26 (ge) - %m00008, %m00040; nocon -&gt; coil]
sparedi_08_ali (%m00040) repeats sparedi_08_al (%m00008); no _inh symbol exists for the spare. sparedi_08_ali := sparedi_08_al; xic(sparedi_08_al)ote(sparedi_08_ali);">  <td class="col-rung">    <span class="rung-num">Rung 15</span>    <div class="ge-ref-badge">DI_1 rung 26 (GE) - %M00008, %M00040; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareDI_08_ALI (%M00040) repeats SpareDI_08_AL (%M00008); no _INH symbol exists for the spare.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareDI_08_ALI" title="SpareDI-08 - Alarm inhibit">SpareDI_08_ALI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareDI_08_AL" title="SpareDI-08 - Alarm">SpareDI_08_AL</span>;</pre>    <div class="l5x-raw"><code>XIC(SpareDI_08_AL)OTE(SpareDI_08_ALI);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 16 [source: di_1 rung 28 (ge) - %i00009, %m00009; nocon -&gt; coil]
standby-pump-b-inhibited input %i00009 drives pump_b_inhibited_al (%m00009) with a plain coil. the source note for %i0009 reads &#x27;generates nolatched alarms&#x27;. pump_b_inhibited_al := pump_b_inhibited; xic(pump_b_inhibited)ote(pump_b_inhibited_al);">  <td class="col-rung">    <span class="rung-num">Rung 16</span>    <div class="ge-ref-badge">DI_1 rung 28 (GE) - %I00009, %M00009; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Standby-pump-B-inhibited input %I00009 drives Pump_B_Inhibited_AL (%M00009) with a plain coil. The source note for %I0009 reads &#x27;Generates nolatched alarms&#x27;.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited_AL" title="Standby pump B inhibited - Alarm">Pump_B_Inhibited_AL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited" title="Standby pump B inhibited">Pump_B_Inhibited</span>;</pre>    <div class="l5x-raw"><code>XIC(Pump_B_Inhibited)OTE(Pump_B_Inhibited_AL);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 17 [source: di_1 rung 29 (ge) - %m00009, %m00041; nocon -&gt; coil]
pump_b_inhibited_ali (%m00041) repeats pump_b_inhibited_al (%m00009); no inhibit symbol exists for this channel. pump_b_inhibited_ali := pump_b_inhibited_al; xic(pump_b_inhibited_al)ote(pump_b_inhibited_ali);">  <td class="col-rung">    <span class="rung-num">Rung 17</span>    <div class="ge-ref-badge">DI_1 rung 29 (GE) - %M00009, %M00041; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pump_B_Inhibited_ALI (%M00041) repeats Pump_B_Inhibited_AL (%M00009); no inhibit symbol exists for this channel.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited_ALI" title="Standby pump B inhibited - Alarm inhibit">Pump_B_Inhibited_ALI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited_AL" title="Standby pump B inhibited - Alarm">Pump_B_Inhibited_AL</span>;</pre>    <div class="l5x-raw"><code>XIC(Pump_B_Inhibited_AL)OTE(Pump_B_Inhibited_ALI);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 18 [source: di_1 rung 31 (ge) - %i00010, %m00010; nccon -&gt; coil]
6401-esdv-001 esd fuel-gas push-button %i00010 is a fail-safe nc field contact, so the drawn nc contact alarms esdv_6401_001_al (%m00010) when the input opens. plain coil - the source note for %i0010 reads &#x27;generates nolatched alarms&#x27;. esdv_6401_001_al := not esdv_6401_001; xio(esdv_6401_001)ote(esdv_6401_001_al);">  <td class="col-rung">    <span class="rung-num">Rung 18</span>    <div class="ge-ref-badge">DI_1 rung 31 (GE) - %I00010, %M00010; NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">6401-ESDV-001 ESD fuel-gas push-button %I00010 is a fail-safe NC field contact, so the drawn NC contact alarms ESDV_6401_001_AL (%M00010) when the input opens. Plain coil - the source note for %I0010 reads &#x27;Generates nolatched alarms&#x27;.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="ESDV_6401_001_AL" title="6401-ESDV-001  ESD Fuel Gas Button - Alarm">ESDV_6401_001_AL</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="ESDV_6401_001" title="6401-ESDV-001  ESD Fuel Gas Button">ESDV_6401_001</span>;</pre>    <div class="l5x-raw"><code>XIO(ESDV_6401_001)OTE(ESDV_6401_001_AL);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 19 [source: di_1 rung 32 (ge) - %m00010, %m00042; nocon -&gt; coil]
esdv_6401_001_ali (%m00042) repeats esdv_6401_001_al (%m00010); no inhibit symbol exists for the esdv channel. esdv_6401_001_ali := esdv_6401_001_al; xic(esdv_6401_001_al)ote(esdv_6401_001_ali);">  <td class="col-rung">    <span class="rung-num">Rung 19</span>    <div class="ge-ref-badge">DI_1 rung 32 (GE) - %M00010, %M00042; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">ESDV_6401_001_ALI (%M00042) repeats ESDV_6401_001_AL (%M00010); no inhibit symbol exists for the ESDV channel.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="ESDV_6401_001_ALI" title="6401-ESDV-001  ESD Fuel Gas Button - Alarm inhibit">ESDV_6401_001_ALI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="ESDV_6401_001_AL" title="6401-ESDV-001  ESD Fuel Gas Button - Alarm">ESDV_6401_001_AL</span>;</pre>    <div class="l5x-raw"><code>XIC(ESDV_6401_001_AL)OTE(ESDV_6401_001_ALI);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 20 [source: di_1 rung 34 (ge) + parallel branch row (page 4, row 536.4; bus x=172) - %i00011, %m00011, %m00700; nocon, nocon, nccon -&gt; coil]
latched alarm for spare input sparedi_11: no input %i00011 picks up sparedi_11_al (%m00011), the parallel no contact of sparedi_11_al seals it in, and the nc system_reset (%m00700) contact to the right of the branch clears it - identical seal-in pattern to rungs 13 and 16, so the spare channel latches too. sparedi_11_al := (sparedi_11 or sparedi_11_al) and not system_reset; [xic(sparedi_11),xic(sparedi_11_al)]xio(system_reset)ote(sparedi_11_al);">  <td class="col-rung">    <span class="rung-num">Rung 20</span>    <div class="ge-ref-badge">DI_1 rung 34 (GE) + parallel branch row (page 4, row 536.4; BUS x=172) - %I00011, %M00011, %M00700; NOCON, NOCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Latched alarm for spare input SpareDI_11: NO input %I00011 picks up SpareDI_11_AL (%M00011), the parallel NO contact of SpareDI_11_AL seals it in, and the NC System_Reset (%M00700) contact to the right of the branch clears it - identical seal-in pattern to rungs 13 and 16, so the spare channel latches too.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareDI_11_AL" title="SpareDI-11 - Alarm">SpareDI_11_AL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="SpareDI_11" title="SpareDI-11">SpareDI_11</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_11_AL" title="SpareDI-11 - Alarm">SpareDI_11_AL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(SpareDI_11),XIC(SpareDI_11_AL)]XIO(System_Reset)OTE(SpareDI_11_AL);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 21 [source: di_1 rung 35 (ge) - %m00011, %m00107, %m00043; nocon, nccon -&gt; coil]
sparedi_11_ali (%m00043) = sparedi_11_al (%m00011) and not sparedi_11_inh (%m00107). sparedi_11_ali := sparedi_11_al and not sparedi_11_inh; xic(sparedi_11_al)xio(sparedi_11_inh)ote(sparedi_11_ali);">  <td class="col-rung">    <span class="rung-num">Rung 21</span>    <div class="ge-ref-badge">DI_1 rung 35 (GE) - %M00011, %M00107, %M00043; NOCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareDI_11_ALI (%M00043) = SpareDI_11_AL (%M00011) AND NOT SpareDI_11_INH (%M00107).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareDI_11_ALI" title="SpareDI-11 - Alarm inhibit">SpareDI_11_ALI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareDI_11_AL" title="SpareDI-11 - Alarm">SpareDI_11_AL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="SpareDI_11_INH" title="SpareDI-11 - Inhibit">SpareDI_11_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(SpareDI_11_AL)XIO(SpareDI_11_INH)OTE(SpareDI_11_ALI);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 22 [source: di_1 rung 37 (ge) - %i00012, %m00700, %m00012; nocon, nccon -&gt; coil]
foam-release-inhibit input %i00012 drives inhibit_foam_rel_al (%m00012) with a nc system_reset (%m00700) contact in series; the bit is forced off while reset is held.
!! review: ambiguous: the printed channel note for %i0012 claims &#x27;generates latched alarms&#x27;, but the drawn rung has no seal-in branch (no bus anywhere on pages 4-5 other than rung 34) and there is no setcoil/resetcoil, so as printed the bit is level-with-reset-override, not latched. transcribed exactly as drawn - confirm whether the seal-in branch was omitted in the source export. inhibit_foam_rel_al := inhibit_foam_rel and not system_reset; xic(inhibit_foam_rel)xio(system_reset)ote(inhibit_foam_rel_al);">  <td class="col-rung">    <span class="rung-num">Rung 22</span>    <div class="ge-ref-badge">DI_1 rung 37 (GE) - %I00012, %M00700, %M00012; NOCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Foam-release-inhibit input %I00012 drives INHIBIT_FOAM_REL_AL (%M00012) with a NC System_Reset (%M00700) contact in series; the bit is forced off while reset is held.
!! REVIEW: AMBIGUOUS: the printed channel note for %I0012 claims &#x27;Generates latched alarms&#x27;, but the drawn rung has no seal-in branch (no BUS anywhere on pages 4-5 other than rung 34) and there is no SETCOIL/RESETCOIL, so as printed the bit is level-with-reset-override, not latched. Transcribed exactly as drawn - confirm whether the seal-in branch was omitted in the source export.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_AL" title="Foam release inhibit - Alarm">INHIBIT_FOAM_REL_AL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL" title="Foam release inhibit">INHIBIT_FOAM_REL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>XIC(INHIBIT_FOAM_REL)XIO(System_Reset)OTE(INHIBIT_FOAM_REL_AL);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 23 [source: di_1 rung 38 (ge) - %m00012, %m00108, %m00044; nocon, nccon -&gt; coil]
inhibit_foam_rel_ali (%m00044) = inhibit_foam_rel_al (%m00012) and not inhibit_foam_rel_inh (%m00108); per the source cross reference this bit is read by vote_1 rung 6 and by loc_al. inhibit_foam_rel_ali := inhibit_foam_rel_al and not inhibit_foam_rel_inh; xic(inhibit_foam_rel_al)xio(inhibit_foam_rel_inh)ote(inhibit_foam_rel_ali);">  <td class="col-rung">    <span class="rung-num">Rung 23</span>    <div class="ge-ref-badge">DI_1 rung 38 (GE) - %M00012, %M00108, %M00044; NOCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">INHIBIT_FOAM_REL_ALI (%M00044) = INHIBIT_FOAM_REL_AL (%M00012) AND NOT INHIBIT_FOAM_REL_INH (%M00108); per the source cross reference this bit is read by Vote_1 rung 6 and by Loc_Al.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_ALI" title="Foam release inhibit - Alarm inhibit">INHIBIT_FOAM_REL_ALI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_AL" title="Foam release inhibit - Alarm">INHIBIT_FOAM_REL_AL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_INH" title="Foam release inhibit - Inhibit">INHIBIT_FOAM_REL_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(INHIBIT_FOAM_REL_AL)XIO(INHIBIT_FOAM_REL_INH)OTE(INHIBIT_FOAM_REL_ALI);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 24 [source: di_1 rung 40 (ge) - %i00013, %m00700, %m00013; nocon, nccon -&gt; coil]
all-outputs-inhibit input %i00013 drives inhibit_all_outputs_al (%m00013) with a nc system_reset (%m00700) contact in series, so the bit is forced off while the system reset is held.
!! review: ambiguous: the printed channel note for %i0013 claims &#x27;generates latched alarms&#x27;, but no seal-in branch and no setcoil/resetcoil are drawn (page 5 has no bus at all), so as printed the bit is level-with-reset-override. transcribed exactly as drawn - confirm source intent. inhibit_all_outputs_al := inhibit_all_outputs and not system_reset; xic(inhibit_all_outputs)xio(system_reset)ote(inhibit_all_outputs_al);">  <td class="col-rung">    <span class="rung-num">Rung 24</span>    <div class="ge-ref-badge">DI_1 rung 40 (GE) - %I00013, %M00700, %M00013; NOCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">All-outputs-inhibit input %I00013 drives INHIBIT_ALL_OUTPUTS_AL (%M00013) with a NC System_Reset (%M00700) contact in series, so the bit is forced off while the system reset is held.
!! REVIEW: AMBIGUOUS: the printed channel note for %I0013 claims &#x27;Generates latched alarms&#x27;, but no seal-in branch and no SETCOIL/RESETCOIL are drawn (page 5 has no BUS at all), so as printed the bit is level-with-reset-override. Transcribed exactly as drawn - confirm source intent.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_AL" title="All outputs inhibit - Alarm">INHIBIT_ALL_OUTPUTS_AL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS" title="All outputs inhibit">INHIBIT_ALL_OUTPUTS</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>XIC(INHIBIT_ALL_OUTPUTS)XIO(System_Reset)OTE(INHIBIT_ALL_OUTPUTS_AL);</code></div>  </td></tr><tr class="rung-row" data-search="di_1 di_1 rung 25 [source: di_1 rung 41 (ge) - %m00013, %m00109, %m00045; nocon, nccon -&gt; coil]
inhibit_all_outputs_ali (%m00045) = inhibit_all_outputs_al (%m00013) and not inhibit_all_outputs_inh (%m00109); the source cross reference shows it read by shutdown, protect, sound, logic and ce_log. inhibit_all_outputs_ali := inhibit_all_outputs_al and not inhibit_all_outputs_inh; xic(inhibit_all_outputs_al)xio(inhibit_all_outputs_inh)ote(inhibit_all_outputs_ali);">  <td class="col-rung">    <span class="rung-num">Rung 25</span>    <div class="ge-ref-badge">DI_1 rung 41 (GE) - %M00013, %M00109, %M00045; NOCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">INHIBIT_ALL_OUTPUTS_ALI (%M00045) = INHIBIT_ALL_OUTPUTS_AL (%M00013) AND NOT INHIBIT_ALL_OUTPUTS_INH (%M00109); the source cross reference shows it read by Shutdown, Protect, Sound, Logic and CE_LOG.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_AL" title="All outputs inhibit - Alarm">INHIBIT_ALL_OUTPUTS_AL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_INH" title="All outputs inhibit - Inhibit">INHIBIT_ALL_OUTPUTS_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(INHIBIT_ALL_OUTPUTS_AL)XIO(INHIBIT_ALL_OUTPUTS_INH)OTE(INHIBIT_ALL_OUTPUTS_ALI);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-DI_2" data-routine="DI_2">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">2. Input Dispatcher &amp; Discrete Inputs</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            DI_2
            <a class="pdf-link" href="LAD/DI_2.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/DI_2.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>0</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>1</strong></span>
          <span class="stat-pill">Called By: <strong>Input</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Placeholder subroutine reserved for future discrete inputs (%I0014..%I0032). Contains 0 rungs in the GE VersaMax program (1 NOP rung in RSLogix 5000 L5X).</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (DI_2)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: DI_2 — Spare Discrete Input Block</span>
<span class="hl-comment">// Source:  LAD/DI_2.pdf (0 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-comment">// Empty routine (No operations)</span></code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (1 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 1)">Hide 1 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="di_2 di_2 rung 0 source routine is empty (comment-only in the ge program). placeholder rung so the routine can be retained. // nop (empty / comment rung) nop();">  <td class="col-rung">    <span class="rung-num">Rung 0</span>      </td>  <td class="col-pseudo">    <div class="rung-cmt">Source routine is empty (comment-only in the GE program). Placeholder rung so the routine can be retained.</div>    <pre class="pseudo-pre"><span class="hl-comment">// NOP (Empty / Comment Rung)</span></pre>    <div class="l5x-raw"><code>NOP();</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-CalcVa1" data-routine="CalcVa1">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">3. Analog Scaling Subroutines</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            CalcVa1
            <a class="pdf-link" href="LAD/CalcVa1.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/CalcVa1.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>2</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>4</strong></span>
          <span class="stat-pill">Called By: <strong>AI_1 (Ch 1..8), AI_2 (Ch 9..13, 15..16), AI_3 (Ch 17, 19..22)</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Scales a raw 0..20 mA analog input (0..32000 counts) into a 0..100 integer engineering range (%LEL or PSI), where 4 mA (6400 counts) = 0 and 0 mA (0 counts) = -25.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (CalcVa1)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: CalcVa1 — Integer Scaling for 0..100 %LEL / 0..100 PSI</span>
<span class="hl-comment">// Source:  LAD/CalcVa1.pdf (2 Rungs)</span>
<span class="hl-comment">// Formula: EngVal = (((RawCounts / 32) * 125) / 1000) - 25</span>
<span class="hl-comment">//   * 0 mA  (    0 counts) -&gt; -25</span>
<span class="hl-comment">//   * 4 mA  ( 6400 counts) -&gt;   0 (Normal 0% baseline)</span>
<span class="hl-comment">//   * 20 mA (32000 counts) -&gt; 100 (Full scale 100% LEL or 100 PSI)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> (<span class="hl-addr addr-badge">%R00101</span>) <span class="hl-op">:=</span> <span class="hl-num">0</span>;
<span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> (<span class="hl-addr addr-badge">%R00101</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> (<span class="hl-addr addr-badge">%R00105</span>) / <span class="hl-num">32</span>) * <span class="hl-num">125</span>;
<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> (<span class="hl-addr addr-badge">%R00105</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> (<span class="hl-addr addr-badge">%R00101</span>) / <span class="hl-num">1000</span>) - <span class="hl-num">25</span>;</code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (4 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 4)">Hide 4 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="calcva1 calcva1 rung 0 [source: calcva1 rung 3 (ge) - blk_clr_word ai_tempval %r00120]
source comment: &#x27;clearing internal register.&#x27;. the ge blk_clr_word block has a single operand, ai_tempval (%r00120), and zeroes it before the scaling chain runs. written as mov(0,ai_tempval) per the specification&#x27;s blk_clr_word -&gt; mov mapping; logix clr(ai_tempval) is the same operation.
!! review: ambiguous: the printed blk_clr_word frame also carries an unlabelled constant &#x27;2&#x27; in the same position where the move_int frame of this routine carries &#x27;1&#x27;; if that digit is the block length n, two words starting at %r00120 are cleared rather than one. read as a single-register clear because the only operand printed on the block is ai_tempval (%r00120) and the following register (%r00121) has no entry in var.xml and is referenced nowhere, so a one-word clear is equivalent at symbol level. ai_tempval := 0; mov(0,ai_tempval);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">CalcVa1 rung 3 (GE) - BLK_CLR_WORD AI_TempVal %R00120</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Source comment: &#x27;Clearing internal register.&#x27;. The GE BLK_CLR_WORD block has a single operand, AI_TempVal (%R00120), and zeroes it before the scaling chain runs. Written as MOV(0,AI_TempVal) per the specification&#x27;s BLK_CLR_WORD -&gt; MOV mapping; Logix CLR(AI_TempVal) is the same operation.
!! REVIEW: AMBIGUOUS: the printed BLK_CLR_WORD frame also carries an unlabelled constant &#x27;2&#x27; in the same position where the MOVE_INT frame of this routine carries &#x27;1&#x27;; if that digit is the block length N, two words starting at %R00120 are cleared rather than one. Read as a single-register clear because the only operand printed on the block is AI_TempVal (%R00120) and the following register (%R00121) has no entry in var.xml and is referenced nowhere, so a one-word clear is equivalent at symbol level.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> <span class="hl-op">:=</span> <span class="hl-num">0</span>;</pre>    <div class="l5x-raw"><code>MOV(0,AI_TempVal);</code></div>  </td></tr><tr class="rung-row" data-search="calcva1 calcva1 rung 1 [source: calcva1 rung 5 (ge) - div_int %r00100/32 -&gt; %r00120 ; mul_dint %r00120*125 -&gt; %r00120]
source comment: &#x27;convert analog input range 0-32000 to 0-125000 range.&#x27;. div_int divides ai_valuein (%r00100) by the constant 32 into ai_tempval (%r00120) with in1=%r00100, in2=32, q=%r00120; mul_dint then multiplies ai_tempval by 125 back into ai_tempval with in1=%r00120, in2=125, q=%r00120. the two steps are kept separate - they are not folded into one rounded expression. the source deliberately uses mul_dint for the multiply and div_dint for the next divide because 32000/32*125 = 125000 does not fit a 16-bit register; in logix both tags are dint. ai_tempval := ai_valuein / 32;
ai_tempval := ai_tempval * 125; div(ai_valuein,32,ai_tempval)mul(ai_tempval,125,ai_tempval);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">CalcVa1 rung 5 (GE) - DIV_INT %R00100/32 -&gt; %R00120 ; MUL_DINT %R00120*125 -&gt; %R00120</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Source comment: &#x27;Convert analog input range 0-32000 to 0-125000 range.&#x27;. DIV_INT divides AI_ValueIn (%R00100) by the constant 32 into AI_TempVal (%R00120) with IN1=%R00100, IN2=32, Q=%R00120; MUL_DINT then multiplies AI_TempVal by 125 back into AI_TempVal with IN1=%R00120, IN2=125, Q=%R00120. The two steps are kept separate - they are not folded into one rounded expression. The source deliberately uses MUL_DINT for the multiply and DIV_DINT for the next divide because 32000/32*125 = 125000 does not fit a 16-bit register; in Logix both tags are DINT.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> / <span class="hl-num">32</span>;
<span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> * <span class="hl-num">125</span>;</pre>    <div class="l5x-raw"><code>DIV(AI_ValueIn,32,AI_TempVal)MUL(AI_TempVal,125,AI_TempVal);</code></div>  </td></tr><tr class="rung-row" data-search="calcva1 calcva1 rung 2 [source: calcva1 rung 7 (ge) - div_dint %r00120/1000 -&gt; %r00120 ; move_int %r00120 -&gt; %r00100]
source comment: &#x27;convert from 125000 range to 125 range.  this to display percent value with one desimal.&#x27;. div_dint divides ai_tempval (%r00120) by the constant 1000 into ai_tempval with in1=%r00120, in2=1000, q=%r00120; move_int then copies ai_tempval to ai_valuein (%r00100) with in=%r00120, q=%r00100. ai_tempval := ai_tempval / 1000;
ai_valuein := ai_tempval; div(ai_tempval,1000,ai_tempval)mov(ai_tempval,ai_valuein);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">CalcVa1 rung 7 (GE) - DIV_DINT %R00120/1000 -&gt; %R00120 ; MOVE_INT %R00120 -&gt; %R00100</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Source comment: &#x27;Convert from 125000 range to 125 range.  This to display percent value with one desimal.&#x27;. DIV_DINT divides AI_TempVal (%R00120) by the constant 1000 into AI_TempVal with IN1=%R00120, IN2=1000, Q=%R00120; MOVE_INT then copies AI_TempVal to AI_ValueIn (%R00100) with IN=%R00120, Q=%R00100.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> / <span class="hl-num">1000</span>;
<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span>;</pre>    <div class="l5x-raw"><code>DIV(AI_TempVal,1000,AI_TempVal)MOV(AI_TempVal,AI_ValueIn);</code></div>  </td></tr><tr class="rung-row" data-search="calcva1 calcva1 rung 3 [source: calcva1 rung 9 (ge) - sub_int %r00100-25 -&gt; %r00100]
source comment: &#x27;convert from 0-125 range to -25 to 100 range.   this is percent value with one decimal point.&#x27;. sub_int subtracts the constant 25 from ai_valuein (%r00100) with in1=%r00100, in2=25 and stores the result back in ai_valuein (q=%r00100). ai_valuein := ai_valuein - 25; sub(ai_valuein,25,ai_valuein);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">CalcVa1 rung 9 (GE) - SUB_INT %R00100-25 -&gt; %R00100</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Source comment: &#x27;Convert from 0-125 range to -25 to 100 range.   This is percent value with one decimal point.&#x27;. SUB_INT subtracts the constant 25 from AI_ValueIn (%R00100) with IN1=%R00100, IN2=25 and stores the result back in AI_ValueIn (Q=%R00100).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> - <span class="hl-num">25</span>;</pre>    <div class="l5x-raw"><code>SUB(AI_ValueIn,25,AI_ValueIn);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-CalcVa2" data-routine="CalcVa2">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">3. Analog Scaling Subroutines</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            CalcVa2
            <a class="pdf-link" href="LAD/CalcVa2.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/CalcVa2.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>2</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>4</strong></span>
          <span class="stat-pill">Called By: <strong>AI_3 (Ch 18: PST_6401_001 Fuel Gas Pressure)</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Scales a raw 0..20 mA analog input (0..32000 counts) into a 0..150 PSI integer range for Fuel Gas pressure switch/transmitter PST_6401_001 (%AI0018), where 4 mA (6400 counts) = 0 PSI and 20 mA (32000 counts) = 150 PSI.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (CalcVa2)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: CalcVa2 — Integer Scaling for 0..150 PSI (PST_6401_001)</span>
<span class="hl-comment">// Source:  LAD/CalcVa2.pdf (2 Rungs)</span>
<span class="hl-comment">// Formula: EngVal = (((RawCounts / 32) * 187) / 1000) - 37</span>
<span class="hl-comment">//   * 0 mA  (    0 counts) -&gt; -37 PSI</span>
<span class="hl-comment">//   * 4 mA  ( 6400 counts) -&gt;   0 PSI</span>
<span class="hl-comment">//   * 20 mA (32000 counts) -&gt; 150 PSI</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> (<span class="hl-addr addr-badge">%R00101</span>) <span class="hl-op">:=</span> <span class="hl-num">0</span>;
<span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> (<span class="hl-addr addr-badge">%R00101</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> (<span class="hl-addr addr-badge">%R00105</span>) / <span class="hl-num">32</span>) * <span class="hl-num">187</span>;
<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> (<span class="hl-addr addr-badge">%R00105</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> (<span class="hl-addr addr-badge">%R00101</span>) / <span class="hl-num">1000</span>) - <span class="hl-num">37</span>;</code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (4 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 4)">Hide 4 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="calcva2 calcva2 rung 0 [source: calcva2 rung 3 (ge) - blk_clr_word ai_tempval %r00120]
source comment: &#x27;clearing internal register.&#x27;. the ge blk_clr_word block has a single operand, ai_tempval (%r00120), and zeroes it before the scaling chain runs. written as mov(0,ai_tempval) per the specification&#x27;s blk_clr_word -&gt; mov mapping; logix clr(ai_tempval) is the same operation.
!! review: ambiguous: the printed blk_clr_word frame also carries an unlabelled constant &#x27;2&#x27; in the same position where the move_int frame of this routine carries &#x27;1&#x27;; if that digit is the block length n, two words starting at %r00120 are cleared rather than one. read as a single-register clear because the only operand printed on the block is ai_tempval (%r00120) and the following register (%r00121) has no entry in var.xml and is referenced nowhere, so a one-word clear is equivalent at symbol level. ai_tempval := 0; mov(0,ai_tempval);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">CalcVa2 rung 3 (GE) - BLK_CLR_WORD AI_TempVal %R00120</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Source comment: &#x27;Clearing internal register.&#x27;. The GE BLK_CLR_WORD block has a single operand, AI_TempVal (%R00120), and zeroes it before the scaling chain runs. Written as MOV(0,AI_TempVal) per the specification&#x27;s BLK_CLR_WORD -&gt; MOV mapping; Logix CLR(AI_TempVal) is the same operation.
!! REVIEW: AMBIGUOUS: the printed BLK_CLR_WORD frame also carries an unlabelled constant &#x27;2&#x27; in the same position where the MOVE_INT frame of this routine carries &#x27;1&#x27;; if that digit is the block length N, two words starting at %R00120 are cleared rather than one. Read as a single-register clear because the only operand printed on the block is AI_TempVal (%R00120) and the following register (%R00121) has no entry in var.xml and is referenced nowhere, so a one-word clear is equivalent at symbol level.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> <span class="hl-op">:=</span> <span class="hl-num">0</span>;</pre>    <div class="l5x-raw"><code>MOV(0,AI_TempVal);</code></div>  </td></tr><tr class="rung-row" data-search="calcva2 calcva2 rung 1 [source: calcva2 rung 5 (ge) - div_int %r00100/32 -&gt; %r00120 ; mul_dint %r00120*187 -&gt; %r00120]
source comment: &#x27;convert analog input range 0-32000 to 0-187000 range.&#x27;. div_int divides ai_valuein (%r00100) by the constant 32 into ai_tempval (%r00120) with in1=%r00100, in2=32, q=%r00120; mul_dint then multiplies ai_tempval by 187 back into ai_tempval with in1=%r00120, in2=187, q=%r00120. the two steps are kept separate - they are not folded into one rounded expression. the source deliberately uses mul_dint for the multiply and div_dint for the next divide because 32000/32*187 = 187000 does not fit a 16-bit register; in logix both tags are dint. ai_tempval := ai_valuein / 32;
ai_tempval := ai_tempval * 187; div(ai_valuein,32,ai_tempval)mul(ai_tempval,187,ai_tempval);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">CalcVa2 rung 5 (GE) - DIV_INT %R00100/32 -&gt; %R00120 ; MUL_DINT %R00120*187 -&gt; %R00120</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Source comment: &#x27;Convert analog input range 0-32000 to 0-187000 range.&#x27;. DIV_INT divides AI_ValueIn (%R00100) by the constant 32 into AI_TempVal (%R00120) with IN1=%R00100, IN2=32, Q=%R00120; MUL_DINT then multiplies AI_TempVal by 187 back into AI_TempVal with IN1=%R00120, IN2=187, Q=%R00120. The two steps are kept separate - they are not folded into one rounded expression. The source deliberately uses MUL_DINT for the multiply and DIV_DINT for the next divide because 32000/32*187 = 187000 does not fit a 16-bit register; in Logix both tags are DINT.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> / <span class="hl-num">32</span>;
<span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> * <span class="hl-num">187</span>;</pre>    <div class="l5x-raw"><code>DIV(AI_ValueIn,32,AI_TempVal)MUL(AI_TempVal,187,AI_TempVal);</code></div>  </td></tr><tr class="rung-row" data-search="calcva2 calcva2 rung 2 [source: calcva2 rung 7 (ge) - div_dint %r00120/1000 -&gt; %r00120 ; move_int %r00120 -&gt; %r00100]
source comment: &#x27;convert from 187000 range to 187 range.  this to display percent value.&#x27;. div_dint divides ai_tempval (%r00120) by the constant 1000 into ai_tempval with in1=%r00120, in2=1000, q=%r00120; move_int then copies ai_tempval to ai_valuein (%r00100) with in=%r00120, q=%r00100. ai_tempval := ai_tempval / 1000;
ai_valuein := ai_tempval; div(ai_tempval,1000,ai_tempval)mov(ai_tempval,ai_valuein);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">CalcVa2 rung 7 (GE) - DIV_DINT %R00120/1000 -&gt; %R00120 ; MOVE_INT %R00120 -&gt; %R00100</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Source comment: &#x27;Convert from 187000 range to 187 range.  This to display percent value.&#x27;. DIV_DINT divides AI_TempVal (%R00120) by the constant 1000 into AI_TempVal with IN1=%R00120, IN2=1000, Q=%R00120; MOVE_INT then copies AI_TempVal to AI_ValueIn (%R00100) with IN=%R00120, Q=%R00100.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span> / <span class="hl-num">1000</span>;
<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_TempVal" title="Value used for converting analog input to correct range.">AI_TempVal</span>;</pre>    <div class="l5x-raw"><code>DIV(AI_TempVal,1000,AI_TempVal)MOV(AI_TempVal,AI_ValueIn);</code></div>  </td></tr><tr class="rung-row" data-search="calcva2 calcva2 rung 3 [source: calcva2 rung 9 (ge) - sub_int %r00100-37 -&gt; %r00100]
source comment: &#x27;convert from 0-187 range to -37 to 150 range.   this is value (psi, etc...).&#x27;. sub_int subtracts the constant 37 from ai_valuein (%r00100) with in1=%r00100, in2=37 and stores the result back in ai_valuein (q=%r00100). ai_valuein := ai_valuein - 37; sub(ai_valuein,37,ai_valuein);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">CalcVa2 rung 9 (GE) - SUB_INT %R00100-37 -&gt; %R00100</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Source comment: &#x27;Convert from 0-187 range to -37 to 150 range.   This is value (Psi, etc...).&#x27;. SUB_INT subtracts the constant 37 from AI_ValueIn (%R00100) with IN1=%R00100, IN2=37 and stores the result back in AI_ValueIn (Q=%R00100).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> - <span class="hl-num">37</span>;</pre>    <div class="l5x-raw"><code>SUB(AI_ValueIn,37,AI_ValueIn);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-CalcVa3" data-routine="CalcVa3">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">3. Analog Scaling Subroutines</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            CalcVa3
            <a class="pdf-link" href="LAD/CalcVa3.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/CalcVa3.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>2</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>4</strong></span>
          <span class="stat-pill">Called By: <strong>AI_2 (Ch 14: DG_7404_011R Open-Path IR Gas Detector)</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Scales a raw 0..20 mA analog input (0..32000 counts) into floating-point 0.00..5.00 LELm for the Open-Path Line Gas Detector DG_7404_011R (%AI0014), where 4 mA = 0.00 LELm and 20 mA = 5.00 LELm.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (CalcVa3)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: CalcVa3 — Floating-Point Scaling for 0.00..5.00 LELm (DG_7404_011R)</span>
<span class="hl-comment">// Source:  LAD/CalcVa3.pdf (2 Rungs)</span>
<span class="hl-comment">// Formula: EngVal_Real = (((REAL(RawCounts) / 32.0) * 625.0) / 100000.0) - 1.25</span>
<span class="hl-comment">//   * 0.0 mA (    0 counts) -&gt; -1.25000 LELm</span>
<span class="hl-comment">//   * 1.5 mA ( 2400 counts) -&gt; -0.78125 LELm (Lower bound of Optical Fault window)</span>
<span class="hl-comment">//   * 2.5 mA ( 4000 counts) -&gt; -0.46875 LELm (Upper bound of Optical Fault window)</span>
<span class="hl-comment">//   * 4.0 mA ( 6400 counts) -&gt;  0.00000 LELm (Normal 0 LELm baseline)</span>
<span class="hl-comment">//   * 20 mA  (32000 counts) -&gt;  5.00000 LELm (Full scale)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-tag tag-chip" data-tag="AI_TempVal_Real" title="Value used for converting analog input to correct range.">AI_TempVal_Real</span> (<span class="hl-addr addr-badge">%R00120</span>) <span class="hl-op">:=</span> <span class="hl-num">0.0</span>;
<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> (<span class="hl-addr addr-badge">%R00124</span>) <span class="hl-op">:=</span> <span class="hl-kw">INT_TO_REAL</span>(<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> (<span class="hl-addr addr-badge">%R00105</span>));
<span class="hl-tag tag-chip" data-tag="AI_TempVal_Real" title="Value used for converting analog input to correct range.">AI_TempVal_Real</span> (<span class="hl-addr addr-badge">%R00120</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> / <span class="hl-num">32.0</span>) * <span class="hl-num">625.0</span>;
<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> (<span class="hl-addr addr-badge">%R00124</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_TempVal_Real" title="Value used for converting analog input to correct range.">AI_TempVal_Real</span> / <span class="hl-num">100000.0</span>) - <span class="hl-num">1.25</span>;</code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (4 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 4)">Hide 4 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="calcva3 calcva3 rung 0 [source: calcva3 rung 3 (ge) - blk_clr_word ai_tempval_real %r00124]
source comment: &#x27;clearing internal register.&#x27;. the ge blk_clr_word block has a single operand, ai_tempval_real (%r00124), and zeroes it before the scaling chain runs. written as mov(0.0,ai_tempval_real) per the specification&#x27;s blk_clr_word -&gt; mov mapping; logix clr(ai_tempval_real) is the same operation.
!! review: ambiguous: the printed blk_clr_word frame also carries an unlabelled constant &#x27;2&#x27; in the same position where the move_int frame of this routine carries &#x27;1&#x27;; if that digit is the block length n, two words starting at %r00124 are cleared rather than one. read as a single-register clear because the only operand printed on the block is ai_tempval_real (%r00124) and the following register (%r00125) has no entry in var.xml and is referenced nowhere, so a one-word clear is equivalent at symbol level. ai_tempval_real := 0.0; mov(0.0,ai_tempval_real);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">CalcVa3 rung 3 (GE) - BLK_CLR_WORD AI_TempVal_Real %R00124</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Source comment: &#x27;Clearing internal register.&#x27;. The GE BLK_CLR_WORD block has a single operand, AI_TempVal_Real (%R00124), and zeroes it before the scaling chain runs. Written as MOV(0.0,AI_TempVal_Real) per the specification&#x27;s BLK_CLR_WORD -&gt; MOV mapping; Logix CLR(AI_TempVal_Real) is the same operation.
!! REVIEW: AMBIGUOUS: the printed BLK_CLR_WORD frame also carries an unlabelled constant &#x27;2&#x27; in the same position where the MOVE_INT frame of this routine carries &#x27;1&#x27;; if that digit is the block length N, two words starting at %R00124 are cleared rather than one. Read as a single-register clear because the only operand printed on the block is AI_TempVal_Real (%R00124) and the following register (%R00125) has no entry in var.xml and is referenced nowhere, so a one-word clear is equivalent at symbol level.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_TempVal_Real" title="Value used for converting analog input to correct range.">AI_TempVal_Real</span> <span class="hl-op">:=</span> <span class="hl-num">0.0</span>;</pre>    <div class="l5x-raw"><code>MOV(0.0,AI_TempVal_Real);</code></div>  </td></tr><tr class="rung-row" data-search="calcva3 calcva3 rung 1 [source: calcva3 rung 5 (ge) - div_real %r00122/32.0 -&gt; %r00124 ; mul_real %r00124*625.0 -&gt; %r00124]
source comment: &#x27;convert analog input range 0-32000 to 0-625000 range.&#x27;. div_real divides ai_valuein_real (%r00122) by the constant 32.0 into ai_tempval_real (%r00124) with in1=%r00122, in2=32.0, q=%r00124; mul_real then multiplies ai_tempval_real by 625.0 back into ai_tempval_real with in1=%r00124, in2=625.0, q=%r00124. the two steps are kept separate - they are not folded into one rounded expression. ai_tempval_real := ai_valuein_real / 32.0;
ai_tempval_real := ai_tempval_real * 625.0; div(ai_valuein_real,32.0,ai_tempval_real)mul(ai_tempval_real,625.0,ai_tempval_real);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">CalcVa3 rung 5 (GE) - DIV_REAL %R00122/32.0 -&gt; %R00124 ; MUL_REAL %R00124*625.0 -&gt; %R00124</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Source comment: &#x27;Convert analog input range 0-32000 to 0-625000 range.&#x27;. DIV_REAL divides AI_ValueIn_Real (%R00122) by the constant 32.0 into AI_TempVal_Real (%R00124) with IN1=%R00122, IN2=32.0, Q=%R00124; MUL_REAL then multiplies AI_TempVal_Real by 625.0 back into AI_TempVal_Real with IN1=%R00124, IN2=625.0, Q=%R00124. The two steps are kept separate - they are not folded into one rounded expression.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_TempVal_Real" title="Value used for converting analog input to correct range.">AI_TempVal_Real</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> / <span class="hl-num">32.0</span>;
<span class="hl-tag tag-chip" data-tag="AI_TempVal_Real" title="Value used for converting analog input to correct range.">AI_TempVal_Real</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_TempVal_Real" title="Value used for converting analog input to correct range.">AI_TempVal_Real</span> * <span class="hl-num">625.0</span>;</pre>    <div class="l5x-raw"><code>DIV(AI_ValueIn_Real,32.0,AI_TempVal_Real)MUL(AI_TempVal_Real,625.0,AI_TempVal_Real);</code></div>  </td></tr><tr class="rung-row" data-search="calcva3 calcva3 rung 2 [source: calcva3 rung 7 (ge) - div_real %r00124/100000.0 -&gt; %r00124 ; move_int %r00124 -&gt; %r00122]
source comment: &#x27;convert from 625000 range to 6,25 range.  this to display percent value with two desimals.&#x27;. div_real divides ai_tempval_real (%r00124) by the constant 100000.0 into ai_tempval_real with in1=%r00124, in2=100000.0, q=%r00124; move_int then copies ai_tempval_real to ai_valuein_real (%r00122) with in=%r00124, q=%r00122. ai_tempval_real := ai_tempval_real / 100000.0;
ai_valuein_real := ai_tempval_real; div(ai_tempval_real,100000.0,ai_tempval_real)mov(ai_tempval_real,ai_valuein_real);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">CalcVa3 rung 7 (GE) - DIV_REAL %R00124/100000.0 -&gt; %R00124 ; MOVE_INT %R00124 -&gt; %R00122</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Source comment: &#x27;Convert from 625000 range to 6,25 range.  This to display percent value with two desimals.&#x27;. DIV_REAL divides AI_TempVal_Real (%R00124) by the constant 100000.0 into AI_TempVal_Real with IN1=%R00124, IN2=100000.0, Q=%R00124; MOVE_INT then copies AI_TempVal_Real to AI_ValueIn_Real (%R00122) with IN=%R00124, Q=%R00122.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_TempVal_Real" title="Value used for converting analog input to correct range.">AI_TempVal_Real</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_TempVal_Real" title="Value used for converting analog input to correct range.">AI_TempVal_Real</span> / <span class="hl-num">100000.0</span>;
<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_TempVal_Real" title="Value used for converting analog input to correct range.">AI_TempVal_Real</span>;</pre>    <div class="l5x-raw"><code>DIV(AI_TempVal_Real,100000.0,AI_TempVal_Real)MOV(AI_TempVal_Real,AI_ValueIn_Real);</code></div>  </td></tr><tr class="rung-row" data-search="calcva3 calcva3 rung 3 [source: calcva3 rung 9 (ge) - sub_real %r00122-1.25 -&gt; %r00122]
source comment: &#x27;convert from 0-6,25 range to -1,25 to 5,00 range.   this is value (lelm, etc...) with two decimals.&#x27;. sub_real subtracts the constant 1.25 from ai_valuein_real (%r00122) with in1=%r00122, in2=1.25 and stores the result back in ai_valuein_real (q=%r00122). ai_valuein_real := ai_valuein_real - 1.25; sub(ai_valuein_real,1.25,ai_valuein_real);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">CalcVa3 rung 9 (GE) - SUB_REAL %R00122-1.25 -&gt; %R00122</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Source comment: &#x27;Convert from 0-6,25 range to -1,25 to 5,00 range.   This is value (LELm, etc...) with two decimals.&#x27;. SUB_REAL subtracts the constant 1.25 from AI_ValueIn_Real (%R00122) with IN1=%R00122, IN2=1.25 and stores the result back in AI_ValueIn_Real (Q=%R00122).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> - <span class="hl-num">1.25</span>;</pre>    <div class="l5x-raw"><code>SUB(AI_ValueIn_Real,1.25,AI_ValueIn_Real);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-Ai_AL_1" data-routine="Ai_AL_1">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">4. Analog Comparator Subroutines</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            Ai_AL_1
            <a class="pdf-link" href="LAD/Ai_AL_1.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/Ai_AL_1.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>4</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>4</strong></span>
          <span class="stat-pill">Called By: <strong>AI_1 (All), AI_2 (Ch 9..13, 15..16), AI_3 (Ch 18..22)</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Standard integer comparator subroutine where both Low Alarm and High Alarm trigger on rising values (&gt;= setpoint). Also evaluates Open Circuit (&lt;= LoFaultSetpoint) and Short Circuit (&gt;= HiFaultSetpoint).</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (Ai_AL_1)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: Ai_AL_1 — Standard Integer Alarm &amp; Fault Comparators (Rising Lo &amp; Hi)</span>
<span class="hl-comment">// Source:  LAD/Ai_AL_1.pdf (4 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> (<span class="hl-addr addr-badge">%M00601</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> (<span class="hl-addr addr-badge">%R00105</span>) <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint</span> (<span class="hl-addr addr-badge">%R00108</span>));  <span class="hl-comment">// Rising Low Alarm</span>
<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> (<span class="hl-addr addr-badge">%M00602</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> (<span class="hl-addr addr-badge">%R00105</span>) <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint</span> (<span class="hl-addr addr-badge">%R00106</span>));  <span class="hl-comment">// Rising High Alarm</span>
<span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span> (<span class="hl-addr addr-badge">%M00603</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> (<span class="hl-addr addr-badge">%R00105</span>) <span class="hl-op">&lt;=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint</span> (<span class="hl-addr addr-badge">%R00112</span>));  <span class="hl-comment">// Open Circuit (Wire Break)</span>
<span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span> (<span class="hl-addr addr-badge">%M00604</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> (<span class="hl-addr addr-badge">%R00105</span>) <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint</span> (<span class="hl-addr addr-badge">%R00110</span>));  <span class="hl-comment">// Short Circuit (Over-range)</span></code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (4 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 4)">Hide 4 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="ai_al_1 ai_al_1 rung 0 [source: ai_al_1 rung 2 (ge) - ge_int ai_valuein %r00100 vs ai_loalarmsetpoint %r00106 -&gt; coil ai_loalarm %m00600]
ge_int with in1 = ai_valuein (%r00100) and in2 = ai_loalarmsetpoint (%r00106); its q output drives the coil ai_loalarm (%m00600, &#x27;lo alarm out&#x27;) directly, with no other contact on the rung. ge_int means the lo alarm is true when the converted value is greater than or equal to the lo alarm setpoint, exactly as the routine header states. ai_loalarm := (ai_valuein &gt;= ai_loalarmsetpoint); geq(ai_valuein,ai_loalarmsetpoint)ote(ai_loalarm);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">Ai_AL_1 rung 2 (GE) - GE_INT AI_ValueIn %R00100 vs AI_LoAlarmSetpoint %R00106 -&gt; COIL AI_LoAlarm %M00600</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">GE_INT with IN1 = AI_ValueIn (%R00100) and IN2 = AI_LoAlarmSetpoint (%R00106); its Q output drives the coil AI_LoAlarm (%M00600, &#x27;Lo Alarm Out&#x27;) directly, with no other contact on the rung. GE_INT means the Lo Alarm is TRUE when the converted value is greater than or equal to the Lo alarm setpoint, exactly as the routine header states.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint</span>);</pre>    <div class="l5x-raw"><code>GEQ(AI_ValueIn,AI_LoAlarmSetpoint)OTE(AI_LoAlarm);</code></div>  </td></tr><tr class="rung-row" data-search="ai_al_1 ai_al_1 rung 1 [source: ai_al_1 rung 3 (ge) - ge_int ai_valuein %r00100 vs ai_hialarmsetpoint %r00108 -&gt; coil ai_hialarm %m00601]
ge_int with in1 = ai_valuein (%r00100) and in2 = ai_hialarmsetpoint (%r00108); its q output drives the coil ai_hialarm (%m00601, &#x27;hi alarm out&#x27;) directly. ge_int: hi alarm true when the value is greater than or equal to the hi alarm setpoint. ai_hialarm := (ai_valuein &gt;= ai_hialarmsetpoint); geq(ai_valuein,ai_hialarmsetpoint)ote(ai_hialarm);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">Ai_AL_1 rung 3 (GE) - GE_INT AI_ValueIn %R00100 vs AI_HiAlarmSetpoint %R00108 -&gt; COIL AI_HiAlarm %M00601</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">GE_INT with IN1 = AI_ValueIn (%R00100) and IN2 = AI_HiAlarmSetpoint (%R00108); its Q output drives the coil AI_HiAlarm (%M00601, &#x27;Hi Alarm Out&#x27;) directly. GE_INT: Hi Alarm TRUE when the value is greater than or equal to the Hi alarm setpoint.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint</span>);</pre>    <div class="l5x-raw"><code>GEQ(AI_ValueIn,AI_HiAlarmSetpoint)OTE(AI_HiAlarm);</code></div>  </td></tr><tr class="rung-row" data-search="ai_al_1 ai_al_1 rung 2 [source: ai_al_1 rung 4 (ge) - le_int ai_valuein %r00100 vs ai_lofaultsetpoint %r00110 -&gt; coil ai_lofault %m00602]
le_int with in1 = ai_valuein (%r00100) and in2 = ai_lofaultsetpoint (%r00110); its q output drives the coil ai_lofault (%m00602, &#x27;lo fault out&#x27;) directly. le_int - the only le compare in this routine - makes lo fault/open circuit true when the value is less than or equal to the lo fault setpoint. ai_lofault := (ai_valuein &lt;= ai_lofaultsetpoint); leq(ai_valuein,ai_lofaultsetpoint)ote(ai_lofault);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">Ai_AL_1 rung 4 (GE) - LE_INT AI_ValueIn %R00100 vs AI_LoFaultSetpoint %R00110 -&gt; COIL AI_LoFault %M00602</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">LE_INT with IN1 = AI_ValueIn (%R00100) and IN2 = AI_LoFaultSetpoint (%R00110); its Q output drives the coil AI_LoFault (%M00602, &#x27;Lo Fault Out&#x27;) directly. LE_INT - the only LE compare in this routine - makes Lo Fault/Open circuit TRUE when the value is less than or equal to the Lo fault setpoint.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">&lt;=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint</span>);</pre>    <div class="l5x-raw"><code>LEQ(AI_ValueIn,AI_LoFaultSetpoint)OTE(AI_LoFault);</code></div>  </td></tr><tr class="rung-row" data-search="ai_al_1 ai_al_1 rung 3 [source: ai_al_1 rung 5 (ge) - ge_int ai_valuein %r00100 vs ai_hifaultsetpoint %r00112 -&gt; coil ai_hifault %m00604]
ge_int with in1 = ai_valuein (%r00100) and in2 = ai_hifaultsetpoint (%r00112); its q output drives the coil ai_hifault (%m00604, &#x27;hi fault out&#x27;) directly. ge_int: hi fault/short circuit true when the value is greater than or equal to the hi fault setpoint. ai_hifault := (ai_valuein &gt;= ai_hifaultsetpoint); geq(ai_valuein,ai_hifaultsetpoint)ote(ai_hifault);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">Ai_AL_1 rung 5 (GE) - GE_INT AI_ValueIn %R00100 vs AI_HiFaultSetpoint %R00112 -&gt; COIL AI_HiFault %M00604</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">GE_INT with IN1 = AI_ValueIn (%R00100) and IN2 = AI_HiFaultSetpoint (%R00112); its Q output drives the coil AI_HiFault (%M00604, &#x27;Hi Fault Out&#x27;) directly. GE_INT: Hi Fault/Short circuit TRUE when the value is greater than or equal to the Hi fault setpoint.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint</span>);</pre>    <div class="l5x-raw"><code>GEQ(AI_ValueIn,AI_HiFaultSetpoint)OTE(AI_HiFault);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-Ai_AL_2" data-routine="Ai_AL_2">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">4. Analog Comparator Subroutines</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            Ai_AL_2
            <a class="pdf-link" href="LAD/Ai_AL_2.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/Ai_AL_2.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>4</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>4</strong></span>
          <span class="stat-pill">Called By: <strong>AI_3 (Ch 17: PST_7002_001 Air Accumulator Low Pressure)</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Integer comparator subroutine where Low Alarm triggers on a falling value (&lt;= LoAlarmSetpoint). Used specifically for PST_7002_001 (%AI0017) to detect low air pressure (&lt;= 50 PSI) on the ESDV accumulator.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (Ai_AL_2)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: Ai_AL_2 — Falling Low-Alarm Integer Comparator (Used by PST_7002_001)</span>
<span class="hl-comment">// Source:  LAD/Ai_AL_2.pdf (4 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> (<span class="hl-addr addr-badge">%M00601</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> (<span class="hl-addr addr-badge">%R00105</span>) <span class="hl-op">&lt;=</span> <span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint</span> (<span class="hl-addr addr-badge">%R00108</span>));  <span class="hl-comment">// FALLING Low Alarm (&lt;= 50 PSI)</span>
<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> (<span class="hl-addr addr-badge">%M00602</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> (<span class="hl-addr addr-badge">%R00105</span>) <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint</span> (<span class="hl-addr addr-badge">%R00106</span>));  <span class="hl-comment">// Rising High Alarm</span>
<span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span> (<span class="hl-addr addr-badge">%M00603</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> (<span class="hl-addr addr-badge">%R00105</span>) <span class="hl-op">&lt;=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint</span> (<span class="hl-addr addr-badge">%R00112</span>));  <span class="hl-comment">// Open Circuit (&lt;= -15 PSI)</span>
<span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span> (<span class="hl-addr addr-badge">%M00604</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> (<span class="hl-addr addr-badge">%R00105</span>) <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint</span> (<span class="hl-addr addr-badge">%R00110</span>));  <span class="hl-comment">// Short Circuit (&gt;= 110 PSI)</span></code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (4 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 4)">Hide 4 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="ai_al_2 ai_al_2 rung 0 [source: ai_al_2 rung 2 (ge) - le_int ai_valuein %r00100 vs ai_loalarmsetpoint %r00106 -&gt; coil ai_loalarm %m00600]
le_int with in1 = ai_valuein (%r00100) and in2 = ai_loalarmsetpoint (%r00106); its q output drives the coil ai_loalarm (%m00600, &#x27;lo alarm out&#x27;) directly, with no other contact on the rung. le_int means the lo alarm is true when the converted value is less than or equal to the lo alarm setpoint, exactly as this routine&#x27;s header states; le_int on rung 2 is the only instruction that differs from ai_al_1. ai_loalarm := (ai_valuein &lt;= ai_loalarmsetpoint); leq(ai_valuein,ai_loalarmsetpoint)ote(ai_loalarm);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">Ai_AL_2 rung 2 (GE) - LE_INT AI_ValueIn %R00100 vs AI_LoAlarmSetpoint %R00106 -&gt; COIL AI_LoAlarm %M00600</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">LE_INT with IN1 = AI_ValueIn (%R00100) and IN2 = AI_LoAlarmSetpoint (%R00106); its Q output drives the coil AI_LoAlarm (%M00600, &#x27;Lo Alarm Out&#x27;) directly, with no other contact on the rung. LE_INT means the Lo Alarm is TRUE when the converted value is less than or equal to the Lo alarm setpoint, exactly as this routine&#x27;s header states; LE_INT on rung 2 is the only instruction that differs from Ai_AL_1.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">&lt;=</span> <span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint</span>);</pre>    <div class="l5x-raw"><code>LEQ(AI_ValueIn,AI_LoAlarmSetpoint)OTE(AI_LoAlarm);</code></div>  </td></tr><tr class="rung-row" data-search="ai_al_2 ai_al_2 rung 1 [source: ai_al_2 rung 3 (ge) - ge_int ai_valuein %r00100 vs ai_hialarmsetpoint %r00108 -&gt; coil ai_hialarm %m00601]
ge_int with in1 = ai_valuein (%r00100) and in2 = ai_hialarmsetpoint (%r00108); its q output drives the coil ai_hialarm (%m00601, &#x27;hi alarm out&#x27;) directly. ge_int: hi alarm true when the value is greater than or equal to the hi alarm setpoint. ai_hialarm := (ai_valuein &gt;= ai_hialarmsetpoint); geq(ai_valuein,ai_hialarmsetpoint)ote(ai_hialarm);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">Ai_AL_2 rung 3 (GE) - GE_INT AI_ValueIn %R00100 vs AI_HiAlarmSetpoint %R00108 -&gt; COIL AI_HiAlarm %M00601</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">GE_INT with IN1 = AI_ValueIn (%R00100) and IN2 = AI_HiAlarmSetpoint (%R00108); its Q output drives the coil AI_HiAlarm (%M00601, &#x27;Hi Alarm Out&#x27;) directly. GE_INT: Hi Alarm TRUE when the value is greater than or equal to the Hi alarm setpoint.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint</span>);</pre>    <div class="l5x-raw"><code>GEQ(AI_ValueIn,AI_HiAlarmSetpoint)OTE(AI_HiAlarm);</code></div>  </td></tr><tr class="rung-row" data-search="ai_al_2 ai_al_2 rung 2 [source: ai_al_2 rung 4 (ge) - le_int ai_valuein %r00100 vs ai_lofaultsetpoint %r00110 -&gt; coil ai_lofault %m00602]
le_int with in1 = ai_valuein (%r00100) and in2 = ai_lofaultsetpoint (%r00110); its q output drives the coil ai_lofault (%m00602, &#x27;lo fault out&#x27;) directly. le_int: lo fault/open circuit true when the value is less than or equal to the lo fault setpoint. ai_lofault := (ai_valuein &lt;= ai_lofaultsetpoint); leq(ai_valuein,ai_lofaultsetpoint)ote(ai_lofault);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">Ai_AL_2 rung 4 (GE) - LE_INT AI_ValueIn %R00100 vs AI_LoFaultSetpoint %R00110 -&gt; COIL AI_LoFault %M00602</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">LE_INT with IN1 = AI_ValueIn (%R00100) and IN2 = AI_LoFaultSetpoint (%R00110); its Q output drives the coil AI_LoFault (%M00602, &#x27;Lo Fault Out&#x27;) directly. LE_INT: Lo Fault/Open circuit TRUE when the value is less than or equal to the Lo fault setpoint.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">&lt;=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint</span>);</pre>    <div class="l5x-raw"><code>LEQ(AI_ValueIn,AI_LoFaultSetpoint)OTE(AI_LoFault);</code></div>  </td></tr><tr class="rung-row" data-search="ai_al_2 ai_al_2 rung 3 [source: ai_al_2 rung 5 (ge) - ge_int ai_valuein %r00100 vs ai_hifaultsetpoint %r00112 -&gt; coil ai_hifault %m00604]
ge_int with in1 = ai_valuein (%r00100) and in2 = ai_hifaultsetpoint (%r00112); its q output drives the coil ai_hifault (%m00604, &#x27;hi fault out&#x27;) directly. ge_int: hi fault/short circuit true when the value is greater than or equal to the hi fault setpoint. ai_hifault := (ai_valuein &gt;= ai_hifaultsetpoint); geq(ai_valuein,ai_hifaultsetpoint)ote(ai_hifault);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">Ai_AL_2 rung 5 (GE) - GE_INT AI_ValueIn %R00100 vs AI_HiFaultSetpoint %R00112 -&gt; COIL AI_HiFault %M00604</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">GE_INT with IN1 = AI_ValueIn (%R00100) and IN2 = AI_HiFaultSetpoint (%R00112); its Q output drives the coil AI_HiFault (%M00604, &#x27;Hi Fault Out&#x27;) directly. GE_INT: Hi Fault/Short circuit TRUE when the value is greater than or equal to the Hi fault setpoint.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint</span>);</pre>    <div class="l5x-raw"><code>GEQ(AI_ValueIn,AI_HiFaultSetpoint)OTE(AI_HiFault);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-Ai_AL_3" data-routine="Ai_AL_3">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">4. Analog Comparator Subroutines</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            Ai_AL_3
            <a class="pdf-link" href="LAD/Ai_AL_3.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/Ai_AL_3.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>7</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>7</strong></span>
          <span class="stat-pill">Called By: <strong>AI_2 (Ch 14: DG_7404_011R Open-Path Gas Detector)</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Floating-point comparator subroutine for the Open-Path Gas Detector DG_7404_011R. In addition to LoAlarm (&gt;= 1.0 LELm), HiAlarm (&gt;= 3.0 LELm), Open Circuit (&lt;= -0.9 LELm), and Short Circuit (&gt;= 5.5 LELm), Rungs 5..7 check for an Optical Beam Block/Fault window between -0.78125 and -0.46875 LELm (1.5 mA to 2.5 mA).</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (Ai_AL_3)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: Ai_AL_3 — Floating-Point Alarm, Fault &amp; Optical Window Comparator</span>
<span class="hl-comment">// Source:  LAD/Ai_AL_3.pdf (7 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> (<span class="hl-addr addr-badge">%M00601</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> (<span class="hl-addr addr-badge">%R00124</span>) <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint_Real" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint_Real</span> (<span class="hl-addr addr-badge">%R00128</span>));  <span class="hl-comment">// &gt;= 1.0 LELm</span>
<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> (<span class="hl-addr addr-badge">%M00602</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> (<span class="hl-addr addr-badge">%R00124</span>) <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint_Real" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint_Real</span> (<span class="hl-addr addr-badge">%R00126</span>));  <span class="hl-comment">// &gt;= 3.0 LELm</span>
<span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span> (<span class="hl-addr addr-badge">%M00603</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> (<span class="hl-addr addr-badge">%R00124</span>) <span class="hl-op">&lt;=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint_Real" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint_Real</span> (<span class="hl-addr addr-badge">%R00132</span>));  <span class="hl-comment">// &lt;= -0.9 LELm (Open Circuit)</span>
<span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span> (<span class="hl-addr addr-badge">%M00604</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> (<span class="hl-addr addr-badge">%R00124</span>) <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint_Real" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint_Real</span> (<span class="hl-addr addr-badge">%R00130</span>));  <span class="hl-comment">// &gt;= 5.5 LELm (Short Circuit)</span>

<span class="hl-comment">// Optical Fault / Beam Obscuration Window (1.5 mA to 2.5 mA = -0.78125 to -0.46875 LELm)</span>
<span class="hl-tag tag-chip" data-tag="T00011" title="For Fault 1 comparing on Gas detector">T00011</span>     (<span class="hl-addr addr-badge">%T00011</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> <span class="hl-op">&lt;=</span> <span class="hl-num">-0.46875</span>);
<span class="hl-tag tag-chip" data-tag="T00012" title="For Fault 1 comparing on Gas detector">T00012</span>     (<span class="hl-addr addr-badge">%T00012</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> <span class="hl-op">&gt;=</span> <span class="hl-num">-0.78125</span>);
<span class="hl-tag tag-chip" data-tag="AI_Fault1" title="Fault 1 for Gas detecor">AI_Fault1</span>  (<span class="hl-addr addr-badge">%M00609</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="T00011" title="For Fault 1 comparing on Gas detector">T00011</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="T00012" title="For Fault 1 comparing on Gas detector">T00012</span>;</code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (7 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 7)">Hide 7 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="ai_al_3 ai_al_3 rung 0 [source: ai_al_3 rung 2 (ge) - ge_real ai_valuein_real %r00122 vs ai_loalarmsetpoint_real %r00128 -&gt; coil ai_loalarm %m00600]
ge_real with in1 = ai_valuein_real (%r00122) and in2 = ai_loalarmsetpoint_real (%r00128); its q output drives the coil ai_loalarm (%m00600, &#x27;lo alarm out&#x27;) directly - lo alarm true when the converted value is greater than or equal to the lo alarm setpoint. ai_loalarm := (ai_valuein_real &gt;= ai_loalarmsetpoint_real); geq(ai_valuein_real,ai_loalarmsetpoint_real)ote(ai_loalarm);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">Ai_AL_3 rung 2 (GE) - GE_REAL AI_ValueIn_Real %R00122 vs AI_LoAlarmSetpoint_Real %R00128 -&gt; COIL AI_LoAlarm %M00600</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">GE_REAL with IN1 = AI_ValueIn_Real (%R00122) and IN2 = AI_LoAlarmSetpoint_Real (%R00128); its Q output drives the coil AI_LoAlarm (%M00600, &#x27;Lo Alarm Out&#x27;) directly - Lo Alarm TRUE when the converted value is greater than or equal to the Lo alarm setpoint.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint_Real" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint_Real</span>);</pre>    <div class="l5x-raw"><code>GEQ(AI_ValueIn_Real,AI_LoAlarmSetpoint_Real)OTE(AI_LoAlarm);</code></div>  </td></tr><tr class="rung-row" data-search="ai_al_3 ai_al_3 rung 1 [source: ai_al_3 rung 3 (ge) - ge_real ai_valuein_real %r00122 vs ai_hialarmsetpoint_real %r00126 -&gt; coil ai_hialarm %m00601]
ge_real with in1 = ai_valuein_real (%r00122) and in2 = ai_hialarmsetpoint_real (%r00126); its q output drives the coil ai_hialarm (%m00601, &#x27;hi alarm out&#x27;) directly - hi alarm true when the converted value is greater than or equal to the hi alarm setpoint. ai_hialarm := (ai_valuein_real &gt;= ai_hialarmsetpoint_real); geq(ai_valuein_real,ai_hialarmsetpoint_real)ote(ai_hialarm);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">Ai_AL_3 rung 3 (GE) - GE_REAL AI_ValueIn_Real %R00122 vs AI_HiAlarmSetpoint_Real %R00126 -&gt; COIL AI_HiAlarm %M00601</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">GE_REAL with IN1 = AI_ValueIn_Real (%R00122) and IN2 = AI_HiAlarmSetpoint_Real (%R00126); its Q output drives the coil AI_HiAlarm (%M00601, &#x27;Hi Alarm Out&#x27;) directly - Hi Alarm TRUE when the converted value is greater than or equal to the Hi alarm setpoint.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint_Real" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint_Real</span>);</pre>    <div class="l5x-raw"><code>GEQ(AI_ValueIn_Real,AI_HiAlarmSetpoint_Real)OTE(AI_HiAlarm);</code></div>  </td></tr><tr class="rung-row" data-search="ai_al_3 ai_al_3 rung 2 [source: ai_al_3 rung 4 (ge) - le_real ai_valuein_real %r00122 vs ai_lofaultsetpoint_real %r00130 -&gt; coil ai_lofault %m00602]
le_real with in1 = ai_valuein_real (%r00122) and in2 = ai_lofaultsetpoint_real (%r00130); its q output drives the coil ai_lofault (%m00602, &#x27;lo fault out&#x27;) directly - lo fault/open circuit true when the converted value is less than or equal to the lo fault setpoint. ai_lofault := (ai_valuein_real &lt;= ai_lofaultsetpoint_real); leq(ai_valuein_real,ai_lofaultsetpoint_real)ote(ai_lofault);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">Ai_AL_3 rung 4 (GE) - LE_REAL AI_ValueIn_Real %R00122 vs AI_LoFaultSetpoint_Real %R00130 -&gt; COIL AI_LoFault %M00602</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">LE_REAL with IN1 = AI_ValueIn_Real (%R00122) and IN2 = AI_LoFaultSetpoint_Real (%R00130); its Q output drives the coil AI_LoFault (%M00602, &#x27;Lo Fault Out&#x27;) directly - Lo Fault/Open circuit TRUE when the converted value is less than or equal to the Lo fault setpoint.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> <span class="hl-op">&lt;=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint_Real" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint_Real</span>);</pre>    <div class="l5x-raw"><code>LEQ(AI_ValueIn_Real,AI_LoFaultSetpoint_Real)OTE(AI_LoFault);</code></div>  </td></tr><tr class="rung-row" data-search="ai_al_3 ai_al_3 rung 3 [source: ai_al_3 rung 5 (ge) - ge_real ai_valuein_real %r00122 vs ai_hifaultsetpoint_real %r00132 -&gt; coil ai_hifault %m00604]
ge_real with in1 = ai_valuein_real (%r00122) and in2 = ai_hifaultsetpoint_real (%r00132); its q output drives the coil ai_hifault (%m00604, &#x27;hi fault out&#x27;) directly - hi fault/short circuit true when the converted value is greater than or equal to the hi fault setpoint. ai_hifault := (ai_valuein_real &gt;= ai_hifaultsetpoint_real); geq(ai_valuein_real,ai_hifaultsetpoint_real)ote(ai_hifault);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">Ai_AL_3 rung 5 (GE) - GE_REAL AI_ValueIn_Real %R00122 vs AI_HiFaultSetpoint_Real %R00132 -&gt; COIL AI_HiFault %M00604</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">GE_REAL with IN1 = AI_ValueIn_Real (%R00122) and IN2 = AI_HiFaultSetpoint_Real (%R00132); its Q output drives the coil AI_HiFault (%M00604, &#x27;Hi Fault Out&#x27;) directly - Hi Fault/Short circuit TRUE when the converted value is greater than or equal to the Hi fault setpoint.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> <span class="hl-op">&gt;=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint_Real" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint_Real</span>);</pre>    <div class="l5x-raw"><code>GEQ(AI_ValueIn_Real,AI_HiFaultSetpoint_Real)OTE(AI_HiFault);</code></div>  </td></tr><tr class="rung-row" data-search="ai_al_3 ai_al_3 rung 4 [source: ai_al_3 rung 6 (ge) - le_real ai_valuein_real %r00122 vs constant -0.46875 -&gt; coil t00011 %t00011]
le_real with in1 = ai_valuein_real (%r00122) and the fixed constant -0.46875 as in2 (a literal, not a setpoint register); its q output drives the bool bit t00011 (%t00011, &#x27;for fault 1 comparing on gas detector&#x27;) directly. this is the upper edge of the fault-1 window used on rung 8. t00011 := (ai_valuein_real &lt;= -0.46875); leq(ai_valuein_real,-0.46875)ote(t00011);">  <td class="col-rung">    <span class="rung-num">Rung 4</span>    <div class="ge-ref-badge">Ai_AL_3 rung 6 (GE) - LE_REAL AI_ValueIn_Real %R00122 vs constant -0.46875 -&gt; COIL T00011 %T00011</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">LE_REAL with IN1 = AI_ValueIn_Real (%R00122) and the fixed constant -0.46875 as IN2 (a literal, not a setpoint register); its Q output drives the BOOL bit T00011 (%T00011, &#x27;For Fault 1 comparing on Gas detector&#x27;) directly. This is the upper edge of the fault-1 window used on rung 8.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="T00011" title="For Fault 1 comparing on Gas detector">T00011</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> <span class="hl-op">&lt;=</span> <span class="hl-num">-0.46875</span>);</pre>    <div class="l5x-raw"><code>LEQ(AI_ValueIn_Real,-0.46875)OTE(T00011);</code></div>  </td></tr><tr class="rung-row" data-search="ai_al_3 ai_al_3 rung 5 [source: ai_al_3 rung 7 (ge) - ge_real ai_valuein_real %r00122 vs constant -0.78125 -&gt; coil t00012 %t00012]
ge_real with in1 = ai_valuein_real (%r00122) and the fixed constant -0.78125 as in2; its q output drives the bool bit t00012 (%t00012, &#x27;for fault 1 comparing on gas detector&#x27;) directly. this is the lower edge of the same fault-1 window. t00012 := (ai_valuein_real &gt;= -0.78125); geq(ai_valuein_real,-0.78125)ote(t00012);">  <td class="col-rung">    <span class="rung-num">Rung 5</span>    <div class="ge-ref-badge">Ai_AL_3 rung 7 (GE) - GE_REAL AI_ValueIn_Real %R00122 vs constant -0.78125 -&gt; COIL T00012 %T00012</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">GE_REAL with IN1 = AI_ValueIn_Real (%R00122) and the fixed constant -0.78125 as IN2; its Q output drives the BOOL bit T00012 (%T00012, &#x27;For Fault 1 comparing on Gas detector&#x27;) directly. This is the lower edge of the same fault-1 window.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="T00012" title="For Fault 1 comparing on Gas detector">T00012</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> <span class="hl-op">&gt;=</span> <span class="hl-num">-0.78125</span>);</pre>    <div class="l5x-raw"><code>GEQ(AI_ValueIn_Real,-0.78125)OTE(T00012);</code></div>  </td></tr><tr class="rung-row" data-search="ai_al_3 ai_al_3 rung 6 [source: ai_al_3 rung 8 (ge) - nocon t00011 %t00011 + nocon t00012 %t00012 -&gt; coil ai_fault1 %m00609]
two no contacts in series: t00011 (%t00011) and t00012 (%t00012), set by rungs 6 and 7, are anded to energise ai_fault1 (%m00609, &#x27;fault 1 for gas detecor&#x27;) - the detector is flagged faulty only while the converted value lies inside the window bounded by -0.78125 and -0.46875. ai_fault1 := t00011 and t00012; xic(t00011)xic(t00012)ote(ai_fault1);">  <td class="col-rung">    <span class="rung-num">Rung 6</span>    <div class="ge-ref-badge">Ai_AL_3 rung 8 (GE) - NOCON T00011 %T00011 + NOCON T00012 %T00012 -&gt; COIL AI_Fault1 %M00609</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Two NO contacts in series: T00011 (%T00011) and T00012 (%T00012), set by rungs 6 and 7, are ANDed to energise AI_Fault1 (%M00609, &#x27;Fault 1 for Gas detecor&#x27;) - the detector is flagged faulty only while the converted value lies inside the window bounded by -0.78125 and -0.46875.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_Fault1" title="Fault 1 for Gas detecor">AI_Fault1</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="T00011" title="For Fault 1 comparing on Gas detector">T00011</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="T00012" title="For Fault 1 comparing on Gas detector">T00012</span>;</pre>    <div class="l5x-raw"><code>XIC(T00011)XIC(T00012)OTE(AI_Fault1);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-AI_1" data-routine="AI_1">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">5. Analog Channel Processing</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            AI_1
            <a class="pdf-link" href="LAD/AI_1.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/AI_1.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>80</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>65</strong></span>
          <span class="stat-pill">Called By: <strong>Input</strong></span>
          <span class="stat-pill">Calls: <strong>CalcVa1, Ai_AL_1</strong></span>
        </div>
      </div>

      <p class="routine-summary">Processes the first 8 Point IR Gas Detectors (DG_7404_001 through DG_7404_008 on %AI0001..%AI0008). Each detector uses an identical 10-rung template: loads setpoints (Lo=20 %LEL, Hi=60 %LEL, OC=-15, SC=110), scales via CalcVa1, compares via Ai_AL_1, latches Lo/Hi alarms until System_Reset, gates C&amp;E alarms with &lt;Tag&gt;_INH, captures First-Up (&lt;Tag&gt;_FRUP) on High Gas, and outputs Open/Short Circuit faults.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (AI_1)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: AI_1 — Point IR Gas Detectors 001..008 (%AI0001..%AI0008)</span>
<span class="hl-comment">// Source:  LAD/AI_1.pdf (80 Rungs — 10 Rungs per Detector)</span>
<span class="hl-comment">// Channels:</span>
<span class="hl-comment">//   Ch 1 (%AI0001): DG_7404_001 -&gt; %R00001</span>
<span class="hl-comment">//   Ch 2 (%AI0002): DG_7404_002 -&gt; %R00002</span>
<span class="hl-comment">//   Ch 3 (%AI0003): DG_7404_003 -&gt; %R00003</span>
<span class="hl-comment">//   Ch 4 (%AI0004): DG_7404_004 -&gt; %R00004</span>
<span class="hl-comment">//   Ch 5 (%AI0005): DG_7404_005 -&gt; %R00005</span>
<span class="hl-comment">//   Ch 6 (%AI0006): DG_7404_006 -&gt; %R00006</span>
<span class="hl-comment">//   Ch 7 (%AI0007): DG_7404_007 -&gt; %R00007</span>
<span class="hl-comment">//   Ch 8 (%AI0008): DG_7404_008 -&gt; %R00008</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-kw">FOR</span> <span class="hl-kw">EACH</span> <span class="hl-ident">ch</span> <span class="hl-kw">IN</span> [<span class="hl-tag tag-chip" data-tag="DG_7404_001" title="7404-DG-001  Gas detector pump house">DG_7404_001</span> .. <span class="hl-tag tag-chip" data-tag="DG_7404_008" title="7404-DG-008  Gas detector pump house">DG_7404_008</span>] <span class="hl-kw">DO</span>
    <span class="hl-comment">// 1. Load thresholds &amp; scale raw 0..20mA input to -25..100 %LEL</span>
    <span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint</span> (<span class="hl-addr addr-badge">%R00108</span>) <span class="hl-op">:=</span> <span class="hl-num">20</span>;    <span class="hl-comment">// 20 %LEL Low Gas Alarm</span>
    <span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint</span> (<span class="hl-addr addr-badge">%R00106</span>) <span class="hl-op">:=</span> <span class="hl-num">60</span>;    <span class="hl-comment">// 60 %LEL High Gas Alarm</span>
    <span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint</span> (<span class="hl-addr addr-badge">%R00112</span>) <span class="hl-op">:=</span> <span class="hl-num">-15</span>;   <span class="hl-comment">// Open-Circuit Fault (&lt;= 1.6 mA)</span>
    <span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint</span> (<span class="hl-addr addr-badge">%R00110</span>) <span class="hl-op">:=</span> <span class="hl-num">110</span>;   <span class="hl-comment">// Short-Circuit Fault (&gt;= 21.6 mA)</span>

    <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-ident">ch_RAW</span> (<span class="hl-addr addr-badge">%AI000</span>x);
    <span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
    <span class="hl-ident">ch_VAL</span>     <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;              <span class="hl-comment">// Store scaled %LEL for HMI display</span>
    <span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();

    <span class="hl-comment">// 2. Low Gas Alarm (Latched until System_Reset, gated by channel Inhibit &amp; Faults)</span>
    <span class="hl-ident">ch_ALL</span>  <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-ident">ch_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">ch_OC</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">ch_SC</span>;
    <span class="hl-ident">ch_ALLI</span> <span class="hl-op">:=</span> <span class="hl-ident">ch_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">ch_INH</span>;

    <span class="hl-comment">// 3. High Gas Alarm (Latched until System_Reset, gated by channel Inhibit &amp; Faults)</span>
    <span class="hl-ident">ch_ALH</span>  <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-ident">ch_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">ch_OC</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">ch_SC</span>;
    <span class="hl-ident">ch_ALHI</span> <span class="hl-op">:=</span> <span class="hl-ident">ch_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">ch_INH</span>;

    <span class="hl-comment">// 4. First-Up Alarm Identification (Captures the very first High Alarm before System_AnyActions sets)</span>
    <span class="hl-ident">ch_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-ident">ch_ALHI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span>) <span class="hl-kw-logic">OR</span> <span class="hl-ident">ch_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;
    <span class="hl-kw">IF</span> <span class="hl-ident">ch_FRUP</span> <span class="hl-kw">THEN</span>
        <span class="hl-kw">LATCH</span> <span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> (<span class="hl-addr addr-badge">%M00701</span>) <span class="hl-op">:=</span> <span class="hl-kw-logic">TRUE</span>;
    <span class="hl-kw">END_IF</span>;

    <span class="hl-comment">// 5. Line Fault Outputs (Unlatched, suppressed if channel is Inhibited)</span>
    <span class="hl-ident">ch_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">ch_INH</span>;
    <span class="hl-ident">ch_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">ch_INH</span>;
<span class="hl-kw">END_FOR</span>;</code></pre>
      </div>

      <div class="section-rungs collapsed-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (65 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 65)">Show All 65 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="ai_1 ai_1 rung 0 [source: ai_1 rung 4 (ge) â€” 4 ã— move_int : ai_loalarmsetpoint %r00106, ai_hialarmsetpoint %r00108, ai_lofaultsetpoint %r00110, ai_hifaultsetpoint %r00112]
loads the four analogue alarm/fault setpoints with 20 / 30 / -10 / 98 (ai_loalarmsetpoint %r00106, ai_hialarmsetpoint %r00108, ai_lofaultsetpoint %r00110, ai_hifaultsetpoint %r00112), one move int per register in series. this is the only setpoint rung printed in ai_1; the same four global registers are then read by ai_al_1 for every channel. ai_loalarmsetpoint := 20;
ai_hialarmsetpoint := 30;
ai_lofaultsetpoint := -10;
ai_hifaultsetpoint := 98; mov(20,ai_loalarmsetpoint)mov(30,ai_hialarmsetpoint)mov(-10,ai_lofaultsetpoint)mov(98,ai_hifaultsetpoint);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">AI_1 rung 4 (GE) â€” 4 Ã— MOVE_INT : AI_LoAlarmSetpoint %R00106, AI_HiAlarmSetpoint %R00108, AI_LoFaultSetpoint %R00110, AI_HiFaultSetpoint %R00112</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Loads the four analogue alarm/fault setpoints with 20 / 30 / -10 / 98 (AI_LoAlarmSetpoint %R00106, AI_HiAlarmSetpoint %R00108, AI_LoFaultSetpoint %R00110, AI_HiFaultSetpoint %R00112), one MOVE INT per register in series. This is the only setpoint rung printed in AI_1; the same four global registers are then read by Ai_AL_1 for every channel.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">20</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">30</span>;
<span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">-10</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">98</span>;</pre>    <div class="l5x-raw"><code>MOV(20,AI_LoAlarmSetpoint)MOV(30,AI_HiAlarmSetpoint)MOV(-10,AI_LoFaultSetpoint)MOV(98,AI_HiFaultSetpoint);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 1 [source: ai_1 rung 6 (ge) â€” move_int dg_7404_001 %ai0001 â†’ ai_valuein %r00100; call calcva1; move_int ai_valuein â†’ dg_7404_001_val %r00001; call ai_al_1]
7404-dg-001 (analogue input %ai0001) is copied into ai_valuein %r00100 and scaled by calcva1; the scaled value is copied to dg_7404_001_val %r00001 and the alarm routine ai_al_1 is then called to update the four alarm/fault setpoint comparisons. ai_valuein := dg_7404_001;
call calcva1();
dg_7404_001_val := ai_valuein;
call ai_al_1(); mov(dg_7404_001,ai_valuein)jsr(calcva1,0)mov(ai_valuein,dg_7404_001_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">AI_1 rung 6 (GE) â€” MOVE_INT DG_7404_001 %AI0001 â†’ AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn â†’ DG_7404_001_VAL %R00001; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-001 (analogue input %AI0001) is copied into AI_ValueIn %R00100 and scaled by CalcVa1; the scaled value is copied to DG_7404_001_VAL %R00001 and the alarm routine Ai_AL_1 is then called to update the four alarm/fault setpoint comparisons.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_001" title="7404-DG-001  Gas detector pump house">DG_7404_001</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="DG_7404_001_VAL" title="7404-DG-001  Gas detector pump house - Converted value">DG_7404_001_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(DG_7404_001,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,DG_7404_001_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 2 [source: ai_1 rung 7 (ge) â€” ai_loalarm %m00600 (branch dg_7404_001_all %m00401), nc system_reset %m00700, coil dg_7404_001_all %m00401]
7404-dg-001 lo-gas alarm latch: ai_loalarm %m00600 (or its own self-seal contact) sets dg_7404_001_all %m00401, which stays set until system_reset %m00700 breaks the seal-in. dg_7404_001_all := (ai_loalarm or dg_7404_001_all) and not system_reset; [xic(ai_loalarm),xic(dg_7404_001_all)]xio(system_reset)ote(dg_7404_001_all);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">AI_1 rung 7 (GE) â€” AI_LoAlarm %M00600 (branch DG_7404_001_ALL %M00401), NC System_Reset %M00700, COIL DG_7404_001_ALL %M00401</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-001 lo-gas alarm latch: AI_LoAlarm %M00600 (or its own self-seal contact) sets DG_7404_001_ALL %M00401, which stays set until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_001_ALL" title="7404-DG-001  Gas detector pump house - Lo Alarm">DG_7404_001_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_001_ALL" title="7404-DG-001  Gas detector pump house - Lo Alarm">DG_7404_001_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(DG_7404_001_ALL)]XIO(System_Reset)OTE(DG_7404_001_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 3 [source: ai_1 rung 8 (ge) â€” dg_7404_001_all %m00401, nc dg_7404_001_inh %m00449, coil dg_7404_001_alli %m00425]
7404-dg-001 lo-alarm c&amp;e bit dg_7404_001_alli %m00425 = dg_7404_001_all and not dg_7404_001_inh %m00449 (channel inhibit). dg_7404_001_alli := dg_7404_001_all and not dg_7404_001_inh; xic(dg_7404_001_all)xio(dg_7404_001_inh)ote(dg_7404_001_alli);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">AI_1 rung 8 (GE) â€” DG_7404_001_ALL %M00401, NC DG_7404_001_INH %M00449, COIL DG_7404_001_ALLI %M00425</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-001 lo-alarm C&amp;E bit DG_7404_001_ALLI %M00425 = DG_7404_001_ALL and not DG_7404_001_INH %M00449 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_001_ALLI" title="7404-DG-001  Gas detector pump house - Lo Alarm C_E">DG_7404_001_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_001_ALL" title="7404-DG-001  Gas detector pump house - Lo Alarm">DG_7404_001_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_001_INH" title="7404-DG-001  Gas detector pump house - Inhibit">DG_7404_001_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_001_ALL)XIO(DG_7404_001_INH)OTE(DG_7404_001_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 4 [source: ai_1 rung 9 (ge) â€” ai_hialarm %m00601 (branch dg_7404_001_alh %m00353), nc system_reset %m00700, coil dg_7404_001_alh %m00353]
7404-dg-001 hi-gas alarm latch: ai_hialarm %m00601 (or its own self-seal contact) sets dg_7404_001_alh %m00353, held until system_reset %m00700 breaks the seal-in. dg_7404_001_alh := (ai_hialarm or dg_7404_001_alh) and not system_reset; [xic(ai_hialarm),xic(dg_7404_001_alh)]xio(system_reset)ote(dg_7404_001_alh);">  <td class="col-rung">    <span class="rung-num">Rung 4</span>    <div class="ge-ref-badge">AI_1 rung 9 (GE) â€” AI_HiAlarm %M00601 (branch DG_7404_001_ALH %M00353), NC System_Reset %M00700, COIL DG_7404_001_ALH %M00353</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-001 hi-gas alarm latch: AI_HiAlarm %M00601 (or its own self-seal contact) sets DG_7404_001_ALH %M00353, held until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_001_ALH" title="7404-DG-001  Gas detector pump house - Hi Alarm">DG_7404_001_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_001_ALH" title="7404-DG-001  Gas detector pump house - Hi Alarm">DG_7404_001_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(DG_7404_001_ALH)]XIO(System_Reset)OTE(DG_7404_001_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 5 [source: ai_1 rung 10 (ge) â€” dg_7404_001_alh %m00353, nc dg_7404_001_inh %m00449, coil dg_7404_001_alhi %m00377]
7404-dg-001 hi-alarm c&amp;e bit dg_7404_001_alhi %m00377 = dg_7404_001_alh and not dg_7404_001_inh %m00449. dg_7404_001_alhi := dg_7404_001_alh and not dg_7404_001_inh; xic(dg_7404_001_alh)xio(dg_7404_001_inh)ote(dg_7404_001_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 5</span>    <div class="ge-ref-badge">AI_1 rung 10 (GE) â€” DG_7404_001_ALH %M00353, NC DG_7404_001_INH %M00449, COIL DG_7404_001_ALHI %M00377</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-001 hi-alarm C&amp;E bit DG_7404_001_ALHI %M00377 = DG_7404_001_ALH and not DG_7404_001_INH %M00449.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_001_ALHI" title="7404-DG-001  Gas detector pump house - Hi Alarm C_E">DG_7404_001_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_001_ALH" title="7404-DG-001  Gas detector pump house - Hi Alarm">DG_7404_001_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_001_INH" title="7404-DG-001  Gas detector pump house - Inhibit">DG_7404_001_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_001_ALH)XIO(DG_7404_001_INH)OTE(DG_7404_001_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 6 [source: ai_1 rung 11 (ge) â€” system_anyactions %m00705, dg_7404_001_alhi %m00377, (branch dg_7404_001_frup %m00569), nc system_reset %m00700, coil dg_7404_001_frup %m00569]
7404-dg-001 first-up latch: system_anyactions %m00705 together with dg_7404_001_alhi, or the dg_7404_001_frup self-seal contact, latches dg_7404_001_frup %m00569 until system_reset %m00700. dg_7404_001_frup := ((system_anyactions and dg_7404_001_alhi) or dg_7404_001_frup) and not system_reset; [xic(system_anyactions)xic(dg_7404_001_alhi),xic(dg_7404_001_frup)]xio(system_reset)ote(dg_7404_001_frup);">  <td class="col-rung">    <span class="rung-num">Rung 6</span>    <div class="ge-ref-badge">AI_1 rung 11 (GE) â€” System_AnyActions %M00705, DG_7404_001_ALHI %M00377, (branch DG_7404_001_FRUP %M00569), NC System_Reset %M00700, COIL DG_7404_001_FRUP %M00569</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-001 first-up latch: System_AnyActions %M00705 together with DG_7404_001_ALHI, or the DG_7404_001_FRUP self-seal contact, latches DG_7404_001_FRUP %M00569 until System_Reset %M00700.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_001_FRUP" title="7404-DG-001  Gas detector pump house - First up">DG_7404_001_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="DG_7404_001_ALHI" title="7404-DG-001  Gas detector pump house - Hi Alarm C_E">DG_7404_001_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_001_FRUP" title="7404-DG-001  Gas detector pump house - First up">DG_7404_001_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(DG_7404_001_ALHI),XIC(DG_7404_001_FRUP)]XIO(System_Reset)OTE(DG_7404_001_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 7 [source: ai_1 rung 12 (ge) â€” ai_lofault %m00602, coil dg_7404_001_oc %m00473]
7404-dg-001 open-circuit fault: ai_lofault %m00602 (low out-of-range from ai_al_1) drives dg_7404_001_oc %m00473; not latched, follows the fault bit directly. dg_7404_001_oc := ai_lofault; xic(ai_lofault)ote(dg_7404_001_oc);">  <td class="col-rung">    <span class="rung-num">Rung 7</span>    <div class="ge-ref-badge">AI_1 rung 12 (GE) â€” AI_LoFault %M00602, COIL DG_7404_001_OC %M00473</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-001 open-circuit fault: AI_LoFault %M00602 (low out-of-range from Ai_AL_1) drives DG_7404_001_OC %M00473; not latched, follows the fault bit directly.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_001_OC" title="7404-DG-001  Gas detector pump house - Open circuit">DG_7404_001_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(DG_7404_001_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 8 [source: ai_1 rung 13 (ge) â€” ai_hifault %m00604, coil dg_7404_001_sc %m00497]
7404-dg-001 short-circuit fault: ai_hifault %m00604 (high out-of-range from ai_al_1) drives dg_7404_001_sc %m00497; not latched. dg_7404_001_sc := ai_hifault; xic(ai_hifault)ote(dg_7404_001_sc);">  <td class="col-rung">    <span class="rung-num">Rung 8</span>    <div class="ge-ref-badge">AI_1 rung 13 (GE) â€” AI_HiFault %M00604, COIL DG_7404_001_SC %M00497</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-001 short-circuit fault: AI_HiFault %M00604 (high out-of-range from Ai_AL_1) drives DG_7404_001_SC %M00497; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_001_SC" title="7404-DG-001  Gas detector pump house - Short circuit">DG_7404_001_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(DG_7404_001_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 9 [source: ai_1 rung 15 (ge) â€” move_int dg_7404_002 %ai0002 â†’ ai_valuein %r00100; call calcva1; move_int ai_valuein â†’ dg_7404_002_val %r00003; call ai_al_1]
7404-dg-002 (analogue input %ai0002) is copied into ai_valuein %r00100 and scaled by calcva1; the scaled value is copied to dg_7404_002_val %r00003 and the alarm routine ai_al_1 is then called to update the four alarm/fault setpoint comparisons. ai_valuein := dg_7404_002;
call calcva1();
dg_7404_002_val := ai_valuein;
call ai_al_1(); mov(dg_7404_002,ai_valuein)jsr(calcva1,0)mov(ai_valuein,dg_7404_002_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 9</span>    <div class="ge-ref-badge">AI_1 rung 15 (GE) â€” MOVE_INT DG_7404_002 %AI0002 â†’ AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn â†’ DG_7404_002_VAL %R00003; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-002 (analogue input %AI0002) is copied into AI_ValueIn %R00100 and scaled by CalcVa1; the scaled value is copied to DG_7404_002_VAL %R00003 and the alarm routine Ai_AL_1 is then called to update the four alarm/fault setpoint comparisons.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002" title="7404-DG-002  Gas detector pump house">DG_7404_002</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="DG_7404_002_VAL" title="7404-DG-002  Gas detector pump house - Converted value">DG_7404_002_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(DG_7404_002,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,DG_7404_002_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 10 [source: ai_1 rung 16 (ge) â€” ai_loalarm %m00600 (branch dg_7404_002_all %m00402), nc system_reset %m00700, coil dg_7404_002_all %m00402]
7404-dg-002 lo-gas alarm latch: ai_loalarm %m00600 (or its own self-seal contact) sets dg_7404_002_all %m00402, which stays set until system_reset %m00700 breaks the seal-in. dg_7404_002_all := (ai_loalarm or dg_7404_002_all) and not system_reset; [xic(ai_loalarm),xic(dg_7404_002_all)]xio(system_reset)ote(dg_7404_002_all);">  <td class="col-rung">    <span class="rung-num">Rung 10</span>    <div class="ge-ref-badge">AI_1 rung 16 (GE) â€” AI_LoAlarm %M00600 (branch DG_7404_002_ALL %M00402), NC System_Reset %M00700, COIL DG_7404_002_ALL %M00402</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-002 lo-gas alarm latch: AI_LoAlarm %M00600 (or its own self-seal contact) sets DG_7404_002_ALL %M00402, which stays set until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_002_ALL" title="7404-DG-002  Gas detector pump house - Lo Alarm">DG_7404_002_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_ALL" title="7404-DG-002  Gas detector pump house - Lo Alarm">DG_7404_002_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(DG_7404_002_ALL)]XIO(System_Reset)OTE(DG_7404_002_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 11 [source: ai_1 rung 17 (ge) â€” dg_7404_002_all %m00402, nc dg_7404_002_inh %m00450, coil dg_7404_002_alli %m00426]
7404-dg-002 lo-alarm c&amp;e bit dg_7404_002_alli %m00426 = dg_7404_002_all and not dg_7404_002_inh %m00450 (channel inhibit). dg_7404_002_alli := dg_7404_002_all and not dg_7404_002_inh; xic(dg_7404_002_all)xio(dg_7404_002_inh)ote(dg_7404_002_alli);">  <td class="col-rung">    <span class="rung-num">Rung 11</span>    <div class="ge-ref-badge">AI_1 rung 17 (GE) â€” DG_7404_002_ALL %M00402, NC DG_7404_002_INH %M00450, COIL DG_7404_002_ALLI %M00426</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-002 lo-alarm C&amp;E bit DG_7404_002_ALLI %M00426 = DG_7404_002_ALL and not DG_7404_002_INH %M00450 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_002_ALLI" title="7404-DG-002  Gas detector pump house - Lo Alarm C_E">DG_7404_002_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_ALL" title="7404-DG-002  Gas detector pump house - Lo Alarm">DG_7404_002_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_INH" title="7404-DG-002  Gas detector pump house - Inhibit">DG_7404_002_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_002_ALL)XIO(DG_7404_002_INH)OTE(DG_7404_002_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 12 [source: ai_1 rung 18 (ge) â€” ai_hialarm %m00601 (branch dg_7404_002_alh %m00354), nc system_reset %m00700, coil dg_7404_002_alh %m00354]
7404-dg-002 hi-gas alarm latch: ai_hialarm %m00601 (or its own self-seal contact) sets dg_7404_002_alh %m00354, held until system_reset %m00700 breaks the seal-in. dg_7404_002_alh := (ai_hialarm or dg_7404_002_alh) and not system_reset; [xic(ai_hialarm),xic(dg_7404_002_alh)]xio(system_reset)ote(dg_7404_002_alh);">  <td class="col-rung">    <span class="rung-num">Rung 12</span>    <div class="ge-ref-badge">AI_1 rung 18 (GE) â€” AI_HiAlarm %M00601 (branch DG_7404_002_ALH %M00354), NC System_Reset %M00700, COIL DG_7404_002_ALH %M00354</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-002 hi-gas alarm latch: AI_HiAlarm %M00601 (or its own self-seal contact) sets DG_7404_002_ALH %M00354, held until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_002_ALH" title="7404-DG-002  Gas detector pump house - Hi Alarm">DG_7404_002_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_ALH" title="7404-DG-002  Gas detector pump house - Hi Alarm">DG_7404_002_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(DG_7404_002_ALH)]XIO(System_Reset)OTE(DG_7404_002_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 13 [source: ai_1 rung 19 (ge) â€” dg_7404_002_alh %m00354, nc dg_7404_002_inh %m00450, coil dg_7404_002_alhi %m00378]
7404-dg-002 hi-alarm c&amp;e bit dg_7404_002_alhi %m00378 = dg_7404_002_alh and not dg_7404_002_inh %m00450. dg_7404_002_alhi := dg_7404_002_alh and not dg_7404_002_inh; xic(dg_7404_002_alh)xio(dg_7404_002_inh)ote(dg_7404_002_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 13</span>    <div class="ge-ref-badge">AI_1 rung 19 (GE) â€” DG_7404_002_ALH %M00354, NC DG_7404_002_INH %M00450, COIL DG_7404_002_ALHI %M00378</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-002 hi-alarm C&amp;E bit DG_7404_002_ALHI %M00378 = DG_7404_002_ALH and not DG_7404_002_INH %M00450.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_002_ALHI" title="7404-DG-002  Gas detector pump house - Hi Alarm C_E">DG_7404_002_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_ALH" title="7404-DG-002  Gas detector pump house - Hi Alarm">DG_7404_002_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_INH" title="7404-DG-002  Gas detector pump house - Inhibit">DG_7404_002_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_002_ALH)XIO(DG_7404_002_INH)OTE(DG_7404_002_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 14 [source: ai_1 rung 20 (ge) â€” system_anyactions %m00705, dg_7404_002_alhi %m00378, (branch dg_7404_002_frup %m00570), nc system_reset %m00700, coil dg_7404_002_frup %m00570]
7404-dg-002 first-up latch: system_anyactions %m00705 together with dg_7404_002_alhi, or the dg_7404_002_frup self-seal contact, latches dg_7404_002_frup %m00570 until system_reset %m00700. dg_7404_002_frup := ((system_anyactions and dg_7404_002_alhi) or dg_7404_002_frup) and not system_reset; [xic(system_anyactions)xic(dg_7404_002_alhi),xic(dg_7404_002_frup)]xio(system_reset)ote(dg_7404_002_frup);">  <td class="col-rung">    <span class="rung-num">Rung 14</span>    <div class="ge-ref-badge">AI_1 rung 20 (GE) â€” System_AnyActions %M00705, DG_7404_002_ALHI %M00378, (branch DG_7404_002_FRUP %M00570), NC System_Reset %M00700, COIL DG_7404_002_FRUP %M00570</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-002 first-up latch: System_AnyActions %M00705 together with DG_7404_002_ALHI, or the DG_7404_002_FRUP self-seal contact, latches DG_7404_002_FRUP %M00570 until System_Reset %M00700.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_002_FRUP" title="7404-DG-002  Gas detector pump house - First up">DG_7404_002_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_ALHI" title="7404-DG-002  Gas detector pump house - Hi Alarm C_E">DG_7404_002_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_FRUP" title="7404-DG-002  Gas detector pump house - First up">DG_7404_002_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(DG_7404_002_ALHI),XIC(DG_7404_002_FRUP)]XIO(System_Reset)OTE(DG_7404_002_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 15 [source: ai_1 rung 21 (ge) â€” ai_lofault %m00602, coil dg_7404_002_oc %m00474]
7404-dg-002 open-circuit fault: ai_lofault %m00602 (low out-of-range from ai_al_1) drives dg_7404_002_oc %m00474; not latched, follows the fault bit directly. dg_7404_002_oc := ai_lofault; xic(ai_lofault)ote(dg_7404_002_oc);">  <td class="col-rung">    <span class="rung-num">Rung 15</span>    <div class="ge-ref-badge">AI_1 rung 21 (GE) â€” AI_LoFault %M00602, COIL DG_7404_002_OC %M00474</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-002 open-circuit fault: AI_LoFault %M00602 (low out-of-range from Ai_AL_1) drives DG_7404_002_OC %M00474; not latched, follows the fault bit directly.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_002_OC" title="7404-DG-002  Gas detector pump house - Open circuit">DG_7404_002_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(DG_7404_002_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 16 [source: ai_1 rung 22 (ge) â€” ai_hifault %m00604, coil dg_7404_002_sc %m00498]
7404-dg-002 short-circuit fault: ai_hifault %m00604 (high out-of-range from ai_al_1) drives dg_7404_002_sc %m00498; not latched. dg_7404_002_sc := ai_hifault; xic(ai_hifault)ote(dg_7404_002_sc);">  <td class="col-rung">    <span class="rung-num">Rung 16</span>    <div class="ge-ref-badge">AI_1 rung 22 (GE) â€” AI_HiFault %M00604, COIL DG_7404_002_SC %M00498</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-002 short-circuit fault: AI_HiFault %M00604 (high out-of-range from Ai_AL_1) drives DG_7404_002_SC %M00498; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_002_SC" title="7404-DG-002  Gas detector pump house - Short circuit">DG_7404_002_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(DG_7404_002_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 17 [source: ai_1 rung 24 (ge) â€” move_int dg_7404_003 %ai0003 â†’ ai_valuein %r00100; call calcva1; move_int ai_valuein â†’ dg_7404_003_val %r00005; call ai_al_1]
7404-dg-003 (analogue input %ai0003) is copied into ai_valuein %r00100 and scaled by calcva1; the scaled value is copied to dg_7404_003_val %r00005 and the alarm routine ai_al_1 is then called to update the four alarm/fault setpoint comparisons. ai_valuein := dg_7404_003;
call calcva1();
dg_7404_003_val := ai_valuein;
call ai_al_1(); mov(dg_7404_003,ai_valuein)jsr(calcva1,0)mov(ai_valuein,dg_7404_003_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 17</span>    <div class="ge-ref-badge">AI_1 rung 24 (GE) â€” MOVE_INT DG_7404_003 %AI0003 â†’ AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn â†’ DG_7404_003_VAL %R00005; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-003 (analogue input %AI0003) is copied into AI_ValueIn %R00100 and scaled by CalcVa1; the scaled value is copied to DG_7404_003_VAL %R00005 and the alarm routine Ai_AL_1 is then called to update the four alarm/fault setpoint comparisons.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003" title="7404-DG-003  Gas detector pump house">DG_7404_003</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="DG_7404_003_VAL" title="7404-DG-003  Gas detector pump house - Converted value">DG_7404_003_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(DG_7404_003,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,DG_7404_003_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 18 [source: ai_1 rung 25 (ge) â€” ai_loalarm %m00600 (branch dg_7404_003_all %m00403), nc system_reset %m00700, coil dg_7404_003_all %m00403]
7404-dg-003 lo-gas alarm latch: ai_loalarm %m00600 (or its own self-seal contact) sets dg_7404_003_all %m00403, which stays set until system_reset %m00700 breaks the seal-in. dg_7404_003_all := (ai_loalarm or dg_7404_003_all) and not system_reset; [xic(ai_loalarm),xic(dg_7404_003_all)]xio(system_reset)ote(dg_7404_003_all);">  <td class="col-rung">    <span class="rung-num">Rung 18</span>    <div class="ge-ref-badge">AI_1 rung 25 (GE) â€” AI_LoAlarm %M00600 (branch DG_7404_003_ALL %M00403), NC System_Reset %M00700, COIL DG_7404_003_ALL %M00403</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-003 lo-gas alarm latch: AI_LoAlarm %M00600 (or its own self-seal contact) sets DG_7404_003_ALL %M00403, which stays set until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_003_ALL" title="7404-DG-003  Gas detector pump house - Lo Alarm">DG_7404_003_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_ALL" title="7404-DG-003  Gas detector pump house - Lo Alarm">DG_7404_003_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(DG_7404_003_ALL)]XIO(System_Reset)OTE(DG_7404_003_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 19 [source: ai_1 rung 26 (ge) â€” dg_7404_003_all %m00403, nc dg_7404_003_inh %m00451, coil dg_7404_003_alli %m00427]
7404-dg-003 lo-alarm c&amp;e bit dg_7404_003_alli %m00427 = dg_7404_003_all and not dg_7404_003_inh %m00451 (channel inhibit). dg_7404_003_alli := dg_7404_003_all and not dg_7404_003_inh; xic(dg_7404_003_all)xio(dg_7404_003_inh)ote(dg_7404_003_alli);">  <td class="col-rung">    <span class="rung-num">Rung 19</span>    <div class="ge-ref-badge">AI_1 rung 26 (GE) â€” DG_7404_003_ALL %M00403, NC DG_7404_003_INH %M00451, COIL DG_7404_003_ALLI %M00427</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-003 lo-alarm C&amp;E bit DG_7404_003_ALLI %M00427 = DG_7404_003_ALL and not DG_7404_003_INH %M00451 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_003_ALLI" title="7404-DG-003  Gas detector pump house - Lo Alarm C_E">DG_7404_003_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_ALL" title="7404-DG-003  Gas detector pump house - Lo Alarm">DG_7404_003_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_INH" title="7404-DG-003  Gas detector pump house - Inhibit">DG_7404_003_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_003_ALL)XIO(DG_7404_003_INH)OTE(DG_7404_003_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 20 [source: ai_1 rung 27 (ge) â€” ai_hialarm %m00601 (branch dg_7404_003_alh %m00355), nc system_reset %m00700, coil dg_7404_003_alh %m00355]
7404-dg-003 hi-gas alarm latch: ai_hialarm %m00601 (or its own self-seal contact) sets dg_7404_003_alh %m00355, held until system_reset %m00700 breaks the seal-in. dg_7404_003_alh := (ai_hialarm or dg_7404_003_alh) and not system_reset; [xic(ai_hialarm),xic(dg_7404_003_alh)]xio(system_reset)ote(dg_7404_003_alh);">  <td class="col-rung">    <span class="rung-num">Rung 20</span>    <div class="ge-ref-badge">AI_1 rung 27 (GE) â€” AI_HiAlarm %M00601 (branch DG_7404_003_ALH %M00355), NC System_Reset %M00700, COIL DG_7404_003_ALH %M00355</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-003 hi-gas alarm latch: AI_HiAlarm %M00601 (or its own self-seal contact) sets DG_7404_003_ALH %M00355, held until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_003_ALH" title="7404-DG-003  Gas detector pump house - Hi Alarm">DG_7404_003_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_ALH" title="7404-DG-003  Gas detector pump house - Hi Alarm">DG_7404_003_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(DG_7404_003_ALH)]XIO(System_Reset)OTE(DG_7404_003_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 21 [source: ai_1 rung 28 (ge) â€” dg_7404_003_alh %m00355, nc dg_7404_003_inh %m00451, coil dg_7404_003_alhi %m00379]
7404-dg-003 hi-alarm c&amp;e bit dg_7404_003_alhi %m00379 = dg_7404_003_alh and not dg_7404_003_inh %m00451. dg_7404_003_alhi := dg_7404_003_alh and not dg_7404_003_inh; xic(dg_7404_003_alh)xio(dg_7404_003_inh)ote(dg_7404_003_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 21</span>    <div class="ge-ref-badge">AI_1 rung 28 (GE) â€” DG_7404_003_ALH %M00355, NC DG_7404_003_INH %M00451, COIL DG_7404_003_ALHI %M00379</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-003 hi-alarm C&amp;E bit DG_7404_003_ALHI %M00379 = DG_7404_003_ALH and not DG_7404_003_INH %M00451.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_003_ALHI" title="7404-DG-003  Gas detector pump house - Hi Alarm C_E">DG_7404_003_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_ALH" title="7404-DG-003  Gas detector pump house - Hi Alarm">DG_7404_003_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_INH" title="7404-DG-003  Gas detector pump house - Inhibit">DG_7404_003_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_003_ALH)XIO(DG_7404_003_INH)OTE(DG_7404_003_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 22 [source: ai_1 rung 29 (ge) â€” system_anyactions %m00705, dg_7404_003_alhi %m00379, (branch dg_7404_003_frup %m00571), nc system_reset %m00700, coil dg_7404_003_frup %m00571]
7404-dg-003 first-up latch: system_anyactions %m00705 together with dg_7404_003_alhi, or the dg_7404_003_frup self-seal contact, latches dg_7404_003_frup %m00571 until system_reset %m00700. dg_7404_003_frup := ((system_anyactions and dg_7404_003_alhi) or dg_7404_003_frup) and not system_reset; [xic(system_anyactions)xic(dg_7404_003_alhi),xic(dg_7404_003_frup)]xio(system_reset)ote(dg_7404_003_frup);">  <td class="col-rung">    <span class="rung-num">Rung 22</span>    <div class="ge-ref-badge">AI_1 rung 29 (GE) â€” System_AnyActions %M00705, DG_7404_003_ALHI %M00379, (branch DG_7404_003_FRUP %M00571), NC System_Reset %M00700, COIL DG_7404_003_FRUP %M00571</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-003 first-up latch: System_AnyActions %M00705 together with DG_7404_003_ALHI, or the DG_7404_003_FRUP self-seal contact, latches DG_7404_003_FRUP %M00571 until System_Reset %M00700.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_003_FRUP" title="7404-DG-003  Gas detector pump house - First up">DG_7404_003_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_ALHI" title="7404-DG-003  Gas detector pump house - Hi Alarm C_E">DG_7404_003_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_FRUP" title="7404-DG-003  Gas detector pump house - First up">DG_7404_003_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(DG_7404_003_ALHI),XIC(DG_7404_003_FRUP)]XIO(System_Reset)OTE(DG_7404_003_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 23 [source: ai_1 rung 30 (ge) â€” ai_lofault %m00602, coil dg_7404_003_oc %m00475]
7404-dg-003 open-circuit fault: ai_lofault %m00602 (low out-of-range from ai_al_1) drives dg_7404_003_oc %m00475; not latched, follows the fault bit directly. dg_7404_003_oc := ai_lofault; xic(ai_lofault)ote(dg_7404_003_oc);">  <td class="col-rung">    <span class="rung-num">Rung 23</span>    <div class="ge-ref-badge">AI_1 rung 30 (GE) â€” AI_LoFault %M00602, COIL DG_7404_003_OC %M00475</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-003 open-circuit fault: AI_LoFault %M00602 (low out-of-range from Ai_AL_1) drives DG_7404_003_OC %M00475; not latched, follows the fault bit directly.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_003_OC" title="7404-DG-003  Gas detector pump house - Open circuit">DG_7404_003_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(DG_7404_003_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 24 [source: ai_1 rung 31 (ge) â€” ai_hifault %m00604, coil dg_7404_003_sc %m00499]
7404-dg-003 short-circuit fault: ai_hifault %m00604 (high out-of-range from ai_al_1) drives dg_7404_003_sc %m00499; not latched. dg_7404_003_sc := ai_hifault; xic(ai_hifault)ote(dg_7404_003_sc);">  <td class="col-rung">    <span class="rung-num">Rung 24</span>    <div class="ge-ref-badge">AI_1 rung 31 (GE) â€” AI_HiFault %M00604, COIL DG_7404_003_SC %M00499</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-003 short-circuit fault: AI_HiFault %M00604 (high out-of-range from Ai_AL_1) drives DG_7404_003_SC %M00499; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_003_SC" title="7404-DG-003  Gas detector pump house - Short circuit">DG_7404_003_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(DG_7404_003_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 25 [source: ai_1 rung 33 (ge) â€” move_int dg_7404_004 %ai0004 â†’ ai_valuein %r00100; call calcva1; move_int ai_valuein â†’ dg_7404_004_val %r00007; call ai_al_1]
7404-dg-004 (analogue input %ai0004) is copied into ai_valuein %r00100 and scaled by calcva1; the scaled value is copied to dg_7404_004_val %r00007 and the alarm routine ai_al_1 is then called to update the four alarm/fault setpoint comparisons. ai_valuein := dg_7404_004;
call calcva1();
dg_7404_004_val := ai_valuein;
call ai_al_1(); mov(dg_7404_004,ai_valuein)jsr(calcva1,0)mov(ai_valuein,dg_7404_004_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 25</span>    <div class="ge-ref-badge">AI_1 rung 33 (GE) â€” MOVE_INT DG_7404_004 %AI0004 â†’ AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn â†’ DG_7404_004_VAL %R00007; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-004 (analogue input %AI0004) is copied into AI_ValueIn %R00100 and scaled by CalcVa1; the scaled value is copied to DG_7404_004_VAL %R00007 and the alarm routine Ai_AL_1 is then called to update the four alarm/fault setpoint comparisons.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004" title="7404-DG-004  Gas detector pump house">DG_7404_004</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="DG_7404_004_VAL" title="7404-DG-004  Gas detector pump house - Converted value">DG_7404_004_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(DG_7404_004,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,DG_7404_004_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 26 [source: ai_1 rung 34 (ge) â€” ai_loalarm %m00600 (branch dg_7404_004_all %m00404), nc system_reset %m00700, coil dg_7404_004_all %m00404]
7404-dg-004 lo-gas alarm latch: ai_loalarm %m00600 (or its own self-seal contact) sets dg_7404_004_all %m00404, which stays set until system_reset %m00700 breaks the seal-in. dg_7404_004_all := (ai_loalarm or dg_7404_004_all) and not system_reset; [xic(ai_loalarm),xic(dg_7404_004_all)]xio(system_reset)ote(dg_7404_004_all);">  <td class="col-rung">    <span class="rung-num">Rung 26</span>    <div class="ge-ref-badge">AI_1 rung 34 (GE) â€” AI_LoAlarm %M00600 (branch DG_7404_004_ALL %M00404), NC System_Reset %M00700, COIL DG_7404_004_ALL %M00404</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-004 lo-gas alarm latch: AI_LoAlarm %M00600 (or its own self-seal contact) sets DG_7404_004_ALL %M00404, which stays set until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_004_ALL" title="7404-DG-004  Gas detector pump house - Lo Alarm">DG_7404_004_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_ALL" title="7404-DG-004  Gas detector pump house - Lo Alarm">DG_7404_004_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(DG_7404_004_ALL)]XIO(System_Reset)OTE(DG_7404_004_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 27 [source: ai_1 rung 35 (ge) â€” dg_7404_004_all %m00404, nc dg_7404_004_inh %m00452, coil dg_7404_004_alli %m00428]
7404-dg-004 lo-alarm c&amp;e bit dg_7404_004_alli %m00428 = dg_7404_004_all and not dg_7404_004_inh %m00452 (channel inhibit). dg_7404_004_alli := dg_7404_004_all and not dg_7404_004_inh; xic(dg_7404_004_all)xio(dg_7404_004_inh)ote(dg_7404_004_alli);">  <td class="col-rung">    <span class="rung-num">Rung 27</span>    <div class="ge-ref-badge">AI_1 rung 35 (GE) â€” DG_7404_004_ALL %M00404, NC DG_7404_004_INH %M00452, COIL DG_7404_004_ALLI %M00428</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-004 lo-alarm C&amp;E bit DG_7404_004_ALLI %M00428 = DG_7404_004_ALL and not DG_7404_004_INH %M00452 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_004_ALLI" title="7404-DG-004  Gas detector pump house - Lo Alarm C_E">DG_7404_004_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_ALL" title="7404-DG-004  Gas detector pump house - Lo Alarm">DG_7404_004_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_INH" title="7404-DG-004  Gas detector pump house - Inhibit">DG_7404_004_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_004_ALL)XIO(DG_7404_004_INH)OTE(DG_7404_004_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 28 [source: ai_1 rung 36 (ge) â€” ai_hialarm %m00601 (branch dg_7404_004_alh %m00356), nc system_reset %m00700, coil dg_7404_004_alh %m00356]
7404-dg-004 hi-gas alarm latch: ai_hialarm %m00601 (or its own self-seal contact) sets dg_7404_004_alh %m00356, held until system_reset %m00700 breaks the seal-in. dg_7404_004_alh := (ai_hialarm or dg_7404_004_alh) and not system_reset; [xic(ai_hialarm),xic(dg_7404_004_alh)]xio(system_reset)ote(dg_7404_004_alh);">  <td class="col-rung">    <span class="rung-num">Rung 28</span>    <div class="ge-ref-badge">AI_1 rung 36 (GE) â€” AI_HiAlarm %M00601 (branch DG_7404_004_ALH %M00356), NC System_Reset %M00700, COIL DG_7404_004_ALH %M00356</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-004 hi-gas alarm latch: AI_HiAlarm %M00601 (or its own self-seal contact) sets DG_7404_004_ALH %M00356, held until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_004_ALH" title="7404-DG-004  Gas detector pump house - Hi Alarm">DG_7404_004_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_ALH" title="7404-DG-004  Gas detector pump house - Hi Alarm">DG_7404_004_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(DG_7404_004_ALH)]XIO(System_Reset)OTE(DG_7404_004_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 29 [source: ai_1 rung 37 (ge) â€” dg_7404_004_alh %m00356, nc dg_7404_004_inh %m00452, coil dg_7404_004_alhi %m00380]
7404-dg-004 hi-alarm c&amp;e bit dg_7404_004_alhi %m00380 = dg_7404_004_alh and not dg_7404_004_inh %m00452. dg_7404_004_alhi := dg_7404_004_alh and not dg_7404_004_inh; xic(dg_7404_004_alh)xio(dg_7404_004_inh)ote(dg_7404_004_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 29</span>    <div class="ge-ref-badge">AI_1 rung 37 (GE) â€” DG_7404_004_ALH %M00356, NC DG_7404_004_INH %M00452, COIL DG_7404_004_ALHI %M00380</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-004 hi-alarm C&amp;E bit DG_7404_004_ALHI %M00380 = DG_7404_004_ALH and not DG_7404_004_INH %M00452.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_004_ALHI" title="7404-DG-004  Gas detector pump house - Hi Alarm C_E">DG_7404_004_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_ALH" title="7404-DG-004  Gas detector pump house - Hi Alarm">DG_7404_004_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_INH" title="7404-DG-004  Gas detector pump house - Inhibit">DG_7404_004_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_004_ALH)XIO(DG_7404_004_INH)OTE(DG_7404_004_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 30 [source: ai_1 rung 38 (ge) â€” system_anyactions %m00705, dg_7404_004_alhi %m00380, (branch dg_7404_004_frup %m00572), nc system_reset %m00700, coil dg_7404_004_frup %m00572]
7404-dg-004 first-up latch: system_anyactions %m00705 together with dg_7404_004_alhi, or the dg_7404_004_frup self-seal contact, latches dg_7404_004_frup %m00572 until system_reset %m00700. dg_7404_004_frup := ((system_anyactions and dg_7404_004_alhi) or dg_7404_004_frup) and not system_reset; [xic(system_anyactions)xic(dg_7404_004_alhi),xic(dg_7404_004_frup)]xio(system_reset)ote(dg_7404_004_frup);">  <td class="col-rung">    <span class="rung-num">Rung 30</span>    <div class="ge-ref-badge">AI_1 rung 38 (GE) â€” System_AnyActions %M00705, DG_7404_004_ALHI %M00380, (branch DG_7404_004_FRUP %M00572), NC System_Reset %M00700, COIL DG_7404_004_FRUP %M00572</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-004 first-up latch: System_AnyActions %M00705 together with DG_7404_004_ALHI, or the DG_7404_004_FRUP self-seal contact, latches DG_7404_004_FRUP %M00572 until System_Reset %M00700.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_004_FRUP" title="7404-DG-004  Gas detector pump house - First up">DG_7404_004_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_ALHI" title="7404-DG-004  Gas detector pump house - Hi Alarm C_E">DG_7404_004_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_FRUP" title="7404-DG-004  Gas detector pump house - First up">DG_7404_004_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(DG_7404_004_ALHI),XIC(DG_7404_004_FRUP)]XIO(System_Reset)OTE(DG_7404_004_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 31 [source: ai_1 rung 39 (ge) â€” ai_lofault %m00602, coil dg_7404_004_oc %m00476]
7404-dg-004 open-circuit fault: ai_lofault %m00602 (low out-of-range from ai_al_1) drives dg_7404_004_oc %m00476; not latched, follows the fault bit directly. dg_7404_004_oc := ai_lofault; xic(ai_lofault)ote(dg_7404_004_oc);">  <td class="col-rung">    <span class="rung-num">Rung 31</span>    <div class="ge-ref-badge">AI_1 rung 39 (GE) â€” AI_LoFault %M00602, COIL DG_7404_004_OC %M00476</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-004 open-circuit fault: AI_LoFault %M00602 (low out-of-range from Ai_AL_1) drives DG_7404_004_OC %M00476; not latched, follows the fault bit directly.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_004_OC" title="7404-DG-004  Gas detector pump house - Open circuit">DG_7404_004_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(DG_7404_004_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 32 [source: ai_1 rung 40 (ge) â€” ai_hifault %m00604, coil dg_7404_004_sc %m00500]
7404-dg-004 short-circuit fault: ai_hifault %m00604 (high out-of-range from ai_al_1) drives dg_7404_004_sc %m00500; not latched. dg_7404_004_sc := ai_hifault; xic(ai_hifault)ote(dg_7404_004_sc);">  <td class="col-rung">    <span class="rung-num">Rung 32</span>    <div class="ge-ref-badge">AI_1 rung 40 (GE) â€” AI_HiFault %M00604, COIL DG_7404_004_SC %M00500</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-004 short-circuit fault: AI_HiFault %M00604 (high out-of-range from Ai_AL_1) drives DG_7404_004_SC %M00500; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_004_SC" title="7404-DG-004  Gas detector pump house - Short circuit">DG_7404_004_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(DG_7404_004_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 33 [source: ai_1 rung 42 (ge) â€” move_int dg_7404_005 %ai0005 â†’ ai_valuein %r00100; call calcva1; move_int ai_valuein â†’ dg_7404_005_val %r00009; call ai_al_1]
7404-dg-005 (analogue input %ai0005) is copied into ai_valuein %r00100 and scaled by calcva1; the scaled value is copied to dg_7404_005_val %r00009 and the alarm routine ai_al_1 is then called to update the four alarm/fault setpoint comparisons. ai_valuein := dg_7404_005;
call calcva1();
dg_7404_005_val := ai_valuein;
call ai_al_1(); mov(dg_7404_005,ai_valuein)jsr(calcva1,0)mov(ai_valuein,dg_7404_005_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 33</span>    <div class="ge-ref-badge">AI_1 rung 42 (GE) â€” MOVE_INT DG_7404_005 %AI0005 â†’ AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn â†’ DG_7404_005_VAL %R00009; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-005 (analogue input %AI0005) is copied into AI_ValueIn %R00100 and scaled by CalcVa1; the scaled value is copied to DG_7404_005_VAL %R00009 and the alarm routine Ai_AL_1 is then called to update the four alarm/fault setpoint comparisons.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005" title="7404-DG-005  Gas detector pump house">DG_7404_005</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="DG_7404_005_VAL" title="7404-DG-005  Gas detector pump house - Converted value">DG_7404_005_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(DG_7404_005,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,DG_7404_005_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 34 [source: ai_1 rung 43 (ge) â€” ai_loalarm %m00600 (branch dg_7404_005_all %m00405), nc system_reset %m00700, coil dg_7404_005_all %m00405]
7404-dg-005 lo-gas alarm latch: ai_loalarm %m00600 (or its own self-seal contact) sets dg_7404_005_all %m00405, which stays set until system_reset %m00700 breaks the seal-in. dg_7404_005_all := (ai_loalarm or dg_7404_005_all) and not system_reset; [xic(ai_loalarm),xic(dg_7404_005_all)]xio(system_reset)ote(dg_7404_005_all);">  <td class="col-rung">    <span class="rung-num">Rung 34</span>    <div class="ge-ref-badge">AI_1 rung 43 (GE) â€” AI_LoAlarm %M00600 (branch DG_7404_005_ALL %M00405), NC System_Reset %M00700, COIL DG_7404_005_ALL %M00405</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-005 lo-gas alarm latch: AI_LoAlarm %M00600 (or its own self-seal contact) sets DG_7404_005_ALL %M00405, which stays set until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_005_ALL" title="7404-DG-005  Gas detector pump house - Lo Alarm">DG_7404_005_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_ALL" title="7404-DG-005  Gas detector pump house - Lo Alarm">DG_7404_005_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(DG_7404_005_ALL)]XIO(System_Reset)OTE(DG_7404_005_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 35 [source: ai_1 rung 44 (ge) â€” dg_7404_005_all %m00405, nc dg_7404_005_inh %m00453, coil dg_7404_005_alli %m00429]
7404-dg-005 lo-alarm c&amp;e bit dg_7404_005_alli %m00429 = dg_7404_005_all and not dg_7404_005_inh %m00453 (channel inhibit). dg_7404_005_alli := dg_7404_005_all and not dg_7404_005_inh; xic(dg_7404_005_all)xio(dg_7404_005_inh)ote(dg_7404_005_alli);">  <td class="col-rung">    <span class="rung-num">Rung 35</span>    <div class="ge-ref-badge">AI_1 rung 44 (GE) â€” DG_7404_005_ALL %M00405, NC DG_7404_005_INH %M00453, COIL DG_7404_005_ALLI %M00429</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-005 lo-alarm C&amp;E bit DG_7404_005_ALLI %M00429 = DG_7404_005_ALL and not DG_7404_005_INH %M00453 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_005_ALLI" title="7404-DG-005  Gas detector pump house - Lo Alarm C_E">DG_7404_005_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_ALL" title="7404-DG-005  Gas detector pump house - Lo Alarm">DG_7404_005_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_INH" title="7404-DG-005  Gas detector pump house - Inhibit">DG_7404_005_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_005_ALL)XIO(DG_7404_005_INH)OTE(DG_7404_005_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 36 [source: ai_1 rung 45 (ge) â€” ai_hialarm %m00601 (branch dg_7404_005_alh %m00357), nc system_reset %m00700, coil dg_7404_005_alh %m00357]
7404-dg-005 hi-gas alarm latch: ai_hialarm %m00601 (or its own self-seal contact) sets dg_7404_005_alh %m00357, held until system_reset %m00700 breaks the seal-in. dg_7404_005_alh := (ai_hialarm or dg_7404_005_alh) and not system_reset; [xic(ai_hialarm),xic(dg_7404_005_alh)]xio(system_reset)ote(dg_7404_005_alh);">  <td class="col-rung">    <span class="rung-num">Rung 36</span>    <div class="ge-ref-badge">AI_1 rung 45 (GE) â€” AI_HiAlarm %M00601 (branch DG_7404_005_ALH %M00357), NC System_Reset %M00700, COIL DG_7404_005_ALH %M00357</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-005 hi-gas alarm latch: AI_HiAlarm %M00601 (or its own self-seal contact) sets DG_7404_005_ALH %M00357, held until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_005_ALH" title="7404-DG-005  Gas detector pump house - Hi Alarm">DG_7404_005_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_ALH" title="7404-DG-005  Gas detector pump house - Hi Alarm">DG_7404_005_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(DG_7404_005_ALH)]XIO(System_Reset)OTE(DG_7404_005_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 37 [source: ai_1 rung 46 (ge) â€” dg_7404_005_alh %m00357, nc dg_7404_005_inh %m00453, coil dg_7404_005_alhi %m00381]
7404-dg-005 hi-alarm c&amp;e bit dg_7404_005_alhi %m00381 = dg_7404_005_alh and not dg_7404_005_inh %m00453. dg_7404_005_alhi := dg_7404_005_alh and not dg_7404_005_inh; xic(dg_7404_005_alh)xio(dg_7404_005_inh)ote(dg_7404_005_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 37</span>    <div class="ge-ref-badge">AI_1 rung 46 (GE) â€” DG_7404_005_ALH %M00357, NC DG_7404_005_INH %M00453, COIL DG_7404_005_ALHI %M00381</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-005 hi-alarm C&amp;E bit DG_7404_005_ALHI %M00381 = DG_7404_005_ALH and not DG_7404_005_INH %M00453.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_005_ALHI" title="7404-DG-005  Gas detector pump house - Hi Alarm C_E">DG_7404_005_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_ALH" title="7404-DG-005  Gas detector pump house - Hi Alarm">DG_7404_005_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_INH" title="7404-DG-005  Gas detector pump house - Inhibit">DG_7404_005_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_005_ALH)XIO(DG_7404_005_INH)OTE(DG_7404_005_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 38 [source: ai_1 rung 47 (ge) â€” system_anyactions %m00705, dg_7404_005_alhi %m00381, (branch dg_7404_005_frup %m00573), nc system_reset %m00700, coil dg_7404_005_frup %m00573]
7404-dg-005 first-up latch: system_anyactions %m00705 together with dg_7404_005_alhi, or the dg_7404_005_frup self-seal contact, latches dg_7404_005_frup %m00573 until system_reset %m00700. dg_7404_005_frup := ((system_anyactions and dg_7404_005_alhi) or dg_7404_005_frup) and not system_reset; [xic(system_anyactions)xic(dg_7404_005_alhi),xic(dg_7404_005_frup)]xio(system_reset)ote(dg_7404_005_frup);">  <td class="col-rung">    <span class="rung-num">Rung 38</span>    <div class="ge-ref-badge">AI_1 rung 47 (GE) â€” System_AnyActions %M00705, DG_7404_005_ALHI %M00381, (branch DG_7404_005_FRUP %M00573), NC System_Reset %M00700, COIL DG_7404_005_FRUP %M00573</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-005 first-up latch: System_AnyActions %M00705 together with DG_7404_005_ALHI, or the DG_7404_005_FRUP self-seal contact, latches DG_7404_005_FRUP %M00573 until System_Reset %M00700.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_005_FRUP" title="7404-DG-005  Gas detector pump house - First up">DG_7404_005_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_ALHI" title="7404-DG-005  Gas detector pump house - Hi Alarm C_E">DG_7404_005_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_FRUP" title="7404-DG-005  Gas detector pump house - First up">DG_7404_005_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(DG_7404_005_ALHI),XIC(DG_7404_005_FRUP)]XIO(System_Reset)OTE(DG_7404_005_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 39 [source: ai_1 rung 48 (ge) â€” ai_lofault %m00602, coil dg_7404_005_oc %m00477]
7404-dg-005 open-circuit fault: ai_lofault %m00602 (low out-of-range from ai_al_1) drives dg_7404_005_oc %m00477; not latched, follows the fault bit directly. dg_7404_005_oc := ai_lofault; xic(ai_lofault)ote(dg_7404_005_oc);">  <td class="col-rung">    <span class="rung-num">Rung 39</span>    <div class="ge-ref-badge">AI_1 rung 48 (GE) â€” AI_LoFault %M00602, COIL DG_7404_005_OC %M00477</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-005 open-circuit fault: AI_LoFault %M00602 (low out-of-range from Ai_AL_1) drives DG_7404_005_OC %M00477; not latched, follows the fault bit directly.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_005_OC" title="7404-DG-005  Gas detector pump house - Open circuit">DG_7404_005_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(DG_7404_005_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 40 [source: ai_1 rung 49 (ge) â€” ai_hifault %m00604, coil dg_7404_005_sc %m00501]
7404-dg-005 short-circuit fault: ai_hifault %m00604 (high out-of-range from ai_al_1) drives dg_7404_005_sc %m00501; not latched. dg_7404_005_sc := ai_hifault; xic(ai_hifault)ote(dg_7404_005_sc);">  <td class="col-rung">    <span class="rung-num">Rung 40</span>    <div class="ge-ref-badge">AI_1 rung 49 (GE) â€” AI_HiFault %M00604, COIL DG_7404_005_SC %M00501</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-005 short-circuit fault: AI_HiFault %M00604 (high out-of-range from Ai_AL_1) drives DG_7404_005_SC %M00501; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_005_SC" title="7404-DG-005  Gas detector pump house - Short circuit">DG_7404_005_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(DG_7404_005_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 41 [source: ai_1 rung 51 (ge) â€” move_int dg_7404_006 %ai0006 â†’ ai_valuein %r00100; call calcva1; move_int ai_valuein â†’ dg_7404_006_val %r00011; call ai_al_1]
7404-dg-006 (analogue input %ai0006) is copied into ai_valuein %r00100 and scaled by calcva1; the scaled value is copied to dg_7404_006_val %r00011 and the alarm routine ai_al_1 is then called to update the four alarm/fault setpoint comparisons. ai_valuein := dg_7404_006;
call calcva1();
dg_7404_006_val := ai_valuein;
call ai_al_1(); mov(dg_7404_006,ai_valuein)jsr(calcva1,0)mov(ai_valuein,dg_7404_006_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 41</span>    <div class="ge-ref-badge">AI_1 rung 51 (GE) â€” MOVE_INT DG_7404_006 %AI0006 â†’ AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn â†’ DG_7404_006_VAL %R00011; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-006 (analogue input %AI0006) is copied into AI_ValueIn %R00100 and scaled by CalcVa1; the scaled value is copied to DG_7404_006_VAL %R00011 and the alarm routine Ai_AL_1 is then called to update the four alarm/fault setpoint comparisons.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006" title="7404-DG-006  Gas detector pump house">DG_7404_006</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="DG_7404_006_VAL" title="7404-DG-006  Gas detector pump house - Converted value">DG_7404_006_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(DG_7404_006,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,DG_7404_006_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 42 [source: ai_1 rung 52 (ge) â€” ai_loalarm %m00600 (branch dg_7404_006_all %m00406), nc system_reset %m00700, coil dg_7404_006_all %m00406]
7404-dg-006 lo-gas alarm latch: ai_loalarm %m00600 (or its own self-seal contact) sets dg_7404_006_all %m00406, which stays set until system_reset %m00700 breaks the seal-in. dg_7404_006_all := (ai_loalarm or dg_7404_006_all) and not system_reset; [xic(ai_loalarm),xic(dg_7404_006_all)]xio(system_reset)ote(dg_7404_006_all);">  <td class="col-rung">    <span class="rung-num">Rung 42</span>    <div class="ge-ref-badge">AI_1 rung 52 (GE) â€” AI_LoAlarm %M00600 (branch DG_7404_006_ALL %M00406), NC System_Reset %M00700, COIL DG_7404_006_ALL %M00406</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-006 lo-gas alarm latch: AI_LoAlarm %M00600 (or its own self-seal contact) sets DG_7404_006_ALL %M00406, which stays set until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_006_ALL" title="7404-DG-006  Gas detector pump house - Lo Alarm">DG_7404_006_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006_ALL" title="7404-DG-006  Gas detector pump house - Lo Alarm">DG_7404_006_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(DG_7404_006_ALL)]XIO(System_Reset)OTE(DG_7404_006_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 43 [source: ai_1 rung 53 (ge) â€” dg_7404_006_all %m00406, nc dg_7404_006_inh %m00454, coil dg_7404_006_alli %m00430]
7404-dg-006 lo-alarm c&amp;e bit dg_7404_006_alli %m00430 = dg_7404_006_all and not dg_7404_006_inh %m00454 (channel inhibit). dg_7404_006_alli := dg_7404_006_all and not dg_7404_006_inh; xic(dg_7404_006_all)xio(dg_7404_006_inh)ote(dg_7404_006_alli);">  <td class="col-rung">    <span class="rung-num">Rung 43</span>    <div class="ge-ref-badge">AI_1 rung 53 (GE) â€” DG_7404_006_ALL %M00406, NC DG_7404_006_INH %M00454, COIL DG_7404_006_ALLI %M00430</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-006 lo-alarm C&amp;E bit DG_7404_006_ALLI %M00430 = DG_7404_006_ALL and not DG_7404_006_INH %M00454 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_006_ALLI" title="7404-DG-006  Gas detector pump house - Lo Alarm C_E">DG_7404_006_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006_ALL" title="7404-DG-006  Gas detector pump house - Lo Alarm">DG_7404_006_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006_INH" title="7404-DG-006  Gas detector pump house - Inhibit">DG_7404_006_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_006_ALL)XIO(DG_7404_006_INH)OTE(DG_7404_006_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 44 [source: ai_1 rung 54 (ge) â€” ai_hialarm %m00601 (branch dg_7404_006_alh %m00358), nc system_reset %m00700, coil dg_7404_006_alh %m00358]
7404-dg-006 hi-gas alarm latch: ai_hialarm %m00601 (or its own self-seal contact) sets dg_7404_006_alh %m00358, held until system_reset %m00700 breaks the seal-in. dg_7404_006_alh := (ai_hialarm or dg_7404_006_alh) and not system_reset; [xic(ai_hialarm),xic(dg_7404_006_alh)]xio(system_reset)ote(dg_7404_006_alh);">  <td class="col-rung">    <span class="rung-num">Rung 44</span>    <div class="ge-ref-badge">AI_1 rung 54 (GE) â€” AI_HiAlarm %M00601 (branch DG_7404_006_ALH %M00358), NC System_Reset %M00700, COIL DG_7404_006_ALH %M00358</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-006 hi-gas alarm latch: AI_HiAlarm %M00601 (or its own self-seal contact) sets DG_7404_006_ALH %M00358, held until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_006_ALH" title="7404-DG-006  Gas detector pump house - Hi Alarm">DG_7404_006_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006_ALH" title="7404-DG-006  Gas detector pump house - Hi Alarm">DG_7404_006_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(DG_7404_006_ALH)]XIO(System_Reset)OTE(DG_7404_006_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 45 [source: ai_1 rung 55 (ge) â€” dg_7404_006_alh %m00358, nc dg_7404_006_inh %m00454, coil dg_7404_006_alhi %m00382]
7404-dg-006 hi-alarm c&amp;e bit dg_7404_006_alhi %m00382 = dg_7404_006_alh and not dg_7404_006_inh %m00454. dg_7404_006_alhi := dg_7404_006_alh and not dg_7404_006_inh; xic(dg_7404_006_alh)xio(dg_7404_006_inh)ote(dg_7404_006_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 45</span>    <div class="ge-ref-badge">AI_1 rung 55 (GE) â€” DG_7404_006_ALH %M00358, NC DG_7404_006_INH %M00454, COIL DG_7404_006_ALHI %M00382</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-006 hi-alarm C&amp;E bit DG_7404_006_ALHI %M00382 = DG_7404_006_ALH and not DG_7404_006_INH %M00454.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_006_ALHI" title="7404-DG-006  Gas detector pump house - Hi Alarm C_E">DG_7404_006_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006_ALH" title="7404-DG-006  Gas detector pump house - Hi Alarm">DG_7404_006_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006_INH" title="7404-DG-006  Gas detector pump house - Inhibit">DG_7404_006_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_006_ALH)XIO(DG_7404_006_INH)OTE(DG_7404_006_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 46 [source: ai_1 rung 56 (ge) â€” system_anyactions %m00705, dg_7404_006_alhi %m00382, (branch dg_7404_006_frup %m00574), nc system_reset %m00700, coil dg_7404_006_frup %m00574]
7404-dg-006 first-up latch: system_anyactions %m00705 together with dg_7404_006_alhi, or the dg_7404_006_frup self-seal contact, latches dg_7404_006_frup %m00574 until system_reset %m00700. dg_7404_006_frup := ((system_anyactions and dg_7404_006_alhi) or dg_7404_006_frup) and not system_reset; [xic(system_anyactions)xic(dg_7404_006_alhi),xic(dg_7404_006_frup)]xio(system_reset)ote(dg_7404_006_frup);">  <td class="col-rung">    <span class="rung-num">Rung 46</span>    <div class="ge-ref-badge">AI_1 rung 56 (GE) â€” System_AnyActions %M00705, DG_7404_006_ALHI %M00382, (branch DG_7404_006_FRUP %M00574), NC System_Reset %M00700, COIL DG_7404_006_FRUP %M00574</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-006 first-up latch: System_AnyActions %M00705 together with DG_7404_006_ALHI, or the DG_7404_006_FRUP self-seal contact, latches DG_7404_006_FRUP %M00574 until System_Reset %M00700.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_006_FRUP" title="7404-DG-006  Gas detector pump house - First up">DG_7404_006_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006_ALHI" title="7404-DG-006  Gas detector pump house - Hi Alarm C_E">DG_7404_006_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006_FRUP" title="7404-DG-006  Gas detector pump house - First up">DG_7404_006_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(DG_7404_006_ALHI),XIC(DG_7404_006_FRUP)]XIO(System_Reset)OTE(DG_7404_006_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 47 [source: ai_1 rung 57 (ge) â€” ai_lofault %m00602, coil dg_7404_006_oc %m00478]
7404-dg-006 open-circuit fault: ai_lofault %m00602 (low out-of-range from ai_al_1) drives dg_7404_006_oc %m00478; not latched, follows the fault bit directly. dg_7404_006_oc := ai_lofault; xic(ai_lofault)ote(dg_7404_006_oc);">  <td class="col-rung">    <span class="rung-num">Rung 47</span>    <div class="ge-ref-badge">AI_1 rung 57 (GE) â€” AI_LoFault %M00602, COIL DG_7404_006_OC %M00478</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-006 open-circuit fault: AI_LoFault %M00602 (low out-of-range from Ai_AL_1) drives DG_7404_006_OC %M00478; not latched, follows the fault bit directly.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_006_OC" title="7404-DG-006  Gas detector pump house - Open circuit">DG_7404_006_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(DG_7404_006_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 48 [source: ai_1 rung 58 (ge) â€” ai_hifault %m00604, coil dg_7404_006_sc %m00502]
7404-dg-006 short-circuit fault: ai_hifault %m00604 (high out-of-range from ai_al_1) drives dg_7404_006_sc %m00502; not latched. dg_7404_006_sc := ai_hifault; xic(ai_hifault)ote(dg_7404_006_sc);">  <td class="col-rung">    <span class="rung-num">Rung 48</span>    <div class="ge-ref-badge">AI_1 rung 58 (GE) â€” AI_HiFault %M00604, COIL DG_7404_006_SC %M00502</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-006 short-circuit fault: AI_HiFault %M00604 (high out-of-range from Ai_AL_1) drives DG_7404_006_SC %M00502; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_006_SC" title="7404-DG-006  Gas detector pump house - Short circuit">DG_7404_006_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(DG_7404_006_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 49 [source: ai_1 rung 60 (ge) â€” move_int dg_7404_007 %ai0007 â†’ ai_valuein %r00100; call calcva1; move_int ai_valuein â†’ dg_7404_007_val %r00013; call ai_al_1]
7404-dg-007 (analogue input %ai0007) is copied into ai_valuein %r00100 and scaled by calcva1; the scaled value is copied to dg_7404_007_val %r00013 and the alarm routine ai_al_1 is then called to update the four alarm/fault setpoint comparisons. ai_valuein := dg_7404_007;
call calcva1();
dg_7404_007_val := ai_valuein;
call ai_al_1(); mov(dg_7404_007,ai_valuein)jsr(calcva1,0)mov(ai_valuein,dg_7404_007_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 49</span>    <div class="ge-ref-badge">AI_1 rung 60 (GE) â€” MOVE_INT DG_7404_007 %AI0007 â†’ AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn â†’ DG_7404_007_VAL %R00013; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-007 (analogue input %AI0007) is copied into AI_ValueIn %R00100 and scaled by CalcVa1; the scaled value is copied to DG_7404_007_VAL %R00013 and the alarm routine Ai_AL_1 is then called to update the four alarm/fault setpoint comparisons.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007" title="7404-DG-007  Gas detector pump house">DG_7404_007</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="DG_7404_007_VAL" title="7404-DG-007  Gas detector pump house - Converted value">DG_7404_007_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(DG_7404_007,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,DG_7404_007_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 50 [source: ai_1 rung 61 (ge) â€” ai_loalarm %m00600 (branch dg_7404_007_all %m00407), nc system_reset %m00700, coil dg_7404_007_all %m00407]
7404-dg-007 lo-gas alarm latch: ai_loalarm %m00600 (or its own self-seal contact) sets dg_7404_007_all %m00407, which stays set until system_reset %m00700 breaks the seal-in. dg_7404_007_all := (ai_loalarm or dg_7404_007_all) and not system_reset; [xic(ai_loalarm),xic(dg_7404_007_all)]xio(system_reset)ote(dg_7404_007_all);">  <td class="col-rung">    <span class="rung-num">Rung 50</span>    <div class="ge-ref-badge">AI_1 rung 61 (GE) â€” AI_LoAlarm %M00600 (branch DG_7404_007_ALL %M00407), NC System_Reset %M00700, COIL DG_7404_007_ALL %M00407</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-007 lo-gas alarm latch: AI_LoAlarm %M00600 (or its own self-seal contact) sets DG_7404_007_ALL %M00407, which stays set until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_007_ALL" title="7404-DG-007  Gas detector pump house - Lo Alarm">DG_7404_007_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_ALL" title="7404-DG-007  Gas detector pump house - Lo Alarm">DG_7404_007_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(DG_7404_007_ALL)]XIO(System_Reset)OTE(DG_7404_007_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 51 [source: ai_1 rung 62 (ge) â€” dg_7404_007_all %m00407, nc dg_7404_007_inh %m00455, coil dg_7404_007_alli %m00431]
7404-dg-007 lo-alarm c&amp;e bit dg_7404_007_alli %m00431 = dg_7404_007_all and not dg_7404_007_inh %m00455 (channel inhibit). dg_7404_007_alli := dg_7404_007_all and not dg_7404_007_inh; xic(dg_7404_007_all)xio(dg_7404_007_inh)ote(dg_7404_007_alli);">  <td class="col-rung">    <span class="rung-num">Rung 51</span>    <div class="ge-ref-badge">AI_1 rung 62 (GE) â€” DG_7404_007_ALL %M00407, NC DG_7404_007_INH %M00455, COIL DG_7404_007_ALLI %M00431</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-007 lo-alarm C&amp;E bit DG_7404_007_ALLI %M00431 = DG_7404_007_ALL and not DG_7404_007_INH %M00455 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_007_ALLI" title="7404-DG-007  Gas detector pump house - Lo Alarm C_E">DG_7404_007_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_ALL" title="7404-DG-007  Gas detector pump house - Lo Alarm">DG_7404_007_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_INH" title="7404-DG-007  Gas detector pump house - Inhibit">DG_7404_007_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_007_ALL)XIO(DG_7404_007_INH)OTE(DG_7404_007_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 52 [source: ai_1 rung 63 (ge) â€” ai_hialarm %m00601 (branch dg_7404_007_alh %m00359), nc system_reset %m00700, coil dg_7404_007_alh %m00359]
7404-dg-007 hi-gas alarm latch: ai_hialarm %m00601 (or its own self-seal contact) sets dg_7404_007_alh %m00359, held until system_reset %m00700 breaks the seal-in. dg_7404_007_alh := (ai_hialarm or dg_7404_007_alh) and not system_reset; [xic(ai_hialarm),xic(dg_7404_007_alh)]xio(system_reset)ote(dg_7404_007_alh);">  <td class="col-rung">    <span class="rung-num">Rung 52</span>    <div class="ge-ref-badge">AI_1 rung 63 (GE) â€” AI_HiAlarm %M00601 (branch DG_7404_007_ALH %M00359), NC System_Reset %M00700, COIL DG_7404_007_ALH %M00359</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-007 hi-gas alarm latch: AI_HiAlarm %M00601 (or its own self-seal contact) sets DG_7404_007_ALH %M00359, held until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_007_ALH" title="7404-DG-007  Gas detector pump house - Hi Alarm">DG_7404_007_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_ALH" title="7404-DG-007  Gas detector pump house - Hi Alarm">DG_7404_007_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(DG_7404_007_ALH)]XIO(System_Reset)OTE(DG_7404_007_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 53 [source: ai_1 rung 64 (ge) â€” dg_7404_007_alh %m00359, nc dg_7404_007_inh %m00455, coil dg_7404_007_alhi %m00383]
7404-dg-007 hi-alarm c&amp;e bit dg_7404_007_alhi %m00383 = dg_7404_007_alh and not dg_7404_007_inh %m00455. dg_7404_007_alhi := dg_7404_007_alh and not dg_7404_007_inh; xic(dg_7404_007_alh)xio(dg_7404_007_inh)ote(dg_7404_007_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 53</span>    <div class="ge-ref-badge">AI_1 rung 64 (GE) â€” DG_7404_007_ALH %M00359, NC DG_7404_007_INH %M00455, COIL DG_7404_007_ALHI %M00383</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-007 hi-alarm C&amp;E bit DG_7404_007_ALHI %M00383 = DG_7404_007_ALH and not DG_7404_007_INH %M00455.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_007_ALHI" title="7404-DG-007  Gas detector pump house - Hi Alarm C_E">DG_7404_007_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_ALH" title="7404-DG-007  Gas detector pump house - Hi Alarm">DG_7404_007_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_INH" title="7404-DG-007  Gas detector pump house - Inhibit">DG_7404_007_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_007_ALH)XIO(DG_7404_007_INH)OTE(DG_7404_007_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 54 [source: ai_1 rung 65 (ge) â€” system_anyactions %m00705, dg_7404_007_alhi %m00383, (branch dg_7404_007_frup %m00575), nc system_reset %m00700, coil dg_7404_007_frup %m00575]
7404-dg-007 first-up latch: system_anyactions %m00705 together with dg_7404_007_alhi, or the dg_7404_007_frup self-seal contact, latches dg_7404_007_frup %m00575 until system_reset %m00700. dg_7404_007_frup := ((system_anyactions and dg_7404_007_alhi) or dg_7404_007_frup) and not system_reset; [xic(system_anyactions)xic(dg_7404_007_alhi),xic(dg_7404_007_frup)]xio(system_reset)ote(dg_7404_007_frup);">  <td class="col-rung">    <span class="rung-num">Rung 54</span>    <div class="ge-ref-badge">AI_1 rung 65 (GE) â€” System_AnyActions %M00705, DG_7404_007_ALHI %M00383, (branch DG_7404_007_FRUP %M00575), NC System_Reset %M00700, COIL DG_7404_007_FRUP %M00575</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-007 first-up latch: System_AnyActions %M00705 together with DG_7404_007_ALHI, or the DG_7404_007_FRUP self-seal contact, latches DG_7404_007_FRUP %M00575 until System_Reset %M00700.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_007_FRUP" title="7404-DG-007  Gas detector pump house - First up">DG_7404_007_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_ALHI" title="7404-DG-007  Gas detector pump house - Hi Alarm C_E">DG_7404_007_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_FRUP" title="7404-DG-007  Gas detector pump house - First up">DG_7404_007_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(DG_7404_007_ALHI),XIC(DG_7404_007_FRUP)]XIO(System_Reset)OTE(DG_7404_007_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 55 [source: ai_1 rung 66 (ge) â€” ai_lofault %m00602, coil dg_7404_007_oc %m00479]
7404-dg-007 open-circuit fault: ai_lofault %m00602 (low out-of-range from ai_al_1) drives dg_7404_007_oc %m00479; not latched, follows the fault bit directly. dg_7404_007_oc := ai_lofault; xic(ai_lofault)ote(dg_7404_007_oc);">  <td class="col-rung">    <span class="rung-num">Rung 55</span>    <div class="ge-ref-badge">AI_1 rung 66 (GE) â€” AI_LoFault %M00602, COIL DG_7404_007_OC %M00479</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-007 open-circuit fault: AI_LoFault %M00602 (low out-of-range from Ai_AL_1) drives DG_7404_007_OC %M00479; not latched, follows the fault bit directly.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_007_OC" title="7404-DG-007  Gas detector pump house - Open circuit">DG_7404_007_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(DG_7404_007_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 56 [source: ai_1 rung 67 (ge) â€” ai_hifault %m00604, coil dg_7404_007_sc %m00503]
7404-dg-007 short-circuit fault: ai_hifault %m00604 (high out-of-range from ai_al_1) drives dg_7404_007_sc %m00503; not latched. dg_7404_007_sc := ai_hifault; xic(ai_hifault)ote(dg_7404_007_sc);">  <td class="col-rung">    <span class="rung-num">Rung 56</span>    <div class="ge-ref-badge">AI_1 rung 67 (GE) â€” AI_HiFault %M00604, COIL DG_7404_007_SC %M00503</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-007 short-circuit fault: AI_HiFault %M00604 (high out-of-range from Ai_AL_1) drives DG_7404_007_SC %M00503; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_007_SC" title="7404-DG-007  Gas detector pump house - Short circuit">DG_7404_007_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(DG_7404_007_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 57 [source: ai_1 rung 69 (ge) â€” move_int dg_7404_008 %ai0008 â†’ ai_valuein %r00100; call calcva1; move_int ai_valuein â†’ dg_7404_008_val %r00015; call ai_al_1]
7404-dg-008 (analogue input %ai0008) is copied into ai_valuein %r00100 and scaled by calcva1; the scaled value is copied to dg_7404_008_val %r00015 and the alarm routine ai_al_1 is then called to update the four alarm/fault setpoint comparisons. ai_valuein := dg_7404_008;
call calcva1();
dg_7404_008_val := ai_valuein;
call ai_al_1(); mov(dg_7404_008,ai_valuein)jsr(calcva1,0)mov(ai_valuein,dg_7404_008_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 57</span>    <div class="ge-ref-badge">AI_1 rung 69 (GE) â€” MOVE_INT DG_7404_008 %AI0008 â†’ AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn â†’ DG_7404_008_VAL %R00015; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-008 (analogue input %AI0008) is copied into AI_ValueIn %R00100 and scaled by CalcVa1; the scaled value is copied to DG_7404_008_VAL %R00015 and the alarm routine Ai_AL_1 is then called to update the four alarm/fault setpoint comparisons.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008" title="7404-DG-008  Gas detector pump house">DG_7404_008</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="DG_7404_008_VAL" title="7404-DG-008  Gas detector pump house - Converted value">DG_7404_008_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(DG_7404_008,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,DG_7404_008_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 58 [source: ai_1 rung 70 (ge) â€” ai_loalarm %m00600 (branch dg_7404_008_all %m00408), nc system_reset %m00700, coil dg_7404_008_all %m00408]
7404-dg-008 lo-gas alarm latch: ai_loalarm %m00600 (or its own self-seal contact) sets dg_7404_008_all %m00408, which stays set until system_reset %m00700 breaks the seal-in. dg_7404_008_all := (ai_loalarm or dg_7404_008_all) and not system_reset; [xic(ai_loalarm),xic(dg_7404_008_all)]xio(system_reset)ote(dg_7404_008_all);">  <td class="col-rung">    <span class="rung-num">Rung 58</span>    <div class="ge-ref-badge">AI_1 rung 70 (GE) â€” AI_LoAlarm %M00600 (branch DG_7404_008_ALL %M00408), NC System_Reset %M00700, COIL DG_7404_008_ALL %M00408</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-008 lo-gas alarm latch: AI_LoAlarm %M00600 (or its own self-seal contact) sets DG_7404_008_ALL %M00408, which stays set until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_008_ALL" title="7404-DG-008  Gas detector pump house - Lo Alarm">DG_7404_008_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_ALL" title="7404-DG-008  Gas detector pump house - Lo Alarm">DG_7404_008_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(DG_7404_008_ALL)]XIO(System_Reset)OTE(DG_7404_008_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 59 [source: ai_1 rung 71 (ge) â€” dg_7404_008_all %m00408, nc dg_7404_008_inh %m00456, coil dg_7404_008_alli %m00432]
7404-dg-008 lo-alarm c&amp;e bit dg_7404_008_alli %m00432 = dg_7404_008_all and not dg_7404_008_inh %m00456 (channel inhibit). dg_7404_008_alli := dg_7404_008_all and not dg_7404_008_inh; xic(dg_7404_008_all)xio(dg_7404_008_inh)ote(dg_7404_008_alli);">  <td class="col-rung">    <span class="rung-num">Rung 59</span>    <div class="ge-ref-badge">AI_1 rung 71 (GE) â€” DG_7404_008_ALL %M00408, NC DG_7404_008_INH %M00456, COIL DG_7404_008_ALLI %M00432</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-008 lo-alarm C&amp;E bit DG_7404_008_ALLI %M00432 = DG_7404_008_ALL and not DG_7404_008_INH %M00456 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_008_ALLI" title="7404-DG-008  Gas detector pump house - Lo Alarm C_E">DG_7404_008_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_ALL" title="7404-DG-008  Gas detector pump house - Lo Alarm">DG_7404_008_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_INH" title="7404-DG-008  Gas detector pump house - Inhibit">DG_7404_008_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_008_ALL)XIO(DG_7404_008_INH)OTE(DG_7404_008_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 60 [source: ai_1 rung 72 (ge) â€” ai_hialarm %m00601 (branch dg_7404_008_alh %m00360), nc system_reset %m00700, coil dg_7404_008_alh %m00360]
7404-dg-008 hi-gas alarm latch: ai_hialarm %m00601 (or its own self-seal contact) sets dg_7404_008_alh %m00360, held until system_reset %m00700 breaks the seal-in. dg_7404_008_alh := (ai_hialarm or dg_7404_008_alh) and not system_reset; [xic(ai_hialarm),xic(dg_7404_008_alh)]xio(system_reset)ote(dg_7404_008_alh);">  <td class="col-rung">    <span class="rung-num">Rung 60</span>    <div class="ge-ref-badge">AI_1 rung 72 (GE) â€” AI_HiAlarm %M00601 (branch DG_7404_008_ALH %M00360), NC System_Reset %M00700, COIL DG_7404_008_ALH %M00360</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-008 hi-gas alarm latch: AI_HiAlarm %M00601 (or its own self-seal contact) sets DG_7404_008_ALH %M00360, held until System_Reset %M00700 breaks the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_008_ALH" title="7404-DG-008  Gas detector pump house - Hi Alarm">DG_7404_008_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_ALH" title="7404-DG-008  Gas detector pump house - Hi Alarm">DG_7404_008_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(DG_7404_008_ALH)]XIO(System_Reset)OTE(DG_7404_008_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 61 [source: ai_1 rung 73 (ge) â€” dg_7404_008_alh %m00360, nc dg_7404_008_inh %m00456, coil dg_7404_008_alhi %m00384]
7404-dg-008 hi-alarm c&amp;e bit dg_7404_008_alhi %m00384 = dg_7404_008_alh and not dg_7404_008_inh %m00456. dg_7404_008_alhi := dg_7404_008_alh and not dg_7404_008_inh; xic(dg_7404_008_alh)xio(dg_7404_008_inh)ote(dg_7404_008_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 61</span>    <div class="ge-ref-badge">AI_1 rung 73 (GE) â€” DG_7404_008_ALH %M00360, NC DG_7404_008_INH %M00456, COIL DG_7404_008_ALHI %M00384</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-008 hi-alarm C&amp;E bit DG_7404_008_ALHI %M00384 = DG_7404_008_ALH and not DG_7404_008_INH %M00456.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_008_ALHI" title="7404-DG-008  Gas detector pump house - Hi Alarm C_E">DG_7404_008_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_ALH" title="7404-DG-008  Gas detector pump house - Hi Alarm">DG_7404_008_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_INH" title="7404-DG-008  Gas detector pump house - Inhibit">DG_7404_008_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_008_ALH)XIO(DG_7404_008_INH)OTE(DG_7404_008_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 62 [source: ai_1 rung 74 (ge) â€” system_anyactions %m00705, dg_7404_008_alhi %m00384, (branch dg_7404_008_frup %m00576), nc system_reset %m00700, coil dg_7404_008_frup %m00576]
7404-dg-008 first-up latch: system_anyactions %m00705 together with dg_7404_008_alhi, or the dg_7404_008_frup self-seal contact, latches dg_7404_008_frup %m00576 until system_reset %m00700. dg_7404_008_frup := ((system_anyactions and dg_7404_008_alhi) or dg_7404_008_frup) and not system_reset; [xic(system_anyactions)xic(dg_7404_008_alhi),xic(dg_7404_008_frup)]xio(system_reset)ote(dg_7404_008_frup);">  <td class="col-rung">    <span class="rung-num">Rung 62</span>    <div class="ge-ref-badge">AI_1 rung 74 (GE) â€” System_AnyActions %M00705, DG_7404_008_ALHI %M00384, (branch DG_7404_008_FRUP %M00576), NC System_Reset %M00700, COIL DG_7404_008_FRUP %M00576</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-008 first-up latch: System_AnyActions %M00705 together with DG_7404_008_ALHI, or the DG_7404_008_FRUP self-seal contact, latches DG_7404_008_FRUP %M00576 until System_Reset %M00700.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_008_FRUP" title="7404-DG-008  Gas detector pump house - First up">DG_7404_008_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_ALHI" title="7404-DG-008  Gas detector pump house - Hi Alarm C_E">DG_7404_008_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_FRUP" title="7404-DG-008  Gas detector pump house - First up">DG_7404_008_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(DG_7404_008_ALHI),XIC(DG_7404_008_FRUP)]XIO(System_Reset)OTE(DG_7404_008_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 63 [source: ai_1 rung 75 (ge) â€” ai_lofault %m00602, coil dg_7404_008_oc %m00480]
7404-dg-008 open-circuit fault: ai_lofault %m00602 (low out-of-range from ai_al_1) drives dg_7404_008_oc %m00480; not latched, follows the fault bit directly. dg_7404_008_oc := ai_lofault; xic(ai_lofault)ote(dg_7404_008_oc);">  <td class="col-rung">    <span class="rung-num">Rung 63</span>    <div class="ge-ref-badge">AI_1 rung 75 (GE) â€” AI_LoFault %M00602, COIL DG_7404_008_OC %M00480</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-008 open-circuit fault: AI_LoFault %M00602 (low out-of-range from Ai_AL_1) drives DG_7404_008_OC %M00480; not latched, follows the fault bit directly.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_008_OC" title="7404-DG-008  Gas detector pump house - Open circuit">DG_7404_008_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(DG_7404_008_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_1 ai_1 rung 64 [source: ai_1 rung 76 (ge) â€” ai_hifault %m00604, coil dg_7404_008_sc %m00504]
7404-dg-008 short-circuit fault: ai_hifault %m00604 (high out-of-range from ai_al_1) drives dg_7404_008_sc %m00504; not latched. dg_7404_008_sc := ai_hifault; xic(ai_hifault)ote(dg_7404_008_sc);">  <td class="col-rung">    <span class="rung-num">Rung 64</span>    <div class="ge-ref-badge">AI_1 rung 76 (GE) â€” AI_HiFault %M00604, COIL DG_7404_008_SC %M00504</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-008 short-circuit fault: AI_HiFault %M00604 (high out-of-range from Ai_AL_1) drives DG_7404_008_SC %M00504; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_008_SC" title="7404-DG-008  Gas detector pump house - Short circuit">DG_7404_008_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(DG_7404_008_SC);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-AI_2" data-routine="AI_2">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">5. Analog Channel Processing</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            AI_2
            <a class="pdf-link" href="LAD/AI_2.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/AI_2.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>81</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>63</strong></span>
          <span class="stat-pill">Called By: <strong>Input</strong></span>
          <span class="stat-pill">Calls: <strong>CalcVa1, CalcVa3, Ai_AL_1, Ai_AL_3</strong></span>
        </div>
      </div>

      <p class="routine-summary">Processes Analog Input Card 2 (%AI0009..%AI0016): Point Gas Detectors DG_7404_009..010, defective channel SpareAI_11 (%AI0011), IR Flame Detectors DF_7404_001..002 (%AI0012..0013), Open-Path IR Gas Detector DG_7404_011R (%AI0014, moved here from %AI0011 on 28 June 2003), and SpareAI_15..16.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (AI_2)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: AI_2 — Analog Input Card 2 (%AI0009..%AI0016)</span>
<span class="hl-comment">// Source:  LAD/AI_2.pdf (81 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-comment">// --- 1. Point Gas Detectors DG_7404_009 (%AI0009), DG_7404_010 (%AI0010), and SpareAI_11 (%AI0011) ---</span>
<span class="hl-comment">// Same 10-rung template as AI_1 (Lo=20 %LEL, Hi=60 %LEL, OC=-15, SC=110, CalcVa1 + Ai_AL_1)</span>
<span class="hl-kw">FOR</span> <span class="hl-kw">EACH</span> <span class="hl-ident">ch</span> <span class="hl-kw">IN</span> [<span class="hl-tag tag-chip" data-tag="DG_7404_009" title="7404-DG-009  Gas detector pump house">DG_7404_009</span>, <span class="hl-tag tag-chip" data-tag="DG_7404_010" title="7404-DG-010  Gas detector pump house">DG_7404_010</span>, <span class="hl-tag tag-chip" data-tag="SpareAI_11" title="Defekt!!!!">SpareAI_11</span>] <span class="hl-kw">DO</span>
    <span class="hl-ident">Process_Standard_Gas_Channel</span>(<span class="hl-ident">ch</span>, <span class="hl-ident">Lo</span><span class="hl-op">:=</span><span class="hl-num">20</span>, <span class="hl-ident">Hi</span><span class="hl-op">:=</span><span class="hl-num">60</span>, <span class="hl-ident">OC</span><span class="hl-op">:=</span><span class="hl-num">-15</span>, <span class="hl-ident">SC</span><span class="hl-op">:=</span><span class="hl-num">110</span>);
<span class="hl-kw">END_FOR</span>;

<span class="hl-comment">// --- 2. IR Flame Detectors DF_7404_001 (%AI0012) &amp; DF_7404_002 (%AI0013) (Rungs 31..50) ---</span>
<span class="hl-comment">// Wired as current-loop discrete sensors; only High Alarm (&gt;= 50) is used for Fire detection.</span>
<span class="hl-comment">// Note: High Alarm unlatches on System_Reset OR Pump_Active_1_Hour (%M00621) OR FS_7503_001_ALI (Stop Foam)!</span>
<span class="hl-kw">FOR</span> <span class="hl-kw">EACH</span> <span class="hl-ident">flame</span> <span class="hl-kw">IN</span> [<span class="hl-tag tag-chip" data-tag="DF_7404_001" title="7404-DF-001  Flame detector pump house">DF_7404_001</span>, <span class="hl-tag tag-chip" data-tag="DF_7404_002" title="7404-DF-002  Flame detector pump house">DF_7404_002</span>] <span class="hl-kw">DO</span>
    <span class="hl-ident">Setpoints</span>(<span class="hl-ident">Lo</span><span class="hl-op">:=</span><span class="hl-num">20</span>, <span class="hl-ident">Hi</span><span class="hl-op">:=</span><span class="hl-num">50</span>, <span class="hl-ident">OC</span><span class="hl-op">:=</span><span class="hl-num">-15</span>, <span class="hl-ident">SC</span><span class="hl-op">:=</span><span class="hl-num">110</span>);
    <span class="hl-ident">Scale_And_Compare</span>(<span class="hl-ident">flame</span>, <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>, <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>);
    <span class="hl-ident">flame_ALL</span>  <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-ident">flame_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">flame_OC</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">flame_SC</span>;
    <span class="hl-ident">flame_ALLI</span> <span class="hl-op">:=</span> <span class="hl-ident">flame_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">flame_INH</span>;
    <span class="hl-ident">flame_ALH</span>  <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-ident">flame_ALH</span>)
                   <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>
                   <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour" title="Set if Pump A have been activated in 60 minutes.">Pump_Active_1_Hour</span> (<span class="hl-addr addr-badge">%M00621</span>)
                   <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span>    (<span class="hl-addr addr-badge">%M00054</span>))
                  <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">flame_OC</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">flame_SC</span>;
    <span class="hl-ident">flame_ALHI</span> <span class="hl-op">:=</span> <span class="hl-ident">flame_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">flame_INH</span>;
    <span class="hl-ident">Update_FirstUp_And_Faults</span>(<span class="hl-ident">flame</span>);
<span class="hl-kw">END_FOR</span>;

<span class="hl-comment">// --- 3. Open-Path Gas Detector DG_7404_011R (%AI0014) (Rungs 51..61, 11 Rungs) ---</span>
<span class="hl-comment">// Uses REAL scaling (CalcVa3: 0.00..5.00 LELm) and Ai_AL_3 (includes Optical Fault FLT1)</span>
<span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint_Real" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint_Real</span> (<span class="hl-addr addr-badge">%R00128</span>) <span class="hl-op">:=</span>  <span class="hl-num">1.0</span>;   <span class="hl-comment">// 1.0 LELm Low Gas</span>
<span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint_Real" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint_Real</span> (<span class="hl-addr addr-badge">%R00126</span>) <span class="hl-op">:=</span>  <span class="hl-num">3.0</span>;   <span class="hl-comment">// 3.0 LELm High Gas</span>
<span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint_Real" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint_Real</span> (<span class="hl-addr addr-badge">%R00132</span>) <span class="hl-op">:=</span> <span class="hl-num">-0.9</span>;   <span class="hl-comment">// Open Circuit</span>
<span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint_Real" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint_Real</span> (<span class="hl-addr addr-badge">%R00130</span>) <span class="hl-op">:=</span>  <span class="hl-num">5.5</span>;   <span class="hl-comment">// Short Circuit</span>
<span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R" title="7404-DG-011R  Open path detector">DG_7404_011R</span> (<span class="hl-addr addr-badge">%AI0014</span>);
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa3" class="hl-routine">CalcVa3</a>();
<span class="hl-tag tag-chip" data-tag="DG_7404_011R_VAL" title="7404-DG-011R  Open path detector - Converted value">DG_7404_011R_VAL</span> (<span class="hl-addr addr-badge">%R00140</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_3" class="hl-routine">Ai_AL_3</a>();
<span class="hl-comment">// Alarms are suppressed by OC, SC, or Optical Fault (FLT1)</span>
<span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALL" title="7404-DG-011R  Open path detector - Lo Alarm">DG_7404_011R_ALL</span>  <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALL" title="7404-DG-011R  Open path detector - Lo Alarm">DG_7404_011R_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>)
                     <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_OC" title="7404-DG-011R  Open path detector - Open circuit">DG_7404_011R_OC</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_SC" title="7404-DG-011R  Open path detector - Short circuit">DG_7404_011R_SC</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_FLT1" title="7404-DG-011R  Open path detector - Fault 1 (Optic fault)">DG_7404_011R_FLT1</span>;
<span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALLI" title="7404-DG-011R  Open path detector - Lo Alarm C_E">DG_7404_011R_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALL" title="7404-DG-011R  Open path detector - Lo Alarm">DG_7404_011R_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_INH" title="7404-DG-011R  Open path detector - Inhibit">DG_7404_011R_INH</span>;
<span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALH" title="7404-DG-011R  Open path detector - Hi Alarm">DG_7404_011R_ALH</span>  <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALH" title="7404-DG-011R  Open path detector - Hi Alarm">DG_7404_011R_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>)
                     <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_OC" title="7404-DG-011R  Open path detector - Open circuit">DG_7404_011R_OC</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_SC" title="7404-DG-011R  Open path detector - Short circuit">DG_7404_011R_SC</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_FLT1" title="7404-DG-011R  Open path detector - Fault 1 (Optic fault)">DG_7404_011R_FLT1</span>;
<span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALHI" title="7404-DG-011R  Open path detector - Hi Alarm C_E">DG_7404_011R_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALH" title="7404-DG-011R  Open path detector - Hi Alarm">DG_7404_011R_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_INH" title="7404-DG-011R  Open path detector - Inhibit">DG_7404_011R_INH</span>;
<span class="hl-ident">Update_FirstUp</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_011R" title="7404-DG-011R  Open path detector">DG_7404_011R</span>);
<span class="hl-tag tag-chip" data-tag="DG_7404_011R_OC" title="7404-DG-011R  Open path detector - Open circuit">DG_7404_011R_OC</span>   <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_INH" title="7404-DG-011R  Open path detector - Inhibit">DG_7404_011R_INH</span>;
<span class="hl-tag tag-chip" data-tag="DG_7404_011R_SC" title="7404-DG-011R  Open path detector - Short circuit">DG_7404_011R_SC</span>   <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_INH" title="7404-DG-011R  Open path detector - Inhibit">DG_7404_011R_INH</span>;
<span class="hl-tag tag-chip" data-tag="DG_7404_011R_FLT1" title="7404-DG-011R  Open path detector - Fault 1 (Optic fault)">DG_7404_011R_FLT1</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_Fault1" title="Fault 1 for Gas detecor">AI_Fault1</span>  <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_INH" title="7404-DG-011R  Open path detector - Inhibit">DG_7404_011R_INH</span>;  <span class="hl-comment">// Rung 61: Beam Block / Optical Fault</span>

<span class="hl-comment">// --- 4. Spare Channels SpareAI_15 (%AI0015) &amp; SpareAI_16 (%AI0016) (Rungs 62..81) ---</span>
<span class="hl-kw">FOR</span> <span class="hl-kw">EACH</span> <span class="hl-ident">sp</span> <span class="hl-kw">IN</span> [<span class="hl-tag tag-chip" data-tag="SpareAI_15" title="SpareAI-15">SpareAI_15</span>, <span class="hl-tag tag-chip" data-tag="SpareAI_16" title="SpareAI-16">SpareAI_16</span>] <span class="hl-kw">DO</span>
    <span class="hl-ident">Process_Standard_Channel</span>(<span class="hl-ident">sp</span>, <span class="hl-ident">Lo</span><span class="hl-op">:=</span><span class="hl-num">20</span>, <span class="hl-ident">Hi</span><span class="hl-op">:=</span><span class="hl-num">50</span>, <span class="hl-ident">OC</span><span class="hl-op">:=</span><span class="hl-num">-15</span>, <span class="hl-ident">SC</span><span class="hl-op">:=</span><span class="hl-num">110</span>);
<span class="hl-kw">END_FOR</span>;</code></pre>
      </div>

      <div class="section-rungs collapsed-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (63 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 63)">Show All 63 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="ai_2 ai_2 rung 0 [source: ai_2 rung 4 (ge, page 0) - 4 x move_int: 20 -&gt; ai_loalarmsetpoint %r00106, 30 -&gt; ai_hialarmsetpoint %r00108, -10 -&gt; ai_lofaultsetpoint %r00110, 98 -&gt; ai_hifaultsetpoint %r00112]
printed header comment (ge rung 3): &#x27;first set alarm limits:&#x27;. four move int blocks in series on one unconditional rung load the shared analogue alarm/fault setpoints: ai_loalarmsetpoint %r00106 = 20, ai_hialarmsetpoint %r00108 = 30, ai_lofaultsetpoint %r00110 = -10, ai_hifaultsetpoint %r00112 = 98. this is the only int setpoint rung in ai_2 - ai_al_1 compares each integer channel&#x27;s converted value against these four global registers. ai_loalarmsetpoint := 20;
ai_hialarmsetpoint := 30;
ai_lofaultsetpoint := -10;
ai_hifaultsetpoint := 98; mov(20,ai_loalarmsetpoint)mov(30,ai_hialarmsetpoint)mov(-10,ai_lofaultsetpoint)mov(98,ai_hifaultsetpoint);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">AI_2 rung 4 (GE, page 0) - 4 x MOVE_INT: 20 -&gt; AI_LoAlarmSetpoint %R00106, 30 -&gt; AI_HiAlarmSetpoint %R00108, -10 -&gt; AI_LoFaultSetpoint %R00110, 98 -&gt; AI_HiFaultSetpoint %R00112</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header comment (GE rung 3): &#x27;First set alarm limits:&#x27;. Four MOVE INT blocks in series on one unconditional rung load the shared analogue alarm/fault setpoints: AI_LoAlarmSetpoint %R00106 = 20, AI_HiAlarmSetpoint %R00108 = 30, AI_LoFaultSetpoint %R00110 = -10, AI_HiFaultSetpoint %R00112 = 98. This is the only INT setpoint rung in AI_2 - Ai_AL_1 compares each integer channel&#x27;s converted value against these four global registers.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">20</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">30</span>;
<span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">-10</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">98</span>;</pre>    <div class="l5x-raw"><code>MOV(20,AI_LoAlarmSetpoint)MOV(30,AI_HiAlarmSetpoint)MOV(-10,AI_LoFaultSetpoint)MOV(98,AI_HiFaultSetpoint);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 1 [source: ai_2 rung 6 (ge, page 0) - move_int dg_7404_009 %ai0009 -&gt; ai_valuein %r00100; call calcva1; move_int ai_valuein -&gt; dg_7404_009_val %r00017; call ai_al_1]
printed header comment (ge rung 5): &#x27;%ai0009.  generate alarms and fults.&#x27;. 7404-dg-009 gas detector pump house is copied into ai_valuein %r00100, scaled in place by calcva1, the converted value is copied to dg_7404_009_val %r00017 and ai_al_1 is called to update the alarm/fault bits. ai_valuein := dg_7404_009;
call calcva1();
dg_7404_009_val := ai_valuein;
call ai_al_1(); mov(dg_7404_009,ai_valuein)jsr(calcva1,0)mov(ai_valuein,dg_7404_009_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">AI_2 rung 6 (GE, page 0) - MOVE_INT DG_7404_009 %AI0009 -&gt; AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn -&gt; DG_7404_009_VAL %R00017; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header comment (GE rung 5): &#x27;%AI0009.  Generate alarms and fults.&#x27;. 7404-DG-009 gas detector pump house is copied into AI_ValueIn %R00100, scaled in place by CalcVa1, the converted value is copied to DG_7404_009_VAL %R00017 and Ai_AL_1 is called to update the alarm/fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009" title="7404-DG-009  Gas detector pump house">DG_7404_009</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="DG_7404_009_VAL" title="7404-DG-009  Gas detector pump house - Converted value">DG_7404_009_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(DG_7404_009,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,DG_7404_009_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 2 [source: ai_2 rung 7 (ge) - ai_loalarm %m00600 (branch dg_7404_009_all), nc system_reset %m00700, coil dg_7404_009_all]
7404-dg-009 gas detector pump house lo-alarm latch: ai_loalarm %m00600, or the dg_7404_009_all self-seal contact on the parallel branch, pulls in dg_7404_009_all; the nc system_reset %m00700 contact breaks the seal-in so the bit drops when the system is reset. dg_7404_009_all := (ai_loalarm or dg_7404_009_all) and not system_reset; [xic(ai_loalarm),xic(dg_7404_009_all)]xio(system_reset)ote(dg_7404_009_all);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">AI_2 rung 7 (GE) - AI_LoAlarm %M00600 (branch DG_7404_009_ALL), NC System_Reset %M00700, COIL DG_7404_009_ALL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-009 gas detector pump house lo-alarm latch: AI_LoAlarm %M00600, or the DG_7404_009_ALL self-seal contact on the parallel branch, pulls in DG_7404_009_ALL; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops when the system is reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_009_ALL" title="7404-DG-009  Gas detector pump house - Lo Alarm">DG_7404_009_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_ALL" title="7404-DG-009  Gas detector pump house - Lo Alarm">DG_7404_009_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(DG_7404_009_ALL)]XIO(System_Reset)OTE(DG_7404_009_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 3 [source: ai_2 rung 8 (ge) - dg_7404_009_all (no), nc dg_7404_009_inh, coil dg_7404_009_alli]
7404-dg-009 gas detector pump house lo-alarm c&amp;e bit dg_7404_009_alli = dg_7404_009_all and not dg_7404_009_inh (channel inhibit dg_7404_009). dg_7404_009_alli := dg_7404_009_all and not dg_7404_009_inh; xic(dg_7404_009_all)xio(dg_7404_009_inh)ote(dg_7404_009_alli);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">AI_2 rung 8 (GE) - DG_7404_009_ALL (NO), NC DG_7404_009_INH, COIL DG_7404_009_ALLI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-009 gas detector pump house lo-alarm C&amp;E bit DG_7404_009_ALLI = DG_7404_009_ALL and not DG_7404_009_INH (channel inhibit DG_7404_009).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_009_ALLI" title="7404-DG-009  Gas detector pump house - Lo Alarm C_E">DG_7404_009_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_ALL" title="7404-DG-009  Gas detector pump house - Lo Alarm">DG_7404_009_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_INH" title="7404-DG-009  Gas detector pump house - Inhibit">DG_7404_009_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_009_ALL)XIO(DG_7404_009_INH)OTE(DG_7404_009_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 4 [source: ai_2 rung 9 (ge) - ai_hialarm %m00601 (branch dg_7404_009_alh), nc system_reset %m00700, coil dg_7404_009_alh]
7404-dg-009 gas detector pump house hi-alarm latch: ai_hialarm %m00601, or the dg_7404_009_alh self-seal contact, pulls in dg_7404_009_alh; the nc system_reset %m00700 contact breaks the seal-in so the bit drops on system reset. dg_7404_009_alh := (ai_hialarm or dg_7404_009_alh) and not system_reset; [xic(ai_hialarm),xic(dg_7404_009_alh)]xio(system_reset)ote(dg_7404_009_alh);">  <td class="col-rung">    <span class="rung-num">Rung 4</span>    <div class="ge-ref-badge">AI_2 rung 9 (GE) - AI_HiAlarm %M00601 (branch DG_7404_009_ALH), NC System_Reset %M00700, COIL DG_7404_009_ALH</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-009 gas detector pump house hi-alarm latch: AI_HiAlarm %M00601, or the DG_7404_009_ALH self-seal contact, pulls in DG_7404_009_ALH; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops on system reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_009_ALH" title="7404-DG-009  Gas detector pump house - Hi Alarm">DG_7404_009_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_ALH" title="7404-DG-009  Gas detector pump house - Hi Alarm">DG_7404_009_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(DG_7404_009_ALH)]XIO(System_Reset)OTE(DG_7404_009_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 5 [source: ai_2 rung 10 (ge) - dg_7404_009_alh (no), nc dg_7404_009_inh, coil dg_7404_009_alhi]
7404-dg-009 gas detector pump house hi-alarm c&amp;e bit dg_7404_009_alhi = dg_7404_009_alh and not dg_7404_009_inh (channel inhibit dg_7404_009). dg_7404_009_alhi := dg_7404_009_alh and not dg_7404_009_inh; xic(dg_7404_009_alh)xio(dg_7404_009_inh)ote(dg_7404_009_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 5</span>    <div class="ge-ref-badge">AI_2 rung 10 (GE) - DG_7404_009_ALH (NO), NC DG_7404_009_INH, COIL DG_7404_009_ALHI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-009 gas detector pump house hi-alarm C&amp;E bit DG_7404_009_ALHI = DG_7404_009_ALH and not DG_7404_009_INH (channel inhibit DG_7404_009).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_009_ALHI" title="7404-DG-009  Gas detector pump house - Hi Alarm C_E">DG_7404_009_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_ALH" title="7404-DG-009  Gas detector pump house - Hi Alarm">DG_7404_009_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_INH" title="7404-DG-009  Gas detector pump house - Inhibit">DG_7404_009_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_009_ALH)XIO(DG_7404_009_INH)OTE(DG_7404_009_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 6 [source: ai_2 rung 11 (ge) - system_anyactions %m00705, dg_7404_009_alhi (branch dg_7404_009_frup), nc system_reset %m00700, coil dg_7404_009_frup]
7404-dg-009 gas detector pump house first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with dg_7404_009_alhi, or the dg_7404_009_frup self-seal contact on the parallel branch, latches dg_7404_009_frup until nc system_reset %m00700 opens the seal-in. dg_7404_009_frup := ((system_anyactions and dg_7404_009_alhi) or dg_7404_009_frup) and not system_reset; [xic(system_anyactions)xic(dg_7404_009_alhi),xic(dg_7404_009_frup)]xio(system_reset)ote(dg_7404_009_frup);">  <td class="col-rung">    <span class="rung-num">Rung 6</span>    <div class="ge-ref-badge">AI_2 rung 11 (GE) - System_AnyActions %M00705, DG_7404_009_ALHI (branch DG_7404_009_FRUP), NC System_Reset %M00700, COIL DG_7404_009_FRUP</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-009 gas detector pump house first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with DG_7404_009_ALHI, or the DG_7404_009_FRUP self-seal contact on the parallel branch, latches DG_7404_009_FRUP until NC System_Reset %M00700 opens the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_009_FRUP" title="7404-DG-009  Gas detector pump house - First up">DG_7404_009_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_ALHI" title="7404-DG-009  Gas detector pump house - Hi Alarm C_E">DG_7404_009_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_FRUP" title="7404-DG-009  Gas detector pump house - First up">DG_7404_009_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(DG_7404_009_ALHI),XIC(DG_7404_009_FRUP)]XIO(System_Reset)OTE(DG_7404_009_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 7 [source: ai_2 rung 12 (ge) - ai_lofault %m00602, coil dg_7404_009_oc]
7404-dg-009 gas detector pump house open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives dg_7404_009_oc; not latched, follows the fault bit every scan. dg_7404_009_oc := ai_lofault; xic(ai_lofault)ote(dg_7404_009_oc);">  <td class="col-rung">    <span class="rung-num">Rung 7</span>    <div class="ge-ref-badge">AI_2 rung 12 (GE) - AI_LoFault %M00602, COIL DG_7404_009_OC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-009 gas detector pump house open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives DG_7404_009_OC; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_009_OC" title="7404-DG-009  Gas detector pump house - Open circuit">DG_7404_009_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(DG_7404_009_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 8 [source: ai_2 rung 13 (ge) - ai_hifault %m00604, coil dg_7404_009_sc]
7404-dg-009 gas detector pump house short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives dg_7404_009_sc; not latched. dg_7404_009_sc := ai_hifault; xic(ai_hifault)ote(dg_7404_009_sc);">  <td class="col-rung">    <span class="rung-num">Rung 8</span>    <div class="ge-ref-badge">AI_2 rung 13 (GE) - AI_HiFault %M00604, COIL DG_7404_009_SC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-009 gas detector pump house short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives DG_7404_009_SC; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_009_SC" title="7404-DG-009  Gas detector pump house - Short circuit">DG_7404_009_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(DG_7404_009_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 9 [source: ai_2 rung 15 (ge, page 2) - move_int dg_7404_010 %ai0010 -&gt; ai_valuein %r00100; call calcva1; move_int ai_valuein -&gt; dg_7404_010_val %r00019; call ai_al_1]
printed header comment (ge rung 14): &#x27;%ai0010.  generate alarms and fults.&#x27;. 7404-dg-010 gas detector pump house is copied into ai_valuein %r00100, scaled in place by calcva1, the converted value is copied to dg_7404_010_val %r00019 and ai_al_1 is called to update the alarm/fault bits. ai_valuein := dg_7404_010;
call calcva1();
dg_7404_010_val := ai_valuein;
call ai_al_1(); mov(dg_7404_010,ai_valuein)jsr(calcva1,0)mov(ai_valuein,dg_7404_010_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 9</span>    <div class="ge-ref-badge">AI_2 rung 15 (GE, page 2) - MOVE_INT DG_7404_010 %AI0010 -&gt; AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn -&gt; DG_7404_010_VAL %R00019; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header comment (GE rung 14): &#x27;%AI0010.  Generate alarms and fults.&#x27;. 7404-DG-010 gas detector pump house is copied into AI_ValueIn %R00100, scaled in place by CalcVa1, the converted value is copied to DG_7404_010_VAL %R00019 and Ai_AL_1 is called to update the alarm/fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010" title="7404-DG-010  Gas detector pump house">DG_7404_010</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="DG_7404_010_VAL" title="7404-DG-010  Gas detector pump house - Converted value">DG_7404_010_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(DG_7404_010,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,DG_7404_010_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 10 [source: ai_2 rung 16 (ge) - ai_loalarm %m00600 (branch dg_7404_010_all), nc system_reset %m00700, coil dg_7404_010_all]
7404-dg-010 gas detector pump house lo-alarm latch: ai_loalarm %m00600, or the dg_7404_010_all self-seal contact on the parallel branch, pulls in dg_7404_010_all; the nc system_reset %m00700 contact breaks the seal-in so the bit drops when the system is reset. dg_7404_010_all := (ai_loalarm or dg_7404_010_all) and not system_reset; [xic(ai_loalarm),xic(dg_7404_010_all)]xio(system_reset)ote(dg_7404_010_all);">  <td class="col-rung">    <span class="rung-num">Rung 10</span>    <div class="ge-ref-badge">AI_2 rung 16 (GE) - AI_LoAlarm %M00600 (branch DG_7404_010_ALL), NC System_Reset %M00700, COIL DG_7404_010_ALL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-010 gas detector pump house lo-alarm latch: AI_LoAlarm %M00600, or the DG_7404_010_ALL self-seal contact on the parallel branch, pulls in DG_7404_010_ALL; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops when the system is reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_010_ALL" title="7404-DG-010  Gas detector pump house - Lo Alarm">DG_7404_010_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_ALL" title="7404-DG-010  Gas detector pump house - Lo Alarm">DG_7404_010_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(DG_7404_010_ALL)]XIO(System_Reset)OTE(DG_7404_010_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 11 [source: ai_2 rung 17 (ge) - dg_7404_010_all (no), nc dg_7404_010_inh, coil dg_7404_010_alli]
7404-dg-010 gas detector pump house lo-alarm c&amp;e bit dg_7404_010_alli = dg_7404_010_all and not dg_7404_010_inh (channel inhibit dg_7404_010). dg_7404_010_alli := dg_7404_010_all and not dg_7404_010_inh; xic(dg_7404_010_all)xio(dg_7404_010_inh)ote(dg_7404_010_alli);">  <td class="col-rung">    <span class="rung-num">Rung 11</span>    <div class="ge-ref-badge">AI_2 rung 17 (GE) - DG_7404_010_ALL (NO), NC DG_7404_010_INH, COIL DG_7404_010_ALLI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-010 gas detector pump house lo-alarm C&amp;E bit DG_7404_010_ALLI = DG_7404_010_ALL and not DG_7404_010_INH (channel inhibit DG_7404_010).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_010_ALLI" title="7404-DG-010  Gas detector pump house - Lo Alarm C_E">DG_7404_010_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_ALL" title="7404-DG-010  Gas detector pump house - Lo Alarm">DG_7404_010_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_INH" title="7404-DG-010  Gas detector pump house - Inhibit">DG_7404_010_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_010_ALL)XIO(DG_7404_010_INH)OTE(DG_7404_010_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 12 [source: ai_2 rung 18 (ge) - ai_hialarm %m00601 (branch dg_7404_010_alh), nc system_reset %m00700, coil dg_7404_010_alh]
7404-dg-010 gas detector pump house hi-alarm latch: ai_hialarm %m00601, or the dg_7404_010_alh self-seal contact, pulls in dg_7404_010_alh; the nc system_reset %m00700 contact breaks the seal-in so the bit drops on system reset. dg_7404_010_alh := (ai_hialarm or dg_7404_010_alh) and not system_reset; [xic(ai_hialarm),xic(dg_7404_010_alh)]xio(system_reset)ote(dg_7404_010_alh);">  <td class="col-rung">    <span class="rung-num">Rung 12</span>    <div class="ge-ref-badge">AI_2 rung 18 (GE) - AI_HiAlarm %M00601 (branch DG_7404_010_ALH), NC System_Reset %M00700, COIL DG_7404_010_ALH</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-010 gas detector pump house hi-alarm latch: AI_HiAlarm %M00601, or the DG_7404_010_ALH self-seal contact, pulls in DG_7404_010_ALH; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops on system reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_010_ALH" title="7404-DG-010  Gas detector pump house - Hi Alarm">DG_7404_010_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_ALH" title="7404-DG-010  Gas detector pump house - Hi Alarm">DG_7404_010_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(DG_7404_010_ALH)]XIO(System_Reset)OTE(DG_7404_010_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 13 [source: ai_2 rung 19 (ge) - dg_7404_010_alh (no), nc dg_7404_010_inh, coil dg_7404_010_alhi]
7404-dg-010 gas detector pump house hi-alarm c&amp;e bit dg_7404_010_alhi = dg_7404_010_alh and not dg_7404_010_inh (channel inhibit dg_7404_010). dg_7404_010_alhi := dg_7404_010_alh and not dg_7404_010_inh; xic(dg_7404_010_alh)xio(dg_7404_010_inh)ote(dg_7404_010_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 13</span>    <div class="ge-ref-badge">AI_2 rung 19 (GE) - DG_7404_010_ALH (NO), NC DG_7404_010_INH, COIL DG_7404_010_ALHI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-010 gas detector pump house hi-alarm C&amp;E bit DG_7404_010_ALHI = DG_7404_010_ALH and not DG_7404_010_INH (channel inhibit DG_7404_010).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_010_ALHI" title="7404-DG-010  Gas detector pump house - Hi Alarm C_E">DG_7404_010_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_ALH" title="7404-DG-010  Gas detector pump house - Hi Alarm">DG_7404_010_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_INH" title="7404-DG-010  Gas detector pump house - Inhibit">DG_7404_010_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_010_ALH)XIO(DG_7404_010_INH)OTE(DG_7404_010_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 14 [source: ai_2 rung 20 (ge) - system_anyactions %m00705, dg_7404_010_alhi (branch dg_7404_010_frup), nc system_reset %m00700, coil dg_7404_010_frup]
7404-dg-010 gas detector pump house first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with dg_7404_010_alhi, or the dg_7404_010_frup self-seal contact on the parallel branch, latches dg_7404_010_frup until nc system_reset %m00700 opens the seal-in. dg_7404_010_frup := ((system_anyactions and dg_7404_010_alhi) or dg_7404_010_frup) and not system_reset; [xic(system_anyactions)xic(dg_7404_010_alhi),xic(dg_7404_010_frup)]xio(system_reset)ote(dg_7404_010_frup);">  <td class="col-rung">    <span class="rung-num">Rung 14</span>    <div class="ge-ref-badge">AI_2 rung 20 (GE) - System_AnyActions %M00705, DG_7404_010_ALHI (branch DG_7404_010_FRUP), NC System_Reset %M00700, COIL DG_7404_010_FRUP</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-010 gas detector pump house first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with DG_7404_010_ALHI, or the DG_7404_010_FRUP self-seal contact on the parallel branch, latches DG_7404_010_FRUP until NC System_Reset %M00700 opens the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_010_FRUP" title="7404-DG-010  Gas detector pump house - First up">DG_7404_010_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_ALHI" title="7404-DG-010  Gas detector pump house - Hi Alarm C_E">DG_7404_010_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_FRUP" title="7404-DG-010  Gas detector pump house - First up">DG_7404_010_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(DG_7404_010_ALHI),XIC(DG_7404_010_FRUP)]XIO(System_Reset)OTE(DG_7404_010_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 15 [source: ai_2 rung 21 (ge) - ai_lofault %m00602, coil dg_7404_010_oc]
7404-dg-010 gas detector pump house open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives dg_7404_010_oc; not latched, follows the fault bit every scan. dg_7404_010_oc := ai_lofault; xic(ai_lofault)ote(dg_7404_010_oc);">  <td class="col-rung">    <span class="rung-num">Rung 15</span>    <div class="ge-ref-badge">AI_2 rung 21 (GE) - AI_LoFault %M00602, COIL DG_7404_010_OC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-010 gas detector pump house open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives DG_7404_010_OC; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_010_OC" title="7404-DG-010  Gas detector pump house - Open circuit">DG_7404_010_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(DG_7404_010_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 16 [source: ai_2 rung 22 (ge) - ai_hifault %m00604, coil dg_7404_010_sc]
7404-dg-010 gas detector pump house short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives dg_7404_010_sc; not latched. dg_7404_010_sc := ai_hifault; xic(ai_hifault)ote(dg_7404_010_sc);">  <td class="col-rung">    <span class="rung-num">Rung 16</span>    <div class="ge-ref-badge">AI_2 rung 22 (GE) - AI_HiFault %M00604, COIL DG_7404_010_SC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-010 gas detector pump house short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives DG_7404_010_SC; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_010_SC" title="7404-DG-010  Gas detector pump house - Short circuit">DG_7404_010_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(DG_7404_010_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 17 [source: ai_2 rung 24 (ge, page 4) - int_to_real spareai_11 %ai0011 -&gt; ai_valuein_real %r00122; call calcva3; move_real ai_valuein_real -&gt; spareai_11_val %r00021; call ai_al_3]
printed header comment (ge rung 23): &#x27;%ai0011.  generate alarms and fults.&#x27;. spareai-11 spare analogue input is converted 16-bit-int to real straight into ai_valuein_real %r00122 (no move int - this channel is scaled as a real), scaled in place by calcva3, the converted value is copied to spareai_11_val %r00021 and ai_al_3 is called to update the real alarm/fault bits. ai_valuein_real := int_to_real(spareai_11);
call calcva3();
spareai_11_val := ai_valuein_real;
call ai_al_3(); int_to_real(spareai_11,ai_valuein_real)jsr(calcva3,0)mov(ai_valuein_real,spareai_11_val)jsr(ai_al_3,0);">  <td class="col-rung">    <span class="rung-num">Rung 17</span>    <div class="ge-ref-badge">AI_2 rung 24 (GE, page 4) - INT_TO_REAL SpareAI_11 %AI0011 -&gt; AI_ValueIn_Real %R00122; CALL CalcVa3; MOVE_REAL AI_ValueIn_Real -&gt; SpareAI_11_VAL %R00021; CALL Ai_AL_3</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header comment (GE rung 23): &#x27;%AI0011.  Generate alarms and fults.&#x27;. SpareAI-11 spare analogue input is converted 16-bit-int to REAL straight into AI_ValueIn_Real %R00122 (no MOVE INT - this channel is scaled as a REAL), scaled in place by CalcVa3, the converted value is copied to SpareAI_11_VAL %R00021 and Ai_AL_3 is called to update the REAL alarm/fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> <span class="hl-op">:=</span> <span class="hl-kw">INT_TO_REAL</span>(<span class="hl-tag tag-chip" data-tag="SpareAI_11" title="Defekt!!!!">SpareAI_11</span>);
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa3" class="hl-routine">CalcVa3</a>();
<span class="hl-tag tag-chip" data-tag="SpareAI_11_VAL" title="SpareAI-11 - Converted value">SpareAI_11_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_3" class="hl-routine">Ai_AL_3</a>();</pre>    <div class="l5x-raw"><code>INT_TO_REAL(SpareAI_11,AI_ValueIn_Real)JSR(CalcVa3,0)MOV(AI_ValueIn_Real,SpareAI_11_VAL)JSR(Ai_AL_3,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 18 [source: ai_2 rung 25 (ge) - ai_loalarm %m00600 (branch spareai_11_all), nc system_reset %m00700, coil spareai_11_all]
spareai-11 spare analogue input lo-alarm latch: ai_loalarm %m00600, or the spareai_11_all self-seal contact on the parallel branch, pulls in spareai_11_all; the nc system_reset %m00700 contact breaks the seal-in so the bit drops when the system is reset. spareai_11_all := (ai_loalarm or spareai_11_all) and not system_reset; [xic(ai_loalarm),xic(spareai_11_all)]xio(system_reset)ote(spareai_11_all);">  <td class="col-rung">    <span class="rung-num">Rung 18</span>    <div class="ge-ref-badge">AI_2 rung 25 (GE) - AI_LoAlarm %M00600 (branch SpareAI_11_ALL), NC System_Reset %M00700, COIL SpareAI_11_ALL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-11 spare analogue input lo-alarm latch: AI_LoAlarm %M00600, or the SpareAI_11_ALL self-seal contact on the parallel branch, pulls in SpareAI_11_ALL; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops when the system is reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_11_ALL" title="SpareAI-11 - Lo Alarm">SpareAI_11_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_11_ALL" title="SpareAI-11 - Lo Alarm">SpareAI_11_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(SpareAI_11_ALL)]XIO(System_Reset)OTE(SpareAI_11_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 19 [source: ai_2 rung 26 (ge) - spareai_11_all (no), nc spareai_11_inh, coil spareai_11_alli]
spareai-11 spare analogue input lo-alarm c&amp;e bit spareai_11_alli = spareai_11_all and not spareai_11_inh (channel inhibit spareai_11). spareai_11_alli := spareai_11_all and not spareai_11_inh; xic(spareai_11_all)xio(spareai_11_inh)ote(spareai_11_alli);">  <td class="col-rung">    <span class="rung-num">Rung 19</span>    <div class="ge-ref-badge">AI_2 rung 26 (GE) - SpareAI_11_ALL (NO), NC SpareAI_11_INH, COIL SpareAI_11_ALLI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-11 spare analogue input lo-alarm C&amp;E bit SpareAI_11_ALLI = SpareAI_11_ALL and not SpareAI_11_INH (channel inhibit SpareAI_11).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_11_ALLI" title="SpareAI-11 - Lo Alarm C_E">SpareAI_11_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareAI_11_ALL" title="SpareAI-11 - Lo Alarm">SpareAI_11_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="SpareAI_11_INH" title="SpareAI-11 - Inhibit">SpareAI_11_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(SpareAI_11_ALL)XIO(SpareAI_11_INH)OTE(SpareAI_11_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 20 [source: ai_2 rung 27 (ge) - ai_hialarm %m00601 (branch spareai_11_alh), nc system_reset %m00700, coil spareai_11_alh]
spareai-11 spare analogue input hi-alarm latch: ai_hialarm %m00601, or the spareai_11_alh self-seal contact, pulls in spareai_11_alh; the nc system_reset %m00700 contact breaks the seal-in so the bit drops on system reset. spareai_11_alh := (ai_hialarm or spareai_11_alh) and not system_reset; [xic(ai_hialarm),xic(spareai_11_alh)]xio(system_reset)ote(spareai_11_alh);">  <td class="col-rung">    <span class="rung-num">Rung 20</span>    <div class="ge-ref-badge">AI_2 rung 27 (GE) - AI_HiAlarm %M00601 (branch SpareAI_11_ALH), NC System_Reset %M00700, COIL SpareAI_11_ALH</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-11 spare analogue input hi-alarm latch: AI_HiAlarm %M00601, or the SpareAI_11_ALH self-seal contact, pulls in SpareAI_11_ALH; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops on system reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_11_ALH" title="SpareAI-11 - Hi Alarm">SpareAI_11_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_11_ALH" title="SpareAI-11 - Hi Alarm">SpareAI_11_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(SpareAI_11_ALH)]XIO(System_Reset)OTE(SpareAI_11_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 21 [source: ai_2 rung 28 (ge) - spareai_11_alh (no), nc spareai_11_inh, coil spareai_11_alhi]
spareai-11 spare analogue input hi-alarm c&amp;e bit spareai_11_alhi = spareai_11_alh and not spareai_11_inh (channel inhibit spareai_11). spareai_11_alhi := spareai_11_alh and not spareai_11_inh; xic(spareai_11_alh)xio(spareai_11_inh)ote(spareai_11_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 21</span>    <div class="ge-ref-badge">AI_2 rung 28 (GE) - SpareAI_11_ALH (NO), NC SpareAI_11_INH, COIL SpareAI_11_ALHI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-11 spare analogue input hi-alarm C&amp;E bit SpareAI_11_ALHI = SpareAI_11_ALH and not SpareAI_11_INH (channel inhibit SpareAI_11).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_11_ALHI" title="SpareAI-11 - Hi Alarm C_E">SpareAI_11_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareAI_11_ALH" title="SpareAI-11 - Hi Alarm">SpareAI_11_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="SpareAI_11_INH" title="SpareAI-11 - Inhibit">SpareAI_11_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(SpareAI_11_ALH)XIO(SpareAI_11_INH)OTE(SpareAI_11_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 22 [source: ai_2 rung 29 (ge) - system_anyactions %m00705, spareai_11_alhi (branch spareai_11_frup), nc system_reset %m00700, coil spareai_11_frup]
spareai-11 spare analogue input first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with spareai_11_alhi, or the spareai_11_frup self-seal contact on the parallel branch, latches spareai_11_frup until nc system_reset %m00700 opens the seal-in. spareai_11_frup := ((system_anyactions and spareai_11_alhi) or spareai_11_frup) and not system_reset; [xic(system_anyactions)xic(spareai_11_alhi),xic(spareai_11_frup)]xio(system_reset)ote(spareai_11_frup);">  <td class="col-rung">    <span class="rung-num">Rung 22</span>    <div class="ge-ref-badge">AI_2 rung 29 (GE) - System_AnyActions %M00705, SpareAI_11_ALHI (branch SpareAI_11_FRUP), NC System_Reset %M00700, COIL SpareAI_11_FRUP</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-11 spare analogue input first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with SpareAI_11_ALHI, or the SpareAI_11_FRUP self-seal contact on the parallel branch, latches SpareAI_11_FRUP until NC System_Reset %M00700 opens the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_11_FRUP" title="SpareAI-11 - First up">SpareAI_11_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="SpareAI_11_ALHI" title="SpareAI-11 - Hi Alarm C_E">SpareAI_11_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_11_FRUP" title="SpareAI-11 - First up">SpareAI_11_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(SpareAI_11_ALHI),XIC(SpareAI_11_FRUP)]XIO(System_Reset)OTE(SpareAI_11_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 23 [source: ai_2 rung 30 (ge) - ai_lofault %m00602, coil spareai_11_oc]
spareai-11 spare analogue input open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives spareai_11_oc; not latched, follows the fault bit every scan. spareai_11_oc := ai_lofault; xic(ai_lofault)ote(spareai_11_oc);">  <td class="col-rung">    <span class="rung-num">Rung 23</span>    <div class="ge-ref-badge">AI_2 rung 30 (GE) - AI_LoFault %M00602, COIL SpareAI_11_OC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-11 spare analogue input open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives SpareAI_11_OC; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_11_OC" title="SpareAI-11 - Open circuit">SpareAI_11_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(SpareAI_11_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 24 [source: ai_2 rung 31 (ge) - ai_hifault %m00604, coil spareai_11_sc]
spareai-11 spare analogue input short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives spareai_11_sc; not latched. spareai_11_sc := ai_hifault; xic(ai_hifault)ote(spareai_11_sc);">  <td class="col-rung">    <span class="rung-num">Rung 24</span>    <div class="ge-ref-badge">AI_2 rung 31 (GE) - AI_HiFault %M00604, COIL SpareAI_11_SC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-11 spare analogue input short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives SpareAI_11_SC; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_11_SC" title="SpareAI-11 - Short circuit">SpareAI_11_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(SpareAI_11_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 25 [source: ai_2 rung 33 (ge, page 6) - move_int df_7404_001 %ai0012 -&gt; ai_valuein %r00100; call calcva1; move_int ai_valuein -&gt; df_7404_001_val %r00023; call ai_al_1]
printed header comment (ge rung 32): &#x27;%ai0012.  generate alarms and fults.&#x27;. 7404-df-001 flame detector pump house is copied into ai_valuein %r00100, scaled in place by calcva1, the converted value is copied to df_7404_001_val %r00023 and ai_al_1 is called to update the alarm/fault bits. ai_valuein := df_7404_001;
call calcva1();
df_7404_001_val := ai_valuein;
call ai_al_1(); mov(df_7404_001,ai_valuein)jsr(calcva1,0)mov(ai_valuein,df_7404_001_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 25</span>    <div class="ge-ref-badge">AI_2 rung 33 (GE, page 6) - MOVE_INT DF_7404_001 %AI0012 -&gt; AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn -&gt; DF_7404_001_VAL %R00023; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header comment (GE rung 32): &#x27;%AI0012.  Generate alarms and fults.&#x27;. 7404-DF-001 flame detector pump house is copied into AI_ValueIn %R00100, scaled in place by CalcVa1, the converted value is copied to DF_7404_001_VAL %R00023 and Ai_AL_1 is called to update the alarm/fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001" title="7404-DF-001  Flame detector pump house">DF_7404_001</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="DF_7404_001_VAL" title="7404-DF-001  Flame detector pump house - Converted value">DF_7404_001_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(DF_7404_001,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,DF_7404_001_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 26 [source: ai_2 rung 34 (ge) - ai_hialarm %m00601 (branch df_7404_001_alh), nc system_reset %m00700, nc pump_active_1_hour %m00621, no fs_7503_001_ali %m00035, coil df_7404_001_alh]
printed header note (ge rung 32, printed above this channel&#x27;s input rung): &#x27;alarm will reset if - pumps have been running for 60 minutes - &quot;reset fire&amp;gas&quot; pushed. - &quot;stop foam&quot; pushed.&#x27;. 7404-df-001 flame detector pump house fire alarm latch: ai_hialarm %m00601, or the df_7404_001_alh self-seal contact on the parallel branch, pulls in df_7404_001_alh; the seal-in is held through nc system_reset %m00700, nc pump_active_1_hour %m00621 (pump a has not been activated in 60 minutes) and no fs_7503_001_ali %m00035 (stop-foam button not pushed), so the alarm drops when the system is reset, when pump a has been running for 60 minutes, or when the stop-foam alarm-inhibit button is pushed. df_7404_001_alh := (ai_hialarm or df_7404_001_alh) and not system_reset and not pump_active_1_hour and fs_7503_001_ali; [xic(ai_hialarm),xic(df_7404_001_alh)]xio(system_reset)xio(pump_active_1_hour)xic(fs_7503_001_ali)ote(df_7404_001_alh);">  <td class="col-rung">    <span class="rung-num">Rung 26</span>    <div class="ge-ref-badge">AI_2 rung 34 (GE) - AI_HiAlarm %M00601 (branch DF_7404_001_ALH), NC System_Reset %M00700, NC Pump_Active_1_Hour %M00621, NO FS_7503_001_ALI %M00035, COIL DF_7404_001_ALH</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header note (GE rung 32, printed above this channel&#x27;s input rung): &#x27;Alarm will reset if - Pumps have been running for 60 minutes - &quot;Reset Fire&amp;Gas&quot; pushed. - &quot;Stop Foam&quot; pushed.&#x27;. 7404-DF-001 flame detector pump house fire alarm latch: AI_HiAlarm %M00601, or the DF_7404_001_ALH self-seal contact on the parallel branch, pulls in DF_7404_001_ALH; the seal-in is held through NC System_Reset %M00700, NC Pump_Active_1_Hour %M00621 (pump A has NOT been activated in 60 minutes) and NO FS_7503_001_ALI %M00035 (stop-foam button not pushed), so the alarm drops when the system is reset, when pump A has been running for 60 minutes, or when the stop-foam alarm-inhibit button is pushed.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DF_7404_001_ALH" title="7404-DF-001  Flame detector pump house - Fire Alarm">DF_7404_001_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001_ALH" title="7404-DF-001  Flame detector pump house - Fire Alarm">DF_7404_001_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour" title="Set if Pump A have been activated in 60 minutes.">Pump_Active_1_Hour</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(DF_7404_001_ALH)]XIO(System_Reset)XIO(Pump_Active_1_Hour)XIC(FS_7503_001_ALI)OTE(DF_7404_001_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 27 [source: ai_2 rung 35 (ge) - df_7404_001_alh (no), nc df_7404_001_inh, coil df_7404_001_alhi]
7404-df-001 flame detector pump house hi-alarm c&amp;e bit df_7404_001_alhi = df_7404_001_alh and not df_7404_001_inh (channel inhibit df_7404_001). df_7404_001_alhi := df_7404_001_alh and not df_7404_001_inh; xic(df_7404_001_alh)xio(df_7404_001_inh)ote(df_7404_001_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 27</span>    <div class="ge-ref-badge">AI_2 rung 35 (GE) - DF_7404_001_ALH (NO), NC DF_7404_001_INH, COIL DF_7404_001_ALHI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DF-001 flame detector pump house hi-alarm C&amp;E bit DF_7404_001_ALHI = DF_7404_001_ALH and not DF_7404_001_INH (channel inhibit DF_7404_001).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DF_7404_001_ALHI" title="7404-DF-001  Flame detector pump house - Hi Alarm C_E">DF_7404_001_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001_ALH" title="7404-DF-001  Flame detector pump house - Fire Alarm">DF_7404_001_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001_INH" title="7404-DF-001  Flame detector pump house - Inhibit">DF_7404_001_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DF_7404_001_ALH)XIO(DF_7404_001_INH)OTE(DF_7404_001_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 28 [source: ai_2 rung 36 (ge) - system_anyactions %m00705, df_7404_001_alhi (branch df_7404_001_frup), nc system_reset %m00700, coil df_7404_001_frup]
7404-df-001 flame detector pump house first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with df_7404_001_alhi, or the df_7404_001_frup self-seal contact on the parallel branch, latches df_7404_001_frup until nc system_reset %m00700 opens the seal-in. df_7404_001_frup := ((system_anyactions and df_7404_001_alhi) or df_7404_001_frup) and not system_reset; [xic(system_anyactions)xic(df_7404_001_alhi),xic(df_7404_001_frup)]xio(system_reset)ote(df_7404_001_frup);">  <td class="col-rung">    <span class="rung-num">Rung 28</span>    <div class="ge-ref-badge">AI_2 rung 36 (GE) - System_AnyActions %M00705, DF_7404_001_ALHI (branch DF_7404_001_FRUP), NC System_Reset %M00700, COIL DF_7404_001_FRUP</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DF-001 flame detector pump house first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with DF_7404_001_ALHI, or the DF_7404_001_FRUP self-seal contact on the parallel branch, latches DF_7404_001_FRUP until NC System_Reset %M00700 opens the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DF_7404_001_FRUP" title="7404-DF-001  Flame detector pump house - First up">DF_7404_001_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001_ALHI" title="7404-DF-001  Flame detector pump house - Hi Alarm C_E">DF_7404_001_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001_FRUP" title="7404-DF-001  Flame detector pump house - First up">DF_7404_001_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(DF_7404_001_ALHI),XIC(DF_7404_001_FRUP)]XIO(System_Reset)OTE(DF_7404_001_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 29 [source: ai_2 rung 37 (ge) - ai_lofault %m00602, coil df_7404_001_oc]
7404-df-001 flame detector pump house open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives df_7404_001_oc; not latched, follows the fault bit every scan. df_7404_001_oc := ai_lofault; xic(ai_lofault)ote(df_7404_001_oc);">  <td class="col-rung">    <span class="rung-num">Rung 29</span>    <div class="ge-ref-badge">AI_2 rung 37 (GE) - AI_LoFault %M00602, COIL DF_7404_001_OC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DF-001 flame detector pump house open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives DF_7404_001_OC; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DF_7404_001_OC" title="7404-DF-001  Flame detector pump house - Open circuit">DF_7404_001_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(DF_7404_001_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 30 [source: ai_2 rung 38 (ge) - ai_hifault %m00604, coil df_7404_001_sc]
7404-df-001 flame detector pump house short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives df_7404_001_sc; not latched. df_7404_001_sc := ai_hifault; xic(ai_hifault)ote(df_7404_001_sc);">  <td class="col-rung">    <span class="rung-num">Rung 30</span>    <div class="ge-ref-badge">AI_2 rung 38 (GE) - AI_HiFault %M00604, COIL DF_7404_001_SC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DF-001 flame detector pump house short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives DF_7404_001_SC; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DF_7404_001_SC" title="7404-DF-001  Flame detector pump house - Short circuit">DF_7404_001_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(DF_7404_001_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 31 [source: ai_2 rung 40 (ge, page 8) - move_int df_7404_002 %ai0013 -&gt; ai_valuein %r00100; call calcva1; move_int ai_valuein -&gt; df_7404_002_val %r00025; call ai_al_1]
printed header comment (ge rung 39): &#x27;%ai0013.  generate alarms and fults.&#x27;. 7404-df-002 flame detector pump house is copied into ai_valuein %r00100, scaled in place by calcva1, the converted value is copied to df_7404_002_val %r00025 and ai_al_1 is called to update the alarm/fault bits. ai_valuein := df_7404_002;
call calcva1();
df_7404_002_val := ai_valuein;
call ai_al_1(); mov(df_7404_002,ai_valuein)jsr(calcva1,0)mov(ai_valuein,df_7404_002_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 31</span>    <div class="ge-ref-badge">AI_2 rung 40 (GE, page 8) - MOVE_INT DF_7404_002 %AI0013 -&gt; AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn -&gt; DF_7404_002_VAL %R00025; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header comment (GE rung 39): &#x27;%AI0013.  Generate alarms and fults.&#x27;. 7404-DF-002 flame detector pump house is copied into AI_ValueIn %R00100, scaled in place by CalcVa1, the converted value is copied to DF_7404_002_VAL %R00025 and Ai_AL_1 is called to update the alarm/fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002" title="7404-DF-002  Flame detector pump house">DF_7404_002</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="DF_7404_002_VAL" title="7404-DF-002  Flame detector pump house - Converted value">DF_7404_002_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(DF_7404_002,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,DF_7404_002_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 32 [source: ai_2 rung 41 (ge) - ai_hialarm %m00601 (branch df_7404_002_alh), nc system_reset %m00700, nc pump_active_1_hour %m00621, no fs_7503_001_ali %m00035, coil df_7404_002_alh]
printed header note (ge rung 39, printed above this channel&#x27;s input rung): &#x27;alarm will reset if - pumps have been running for 60 minutes - &quot;reset fire&amp;gas&quot; pushed. - &quot;stop foam&quot; pushed.&#x27;. 7404-df-002 flame detector pump house fire alarm latch: ai_hialarm %m00601, or the df_7404_002_alh self-seal contact on the parallel branch, pulls in df_7404_002_alh; the seal-in is held through nc system_reset %m00700, nc pump_active_1_hour %m00621 (pump a has not been activated in 60 minutes) and no fs_7503_001_ali %m00035 (stop-foam button not pushed), so the alarm drops when the system is reset, when pump a has been running for 60 minutes, or when the stop-foam alarm-inhibit button is pushed. df_7404_002_alh := (ai_hialarm or df_7404_002_alh) and not system_reset and not pump_active_1_hour and fs_7503_001_ali; [xic(ai_hialarm),xic(df_7404_002_alh)]xio(system_reset)xio(pump_active_1_hour)xic(fs_7503_001_ali)ote(df_7404_002_alh);">  <td class="col-rung">    <span class="rung-num">Rung 32</span>    <div class="ge-ref-badge">AI_2 rung 41 (GE) - AI_HiAlarm %M00601 (branch DF_7404_002_ALH), NC System_Reset %M00700, NC Pump_Active_1_Hour %M00621, NO FS_7503_001_ALI %M00035, COIL DF_7404_002_ALH</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header note (GE rung 39, printed above this channel&#x27;s input rung): &#x27;Alarm will reset if - Pumps have been running for 60 minutes - &quot;Reset Fire&amp;Gas&quot; pushed. - &quot;Stop Foam&quot; pushed.&#x27;. 7404-DF-002 flame detector pump house fire alarm latch: AI_HiAlarm %M00601, or the DF_7404_002_ALH self-seal contact on the parallel branch, pulls in DF_7404_002_ALH; the seal-in is held through NC System_Reset %M00700, NC Pump_Active_1_Hour %M00621 (pump A has NOT been activated in 60 minutes) and NO FS_7503_001_ALI %M00035 (stop-foam button not pushed), so the alarm drops when the system is reset, when pump A has been running for 60 minutes, or when the stop-foam alarm-inhibit button is pushed.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DF_7404_002_ALH" title="7404-DF-002  Flame detector pump house - Hi Alarm">DF_7404_002_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_ALH" title="7404-DF-002  Flame detector pump house - Hi Alarm">DF_7404_002_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour" title="Set if Pump A have been activated in 60 minutes.">Pump_Active_1_Hour</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(DF_7404_002_ALH)]XIO(System_Reset)XIO(Pump_Active_1_Hour)XIC(FS_7503_001_ALI)OTE(DF_7404_002_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 33 [source: ai_2 rung 42 (ge) - df_7404_002_alh (no), nc df_7404_002_inh, coil df_7404_002_alhi]
7404-df-002 flame detector pump house hi-alarm c&amp;e bit df_7404_002_alhi = df_7404_002_alh and not df_7404_002_inh (channel inhibit df_7404_002). df_7404_002_alhi := df_7404_002_alh and not df_7404_002_inh; xic(df_7404_002_alh)xio(df_7404_002_inh)ote(df_7404_002_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 33</span>    <div class="ge-ref-badge">AI_2 rung 42 (GE) - DF_7404_002_ALH (NO), NC DF_7404_002_INH, COIL DF_7404_002_ALHI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DF-002 flame detector pump house hi-alarm C&amp;E bit DF_7404_002_ALHI = DF_7404_002_ALH and not DF_7404_002_INH (channel inhibit DF_7404_002).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DF_7404_002_ALHI" title="7404-DF-002  Flame detector pump house - Hi Alarm C_E">DF_7404_002_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_ALH" title="7404-DF-002  Flame detector pump house - Hi Alarm">DF_7404_002_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_INH" title="7404-DF-002  Flame detector pump house - Inhibit">DF_7404_002_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DF_7404_002_ALH)XIO(DF_7404_002_INH)OTE(DF_7404_002_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 34 [source: ai_2 rung 43 (ge) - system_anyactions %m00705, df_7404_002_alhi (branch df_7404_002_frup), nc system_reset %m00700, coil df_7404_002_frup]
7404-df-002 flame detector pump house first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with df_7404_002_alhi, or the df_7404_002_frup self-seal contact on the parallel branch, latches df_7404_002_frup until nc system_reset %m00700 opens the seal-in. df_7404_002_frup := ((system_anyactions and df_7404_002_alhi) or df_7404_002_frup) and not system_reset; [xic(system_anyactions)xic(df_7404_002_alhi),xic(df_7404_002_frup)]xio(system_reset)ote(df_7404_002_frup);">  <td class="col-rung">    <span class="rung-num">Rung 34</span>    <div class="ge-ref-badge">AI_2 rung 43 (GE) - System_AnyActions %M00705, DF_7404_002_ALHI (branch DF_7404_002_FRUP), NC System_Reset %M00700, COIL DF_7404_002_FRUP</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DF-002 flame detector pump house first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with DF_7404_002_ALHI, or the DF_7404_002_FRUP self-seal contact on the parallel branch, latches DF_7404_002_FRUP until NC System_Reset %M00700 opens the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DF_7404_002_FRUP" title="7404-DF-002  Flame detector pump house - First up">DF_7404_002_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_ALHI" title="7404-DF-002  Flame detector pump house - Hi Alarm C_E">DF_7404_002_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_FRUP" title="7404-DF-002  Flame detector pump house - First up">DF_7404_002_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(DF_7404_002_ALHI),XIC(DF_7404_002_FRUP)]XIO(System_Reset)OTE(DF_7404_002_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 35 [source: ai_2 rung 44 (ge) - ai_lofault %m00602, coil df_7404_002_oc]
7404-df-002 flame detector pump house open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives df_7404_002_oc; not latched, follows the fault bit every scan. df_7404_002_oc := ai_lofault; xic(ai_lofault)ote(df_7404_002_oc);">  <td class="col-rung">    <span class="rung-num">Rung 35</span>    <div class="ge-ref-badge">AI_2 rung 44 (GE) - AI_LoFault %M00602, COIL DF_7404_002_OC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DF-002 flame detector pump house open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives DF_7404_002_OC; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DF_7404_002_OC" title="7404-DF-002  Flame detector pump house - Open circuit">DF_7404_002_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(DF_7404_002_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 36 [source: ai_2 rung 45 (ge) - ai_hifault %m00604, coil df_7404_002_sc]
7404-df-002 flame detector pump house short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives df_7404_002_sc; not latched. df_7404_002_sc := ai_hifault; xic(ai_hifault)ote(df_7404_002_sc);">  <td class="col-rung">    <span class="rung-num">Rung 36</span>    <div class="ge-ref-badge">AI_2 rung 45 (GE) - AI_HiFault %M00604, COIL DF_7404_002_SC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DF-002 flame detector pump house short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives DF_7404_002_SC; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DF_7404_002_SC" title="7404-DF-002  Flame detector pump house - Short circuit">DF_7404_002_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(DF_7404_002_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 37 [source: ai_2 rung 47 (ge, page 10) - 4 x move_real: 1.00 -&gt; ai_loalarmsetpoint_real %r00128, 3.00 -&gt; ai_hialarmsetpoint_real %r00126, -1.09 -&gt; ai_lofaultsetpoint_real %r00130, 5.01 -&gt; ai_hifaultsetpoint_real %r00132]
printed header comments (ge rung 46): &#x27;%ai0014.  range -1,25 - 5,00 (0-5,00 lelm = 4-20 ma).&#x27; and &#x27;first set alarm limits for this spesific analog input.&#x27;. four move real blocks in series load the real alarm/fault setpoints used by ai_al_3 for the real-scaled channel %ai0014: ai_loalarmsetpoint_real %r00128 = 1.00, ai_hialarmsetpoint_real %r00126 = 3.00, ai_lofaultsetpoint_real %r00130 = -1.09, ai_hifaultsetpoint_real %r00132 = 5.01. ai_loalarmsetpoint_real := 1.00;
ai_hialarmsetpoint_real := 3.00;
ai_lofaultsetpoint_real := -1.09;
ai_hifaultsetpoint_real := 5.01; mov(1.00,ai_loalarmsetpoint_real)mov(3.00,ai_hialarmsetpoint_real)mov(-1.09,ai_lofaultsetpoint_real)mov(5.01,ai_hifaultsetpoint_real);">  <td class="col-rung">    <span class="rung-num">Rung 37</span>    <div class="ge-ref-badge">AI_2 rung 47 (GE, page 10) - 4 x MOVE_REAL: 1.00 -&gt; AI_LoAlarmSetpoint_Real %R00128, 3.00 -&gt; AI_HiAlarmSetpoint_Real %R00126, -1.09 -&gt; AI_LoFaultSetpoint_Real %R00130, 5.01 -&gt; AI_HiFaultSetpoint_Real %R00132</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header comments (GE rung 46): &#x27;%AI0014.  Range -1,25 - 5,00 (0-5,00 LELm = 4-20 mA).&#x27; and &#x27;First set alarm limits for this spesific analog input.&#x27;. Four MOVE REAL blocks in series load the REAL alarm/fault setpoints used by Ai_AL_3 for the REAL-scaled channel %AI0014: AI_LoAlarmSetpoint_Real %R00128 = 1.00, AI_HiAlarmSetpoint_Real %R00126 = 3.00, AI_LoFaultSetpoint_Real %R00130 = -1.09, AI_HiFaultSetpoint_Real %R00132 = 5.01.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint_Real" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint_Real</span> <span class="hl-op">:=</span> <span class="hl-num">1.00</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint_Real" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint_Real</span> <span class="hl-op">:=</span> <span class="hl-num">3.00</span>;
<span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint_Real" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint_Real</span> <span class="hl-op">:=</span> <span class="hl-num">-1.09</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint_Real" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint_Real</span> <span class="hl-op">:=</span> <span class="hl-num">5.01</span>;</pre>    <div class="l5x-raw"><code>MOV(1.00,AI_LoAlarmSetpoint_Real)MOV(3.00,AI_HiAlarmSetpoint_Real)MOV(-1.09,AI_LoFaultSetpoint_Real)MOV(5.01,AI_HiFaultSetpoint_Real);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 38 [source: ai_2 rung 49 (ge, page 10) - int_to_real dg_7404_011r %ai0014 -&gt; ai_valuein_real %r00122; call calcva3; move_real ai_valuein_real -&gt; dg_7404_011r_val %r00027; call ai_al_3]
printed header comment (ge rung 48): &#x27;%ai0014.  generate alarms and fults.&#x27;. 7404-dg-011r open path detector is converted 16-bit-int to real straight into ai_valuein_real %r00122 (no move int - this channel is scaled as a real), scaled in place by calcva3, the converted value is copied to dg_7404_011r_val %r00027 and ai_al_3 is called to update the real alarm/fault bits. ai_valuein_real := int_to_real(dg_7404_011r);
call calcva3();
dg_7404_011r_val := ai_valuein_real;
call ai_al_3(); int_to_real(dg_7404_011r,ai_valuein_real)jsr(calcva3,0)mov(ai_valuein_real,dg_7404_011r_val)jsr(ai_al_3,0);">  <td class="col-rung">    <span class="rung-num">Rung 38</span>    <div class="ge-ref-badge">AI_2 rung 49 (GE, page 10) - INT_TO_REAL DG_7404_011R %AI0014 -&gt; AI_ValueIn_Real %R00122; CALL CalcVa3; MOVE_REAL AI_ValueIn_Real -&gt; DG_7404_011R_VAL %R00027; CALL Ai_AL_3</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header comment (GE rung 48): &#x27;%AI0014.  Generate alarms and fults.&#x27;. 7404-DG-011R open path detector is converted 16-bit-int to REAL straight into AI_ValueIn_Real %R00122 (no MOVE INT - this channel is scaled as a REAL), scaled in place by CalcVa3, the converted value is copied to DG_7404_011R_VAL %R00027 and Ai_AL_3 is called to update the REAL alarm/fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span> <span class="hl-op">:=</span> <span class="hl-kw">INT_TO_REAL</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_011R" title="7404-DG-011R  Open path detector">DG_7404_011R</span>);
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa3" class="hl-routine">CalcVa3</a>();
<span class="hl-tag tag-chip" data-tag="DG_7404_011R_VAL" title="7404-DG-011R  Open path detector - Converted value">DG_7404_011R_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real" title="The converted value moved to _VAL on analog input.">AI_ValueIn_Real</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_3" class="hl-routine">Ai_AL_3</a>();</pre>    <div class="l5x-raw"><code>INT_TO_REAL(DG_7404_011R,AI_ValueIn_Real)JSR(CalcVa3,0)MOV(AI_ValueIn_Real,DG_7404_011R_VAL)JSR(Ai_AL_3,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 39 [source: ai_2 rung 50 (ge) - ai_loalarm %m00600 (branch dg_7404_011r_all), nc system_reset %m00700, coil dg_7404_011r_all]
7404-dg-011r open path detector lo-alarm latch: ai_loalarm %m00600, or the dg_7404_011r_all self-seal contact on the parallel branch, pulls in dg_7404_011r_all; the nc system_reset %m00700 contact breaks the seal-in so the bit drops when the system is reset. dg_7404_011r_all := (ai_loalarm or dg_7404_011r_all) and not system_reset; [xic(ai_loalarm),xic(dg_7404_011r_all)]xio(system_reset)ote(dg_7404_011r_all);">  <td class="col-rung">    <span class="rung-num">Rung 39</span>    <div class="ge-ref-badge">AI_2 rung 50 (GE) - AI_LoAlarm %M00600 (branch DG_7404_011R_ALL), NC System_Reset %M00700, COIL DG_7404_011R_ALL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-011R open path detector lo-alarm latch: AI_LoAlarm %M00600, or the DG_7404_011R_ALL self-seal contact on the parallel branch, pulls in DG_7404_011R_ALL; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops when the system is reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALL" title="7404-DG-011R  Open path detector - Lo Alarm">DG_7404_011R_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALL" title="7404-DG-011R  Open path detector - Lo Alarm">DG_7404_011R_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(DG_7404_011R_ALL)]XIO(System_Reset)OTE(DG_7404_011R_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 40 [source: ai_2 rung 51 (ge) - dg_7404_011r_all (no), nc dg_7404_011r_inh, coil dg_7404_011r_alli]
7404-dg-011r open path detector lo-alarm c&amp;e bit dg_7404_011r_alli = dg_7404_011r_all and not dg_7404_011r_inh (channel inhibit dg_7404_011r). dg_7404_011r_alli := dg_7404_011r_all and not dg_7404_011r_inh; xic(dg_7404_011r_all)xio(dg_7404_011r_inh)ote(dg_7404_011r_alli);">  <td class="col-rung">    <span class="rung-num">Rung 40</span>    <div class="ge-ref-badge">AI_2 rung 51 (GE) - DG_7404_011R_ALL (NO), NC DG_7404_011R_INH, COIL DG_7404_011R_ALLI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-011R open path detector lo-alarm C&amp;E bit DG_7404_011R_ALLI = DG_7404_011R_ALL and not DG_7404_011R_INH (channel inhibit DG_7404_011R).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALLI" title="7404-DG-011R  Open path detector - Lo Alarm C_E">DG_7404_011R_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALL" title="7404-DG-011R  Open path detector - Lo Alarm">DG_7404_011R_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_INH" title="7404-DG-011R  Open path detector - Inhibit">DG_7404_011R_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_011R_ALL)XIO(DG_7404_011R_INH)OTE(DG_7404_011R_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 41 [source: ai_2 rung 52 (ge) - ai_hialarm %m00601 (branch dg_7404_011r_alh), nc system_reset %m00700, coil dg_7404_011r_alh]
7404-dg-011r open path detector hi-alarm latch: ai_hialarm %m00601, or the dg_7404_011r_alh self-seal contact, pulls in dg_7404_011r_alh; the nc system_reset %m00700 contact breaks the seal-in so the bit drops on system reset. dg_7404_011r_alh := (ai_hialarm or dg_7404_011r_alh) and not system_reset; [xic(ai_hialarm),xic(dg_7404_011r_alh)]xio(system_reset)ote(dg_7404_011r_alh);">  <td class="col-rung">    <span class="rung-num">Rung 41</span>    <div class="ge-ref-badge">AI_2 rung 52 (GE) - AI_HiAlarm %M00601 (branch DG_7404_011R_ALH), NC System_Reset %M00700, COIL DG_7404_011R_ALH</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-011R open path detector hi-alarm latch: AI_HiAlarm %M00601, or the DG_7404_011R_ALH self-seal contact, pulls in DG_7404_011R_ALH; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops on system reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALH" title="7404-DG-011R  Open path detector - Hi Alarm">DG_7404_011R_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALH" title="7404-DG-011R  Open path detector - Hi Alarm">DG_7404_011R_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(DG_7404_011R_ALH)]XIO(System_Reset)OTE(DG_7404_011R_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 42 [source: ai_2 rung 53 (ge) - dg_7404_011r_alh (no), nc dg_7404_011r_inh, coil dg_7404_011r_alhi]
7404-dg-011r open path detector hi-alarm c&amp;e bit dg_7404_011r_alhi = dg_7404_011r_alh and not dg_7404_011r_inh (channel inhibit dg_7404_011r). dg_7404_011r_alhi := dg_7404_011r_alh and not dg_7404_011r_inh; xic(dg_7404_011r_alh)xio(dg_7404_011r_inh)ote(dg_7404_011r_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 42</span>    <div class="ge-ref-badge">AI_2 rung 53 (GE) - DG_7404_011R_ALH (NO), NC DG_7404_011R_INH, COIL DG_7404_011R_ALHI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-011R open path detector hi-alarm C&amp;E bit DG_7404_011R_ALHI = DG_7404_011R_ALH and not DG_7404_011R_INH (channel inhibit DG_7404_011R).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALHI" title="7404-DG-011R  Open path detector - Hi Alarm C_E">DG_7404_011R_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALH" title="7404-DG-011R  Open path detector - Hi Alarm">DG_7404_011R_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_INH" title="7404-DG-011R  Open path detector - Inhibit">DG_7404_011R_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(DG_7404_011R_ALH)XIO(DG_7404_011R_INH)OTE(DG_7404_011R_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 43 [source: ai_2 rung 54 (ge) - system_anyactions %m00705, dg_7404_011r_alhi (branch dg_7404_011r_frup), nc system_reset %m00700, coil dg_7404_011r_frup]
7404-dg-011r open path detector first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with dg_7404_011r_alhi, or the dg_7404_011r_frup self-seal contact on the parallel branch, latches dg_7404_011r_frup until nc system_reset %m00700 opens the seal-in. dg_7404_011r_frup := ((system_anyactions and dg_7404_011r_alhi) or dg_7404_011r_frup) and not system_reset; [xic(system_anyactions)xic(dg_7404_011r_alhi),xic(dg_7404_011r_frup)]xio(system_reset)ote(dg_7404_011r_frup);">  <td class="col-rung">    <span class="rung-num">Rung 43</span>    <div class="ge-ref-badge">AI_2 rung 54 (GE) - System_AnyActions %M00705, DG_7404_011R_ALHI (branch DG_7404_011R_FRUP), NC System_Reset %M00700, COIL DG_7404_011R_FRUP</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-011R open path detector first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with DG_7404_011R_ALHI, or the DG_7404_011R_FRUP self-seal contact on the parallel branch, latches DG_7404_011R_FRUP until NC System_Reset %M00700 opens the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_FRUP" title="7404-DG-011R  Open path detector - First up">DG_7404_011R_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALHI" title="7404-DG-011R  Open path detector - Hi Alarm C_E">DG_7404_011R_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_FRUP" title="7404-DG-011R  Open path detector - First up">DG_7404_011R_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(DG_7404_011R_ALHI),XIC(DG_7404_011R_FRUP)]XIO(System_Reset)OTE(DG_7404_011R_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 44 [source: ai_2 rung 55 (ge) - ai_lofault %m00602, coil dg_7404_011r_oc]
7404-dg-011r open path detector open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives dg_7404_011r_oc; not latched, follows the fault bit every scan. dg_7404_011r_oc := ai_lofault; xic(ai_lofault)ote(dg_7404_011r_oc);">  <td class="col-rung">    <span class="rung-num">Rung 44</span>    <div class="ge-ref-badge">AI_2 rung 55 (GE) - AI_LoFault %M00602, COIL DG_7404_011R_OC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-011R open path detector open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives DG_7404_011R_OC; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_OC" title="7404-DG-011R  Open path detector - Open circuit">DG_7404_011R_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(DG_7404_011R_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 45 [source: ai_2 rung 56 (ge) - ai_hifault %m00604, coil dg_7404_011r_sc]
7404-dg-011r open path detector short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives dg_7404_011r_sc; not latched. dg_7404_011r_sc := ai_hifault; xic(ai_hifault)ote(dg_7404_011r_sc);">  <td class="col-rung">    <span class="rung-num">Rung 45</span>    <div class="ge-ref-badge">AI_2 rung 56 (GE) - AI_HiFault %M00604, COIL DG_7404_011R_SC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7404-DG-011R open path detector short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives DG_7404_011R_SC; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_SC" title="7404-DG-011R  Open path detector - Short circuit">DG_7404_011R_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(DG_7404_011R_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 46 [source: ai_2 rung 57 (ge, page 12) - ai_fault1 %m00609 (no), coil dg_7404_011r_flt1 %m00534]
open-path detector optic fault 1: ai_fault1 %m00609 (fault 1 for the gas detector, bit set by ai_al_3) drives dg_7404_011r_flt1 %m00534 &#x27;fault 1 (optic fault)&#x27;; not latched. this rung exists only for this channel. dg_7404_011r_flt1 := ai_fault1; xic(ai_fault1)ote(dg_7404_011r_flt1);">  <td class="col-rung">    <span class="rung-num">Rung 46</span>    <div class="ge-ref-badge">AI_2 rung 57 (GE, page 12) - AI_Fault1 %M00609 (NO), COIL DG_7404_011R_FLT1 %M00534</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Open-path detector optic fault 1: AI_Fault1 %M00609 (fault 1 for the gas detector, bit set by Ai_AL_3) drives DG_7404_011R_FLT1 %M00534 &#x27;Fault 1 (Optic fault)&#x27;; not latched. This rung exists only for this channel.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_FLT1" title="7404-DG-011R  Open path detector - Fault 1 (Optic fault)">DG_7404_011R_FLT1</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_Fault1" title="Fault 1 for Gas detecor">AI_Fault1</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_Fault1)OTE(DG_7404_011R_FLT1);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 47 [source: ai_2 rung 59 (ge, page 12) - move_int spareai_15 %ai0015 -&gt; ai_valuein %r00100; call calcva1; move_int ai_valuein -&gt; spareai_15_val %r00029; call ai_al_1]
printed header comment (ge rung 58): &#x27;%ai0015.  generate alarms and fults.&#x27;. spareai-15 spare analogue input is copied into ai_valuein %r00100, scaled in place by calcva1, the converted value is copied to spareai_15_val %r00029 and ai_al_1 is called to update the alarm/fault bits. ai_valuein := spareai_15;
call calcva1();
spareai_15_val := ai_valuein;
call ai_al_1(); mov(spareai_15,ai_valuein)jsr(calcva1,0)mov(ai_valuein,spareai_15_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 47</span>    <div class="ge-ref-badge">AI_2 rung 59 (GE, page 12) - MOVE_INT SpareAI_15 %AI0015 -&gt; AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn -&gt; SpareAI_15_VAL %R00029; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header comment (GE rung 58): &#x27;%AI0015.  Generate alarms and fults.&#x27;. SpareAI-15 spare analogue input is copied into AI_ValueIn %R00100, scaled in place by CalcVa1, the converted value is copied to SpareAI_15_VAL %R00029 and Ai_AL_1 is called to update the alarm/fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareAI_15" title="SpareAI-15">SpareAI_15</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="SpareAI_15_VAL" title="SpareAI-15 - Converted value">SpareAI_15_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(SpareAI_15,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,SpareAI_15_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 48 [source: ai_2 rung 60 (ge) - ai_loalarm %m00600 (branch spareai_15_all), nc system_reset %m00700, coil spareai_15_all]
