spareai-15 spare analogue input lo-alarm latch: ai_loalarm %m00600, or the spareai_15_all self-seal contact on the parallel branch, pulls in spareai_15_all; the nc system_reset %m00700 contact breaks the seal-in so the bit drops when the system is reset. spareai_15_all := (ai_loalarm or spareai_15_all) and not system_reset; [xic(ai_loalarm),xic(spareai_15_all)]xio(system_reset)ote(spareai_15_all);">  <td class="col-rung">    <span class="rung-num">Rung 48</span>    <div class="ge-ref-badge">AI_2 rung 60 (GE) - AI_LoAlarm %M00600 (branch SpareAI_15_ALL), NC System_Reset %M00700, COIL SpareAI_15_ALL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-15 spare analogue input lo-alarm latch: AI_LoAlarm %M00600, or the SpareAI_15_ALL self-seal contact on the parallel branch, pulls in SpareAI_15_ALL; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops when the system is reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_15_ALL" title="SpareAI-15 - Lo Alarm">SpareAI_15_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_15_ALL" title="SpareAI-15 - Lo Alarm">SpareAI_15_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(SpareAI_15_ALL)]XIO(System_Reset)OTE(SpareAI_15_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 49 [source: ai_2 rung 61 (ge) - spareai_15_all (no), nc spareai_15_inh, coil spareai_15_alli]
spareai-15 spare analogue input lo-alarm c&amp;e bit spareai_15_alli = spareai_15_all and not spareai_15_inh (channel inhibit spareai_15). spareai_15_alli := spareai_15_all and not spareai_15_inh; xic(spareai_15_all)xio(spareai_15_inh)ote(spareai_15_alli);">  <td class="col-rung">    <span class="rung-num">Rung 49</span>    <div class="ge-ref-badge">AI_2 rung 61 (GE) - SpareAI_15_ALL (NO), NC SpareAI_15_INH, COIL SpareAI_15_ALLI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-15 spare analogue input lo-alarm C&amp;E bit SpareAI_15_ALLI = SpareAI_15_ALL and not SpareAI_15_INH (channel inhibit SpareAI_15).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_15_ALLI" title="SpareAI-15 - Lo Alarm C_E">SpareAI_15_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareAI_15_ALL" title="SpareAI-15 - Lo Alarm">SpareAI_15_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="SpareAI_15_INH" title="SpareAI-15 - Inhibit">SpareAI_15_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(SpareAI_15_ALL)XIO(SpareAI_15_INH)OTE(SpareAI_15_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 50 [source: ai_2 rung 62 (ge) - ai_hialarm %m00601 (branch spareai_15_alh), nc system_reset %m00700, coil spareai_15_alh]
spareai-15 spare analogue input hi-alarm latch: ai_hialarm %m00601, or the spareai_15_alh self-seal contact, pulls in spareai_15_alh; the nc system_reset %m00700 contact breaks the seal-in so the bit drops on system reset. spareai_15_alh := (ai_hialarm or spareai_15_alh) and not system_reset; [xic(ai_hialarm),xic(spareai_15_alh)]xio(system_reset)ote(spareai_15_alh);">  <td class="col-rung">    <span class="rung-num">Rung 50</span>    <div class="ge-ref-badge">AI_2 rung 62 (GE) - AI_HiAlarm %M00601 (branch SpareAI_15_ALH), NC System_Reset %M00700, COIL SpareAI_15_ALH</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-15 spare analogue input hi-alarm latch: AI_HiAlarm %M00601, or the SpareAI_15_ALH self-seal contact, pulls in SpareAI_15_ALH; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops on system reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_15_ALH" title="SpareAI-15 - Hi Alarm">SpareAI_15_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_15_ALH" title="SpareAI-15 - Hi Alarm">SpareAI_15_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(SpareAI_15_ALH)]XIO(System_Reset)OTE(SpareAI_15_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 51 [source: ai_2 rung 63 (ge) - spareai_15_alh (no), nc spareai_15_inh, coil spareai_15_alhi]
spareai-15 spare analogue input hi-alarm c&amp;e bit spareai_15_alhi = spareai_15_alh and not spareai_15_inh (channel inhibit spareai_15). spareai_15_alhi := spareai_15_alh and not spareai_15_inh; xic(spareai_15_alh)xio(spareai_15_inh)ote(spareai_15_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 51</span>    <div class="ge-ref-badge">AI_2 rung 63 (GE) - SpareAI_15_ALH (NO), NC SpareAI_15_INH, COIL SpareAI_15_ALHI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-15 spare analogue input hi-alarm C&amp;E bit SpareAI_15_ALHI = SpareAI_15_ALH and not SpareAI_15_INH (channel inhibit SpareAI_15).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_15_ALHI" title="SpareAI-15 - Hi Alarm C_E">SpareAI_15_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareAI_15_ALH" title="SpareAI-15 - Hi Alarm">SpareAI_15_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="SpareAI_15_INH" title="SpareAI-15 - Inhibit">SpareAI_15_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(SpareAI_15_ALH)XIO(SpareAI_15_INH)OTE(SpareAI_15_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 52 [source: ai_2 rung 64 (ge) - system_anyactions %m00705, spareai_15_alhi (branch spareai_15_frup), nc system_reset %m00700, coil spareai_15_frup]
spareai-15 spare analogue input first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with spareai_15_alhi, or the spareai_15_frup self-seal contact on the parallel branch, latches spareai_15_frup until nc system_reset %m00700 opens the seal-in. spareai_15_frup := ((system_anyactions and spareai_15_alhi) or spareai_15_frup) and not system_reset; [xic(system_anyactions)xic(spareai_15_alhi),xic(spareai_15_frup)]xio(system_reset)ote(spareai_15_frup);">  <td class="col-rung">    <span class="rung-num">Rung 52</span>    <div class="ge-ref-badge">AI_2 rung 64 (GE) - System_AnyActions %M00705, SpareAI_15_ALHI (branch SpareAI_15_FRUP), NC System_Reset %M00700, COIL SpareAI_15_FRUP</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-15 spare analogue input first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with SpareAI_15_ALHI, or the SpareAI_15_FRUP self-seal contact on the parallel branch, latches SpareAI_15_FRUP until NC System_Reset %M00700 opens the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_15_FRUP" title="SpareAI-15 - First up">SpareAI_15_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="SpareAI_15_ALHI" title="SpareAI-15 - Hi Alarm C_E">SpareAI_15_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_15_FRUP" title="SpareAI-15 - First up">SpareAI_15_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(SpareAI_15_ALHI),XIC(SpareAI_15_FRUP)]XIO(System_Reset)OTE(SpareAI_15_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 53 [source: ai_2 rung 65 (ge) - ai_lofault %m00602, coil spareai_15_oc]
spareai-15 spare analogue input open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives spareai_15_oc; not latched, follows the fault bit every scan. spareai_15_oc := ai_lofault; xic(ai_lofault)ote(spareai_15_oc);">  <td class="col-rung">    <span class="rung-num">Rung 53</span>    <div class="ge-ref-badge">AI_2 rung 65 (GE) - AI_LoFault %M00602, COIL SpareAI_15_OC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-15 spare analogue input open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives SpareAI_15_OC; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_15_OC" title="SpareAI-15 - Open circuit">SpareAI_15_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(SpareAI_15_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 54 [source: ai_2 rung 66 (ge) - ai_hifault %m00604, coil spareai_15_sc]
spareai-15 spare analogue input short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives spareai_15_sc; not latched. spareai_15_sc := ai_hifault; xic(ai_hifault)ote(spareai_15_sc);">  <td class="col-rung">    <span class="rung-num">Rung 54</span>    <div class="ge-ref-badge">AI_2 rung 66 (GE) - AI_HiFault %M00604, COIL SpareAI_15_SC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-15 spare analogue input short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives SpareAI_15_SC; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_15_SC" title="SpareAI-15 - Short circuit">SpareAI_15_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(SpareAI_15_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 55 [source: ai_2 rung 68 (ge, page 14) - move_int spareai_16 %ai0016 -&gt; ai_valuein %r00100; call calcva1; move_int ai_valuein -&gt; spareai_16_val %r00031; call ai_al_1]
printed header comment (ge rung 67): &#x27;%ai0016.  generate alarms and fults.&#x27;. spareai-16 spare analogue input is copied into ai_valuein %r00100, scaled in place by calcva1, the converted value is copied to spareai_16_val %r00031 and ai_al_1 is called to update the alarm/fault bits. ai_valuein := spareai_16;
call calcva1();
spareai_16_val := ai_valuein;
call ai_al_1(); mov(spareai_16,ai_valuein)jsr(calcva1,0)mov(ai_valuein,spareai_16_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 55</span>    <div class="ge-ref-badge">AI_2 rung 68 (GE, page 14) - MOVE_INT SpareAI_16 %AI0016 -&gt; AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn -&gt; SpareAI_16_VAL %R00031; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header comment (GE rung 67): &#x27;%AI0016.  Generate alarms and fults.&#x27;. SpareAI-16 spare analogue input is copied into AI_ValueIn %R00100, scaled in place by CalcVa1, the converted value is copied to SpareAI_16_VAL %R00031 and Ai_AL_1 is called to update the alarm/fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareAI_16" title="SpareAI-16">SpareAI_16</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="SpareAI_16_VAL" title="SpareAI-16 - Converted value">SpareAI_16_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(SpareAI_16,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,SpareAI_16_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 56 [source: ai_2 rung 69 (ge) - ai_loalarm %m00600 (branch spareai_16_all), nc system_reset %m00700, coil spareai_16_all]
spareai-16 spare analogue input lo-alarm latch: ai_loalarm %m00600, or the spareai_16_all self-seal contact on the parallel branch, pulls in spareai_16_all; the nc system_reset %m00700 contact breaks the seal-in so the bit drops when the system is reset. spareai_16_all := (ai_loalarm or spareai_16_all) and not system_reset; [xic(ai_loalarm),xic(spareai_16_all)]xio(system_reset)ote(spareai_16_all);">  <td class="col-rung">    <span class="rung-num">Rung 56</span>    <div class="ge-ref-badge">AI_2 rung 69 (GE) - AI_LoAlarm %M00600 (branch SpareAI_16_ALL), NC System_Reset %M00700, COIL SpareAI_16_ALL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-16 spare analogue input lo-alarm latch: AI_LoAlarm %M00600, or the SpareAI_16_ALL self-seal contact on the parallel branch, pulls in SpareAI_16_ALL; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops when the system is reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_16_ALL" title="SpareAI-16 - Lo Alarm">SpareAI_16_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_16_ALL" title="SpareAI-16 - Lo Alarm">SpareAI_16_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(SpareAI_16_ALL)]XIO(System_Reset)OTE(SpareAI_16_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 57 [source: ai_2 rung 70 (ge) - spareai_16_all (no), nc spareai_16_inh, coil spareai_16_alli]
spareai-16 spare analogue input lo-alarm c&amp;e bit spareai_16_alli = spareai_16_all and not spareai_16_inh (channel inhibit spareai_16). spareai_16_alli := spareai_16_all and not spareai_16_inh; xic(spareai_16_all)xio(spareai_16_inh)ote(spareai_16_alli);">  <td class="col-rung">    <span class="rung-num">Rung 57</span>    <div class="ge-ref-badge">AI_2 rung 70 (GE) - SpareAI_16_ALL (NO), NC SpareAI_16_INH, COIL SpareAI_16_ALLI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-16 spare analogue input lo-alarm C&amp;E bit SpareAI_16_ALLI = SpareAI_16_ALL and not SpareAI_16_INH (channel inhibit SpareAI_16).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_16_ALLI" title="SpareAI-16 - Lo Alarm C_E">SpareAI_16_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareAI_16_ALL" title="SpareAI-16 - Lo Alarm">SpareAI_16_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="SpareAI_16_INH" title="SpareAI-16 - Inhibit">SpareAI_16_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(SpareAI_16_ALL)XIO(SpareAI_16_INH)OTE(SpareAI_16_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 58 [source: ai_2 rung 71 (ge) - ai_hialarm %m00601 (branch spareai_16_alh), nc system_reset %m00700, coil spareai_16_alh]
spareai-16 spare analogue input hi-alarm latch: ai_hialarm %m00601, or the spareai_16_alh self-seal contact, pulls in spareai_16_alh; the nc system_reset %m00700 contact breaks the seal-in so the bit drops on system reset. spareai_16_alh := (ai_hialarm or spareai_16_alh) and not system_reset; [xic(ai_hialarm),xic(spareai_16_alh)]xio(system_reset)ote(spareai_16_alh);">  <td class="col-rung">    <span class="rung-num">Rung 58</span>    <div class="ge-ref-badge">AI_2 rung 71 (GE) - AI_HiAlarm %M00601 (branch SpareAI_16_ALH), NC System_Reset %M00700, COIL SpareAI_16_ALH</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-16 spare analogue input hi-alarm latch: AI_HiAlarm %M00601, or the SpareAI_16_ALH self-seal contact, pulls in SpareAI_16_ALH; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops on system reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_16_ALH" title="SpareAI-16 - Hi Alarm">SpareAI_16_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_16_ALH" title="SpareAI-16 - Hi Alarm">SpareAI_16_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(SpareAI_16_ALH)]XIO(System_Reset)OTE(SpareAI_16_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 59 [source: ai_2 rung 72 (ge) - spareai_16_alh (no), nc spareai_16_inh, coil spareai_16_alhi]
spareai-16 spare analogue input hi-alarm c&amp;e bit spareai_16_alhi = spareai_16_alh and not spareai_16_inh (channel inhibit spareai_16). spareai_16_alhi := spareai_16_alh and not spareai_16_inh; xic(spareai_16_alh)xio(spareai_16_inh)ote(spareai_16_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 59</span>    <div class="ge-ref-badge">AI_2 rung 72 (GE) - SpareAI_16_ALH (NO), NC SpareAI_16_INH, COIL SpareAI_16_ALHI</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-16 spare analogue input hi-alarm C&amp;E bit SpareAI_16_ALHI = SpareAI_16_ALH and not SpareAI_16_INH (channel inhibit SpareAI_16).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_16_ALHI" title="SpareAI-16 - Hi Alarm C_E">SpareAI_16_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareAI_16_ALH" title="SpareAI-16 - Hi Alarm">SpareAI_16_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="SpareAI_16_INH" title="SpareAI-16 - Inhibit">SpareAI_16_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(SpareAI_16_ALH)XIO(SpareAI_16_INH)OTE(SpareAI_16_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 60 [source: ai_2 rung 73 (ge) - system_anyactions %m00705, spareai_16_alhi (branch spareai_16_frup), nc system_reset %m00700, coil spareai_16_frup]
spareai-16 spare analogue input first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with spareai_16_alhi, or the spareai_16_frup self-seal contact on the parallel branch, latches spareai_16_frup until nc system_reset %m00700 opens the seal-in. spareai_16_frup := ((system_anyactions and spareai_16_alhi) or spareai_16_frup) and not system_reset; [xic(system_anyactions)xic(spareai_16_alhi),xic(spareai_16_frup)]xio(system_reset)ote(spareai_16_frup);">  <td class="col-rung">    <span class="rung-num">Rung 60</span>    <div class="ge-ref-badge">AI_2 rung 73 (GE) - System_AnyActions %M00705, SpareAI_16_ALHI (branch SpareAI_16_FRUP), NC System_Reset %M00700, COIL SpareAI_16_FRUP</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-16 spare analogue input first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with SpareAI_16_ALHI, or the SpareAI_16_FRUP self-seal contact on the parallel branch, latches SpareAI_16_FRUP until NC System_Reset %M00700 opens the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_16_FRUP" title="SpareAI-16 - First up">SpareAI_16_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="SpareAI_16_ALHI" title="SpareAI-16 - Hi Alarm C_E">SpareAI_16_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_16_FRUP" title="SpareAI-16 - First up">SpareAI_16_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(SpareAI_16_ALHI),XIC(SpareAI_16_FRUP)]XIO(System_Reset)OTE(SpareAI_16_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 61 [source: ai_2 rung 74 (ge) - ai_lofault %m00602, coil spareai_16_oc]
spareai-16 spare analogue input open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives spareai_16_oc; not latched, follows the fault bit every scan. spareai_16_oc := ai_lofault; xic(ai_lofault)ote(spareai_16_oc);">  <td class="col-rung">    <span class="rung-num">Rung 61</span>    <div class="ge-ref-badge">AI_2 rung 74 (GE) - AI_LoFault %M00602, COIL SpareAI_16_OC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-16 spare analogue input open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives SpareAI_16_OC; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_16_OC" title="SpareAI-16 - Open circuit">SpareAI_16_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(SpareAI_16_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_2 ai_2 rung 62 [source: ai_2 rung 75 (ge) - ai_hifault %m00604, coil spareai_16_sc]
spareai-16 spare analogue input short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives spareai_16_sc; not latched. spareai_16_sc := ai_hifault; xic(ai_hifault)ote(spareai_16_sc);">  <td class="col-rung">    <span class="rung-num">Rung 62</span>    <div class="ge-ref-badge">AI_2 rung 75 (GE) - AI_HiFault %M00604, COIL SpareAI_16_SC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-16 spare analogue input short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives SpareAI_16_SC; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_16_SC" title="SpareAI-16 - Short circuit">SpareAI_16_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(SpareAI_16_SC);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-AI_3" data-routine="AI_3">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">5. Analog Channel Processing</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            AI_3
            <a class="pdf-link" href="LAD/AI_3.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/AI_3.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>63</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>48</strong></span>
          <span class="stat-pill">Called By: <strong>Input</strong></span>
          <span class="stat-pill">Calls: <strong>CalcVa1, CalcVa2, Ai_AL_1, Ai_AL_2</strong></span>
        </div>
      </div>

      <p class="routine-summary">Processes Analog Input Card 3 (%AI0017..%AI0022): Air Accumulator Pressure PST_7002_001 (falling low alarm &lt;= 50 PSI), Fuel Gas Pressure PST_6401_001 (0..150 PSI, high alarm &gt;= 100 PSI), Deluge Line Pressure PST_7503_001 (unlatched high pressure status &gt;= 50 PSI confirming deluge release), and Monitored Foam Release Pushbuttons FR_7503_001_002 (Field) &amp; FR_7503_003 (Panel).</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (AI_3)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: AI_3 — Pressure Transmitters &amp; Monitored Foam Pushbuttons (%AI0017..%AI0022)</span>
<span class="hl-comment">// Source:  LAD/AI_3.pdf (63 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-comment">// --- 1. PST_7002_001 (%AI0017): ESDV Air Accumulator Pressure (0..100 PSI, Rungs 1..10) ---</span>
<span class="hl-comment">// Uses CalcVa1 and Ai_AL_2 (FALLING Low Alarm when pressure drops &lt;= 50 PSI)</span>
<span class="hl-comment">// First-Up is triggered by Low Alarm (PST_7002_001_ALLI) instead of High Alarm!</span>
<span class="hl-ident">Setpoints</span>(<span class="hl-ident">Lo</span><span class="hl-op">:=</span><span class="hl-num">50</span>, <span class="hl-ident">Hi</span><span class="hl-op">:=</span><span class="hl-num">50</span>, <span class="hl-ident">OC</span><span class="hl-op">:=</span><span class="hl-num">-15</span>, <span class="hl-ident">SC</span><span class="hl-op">:=</span><span class="hl-num">110</span>);
<span class="hl-ident">Scale_And_Compare</span>(<span class="hl-tag tag-chip" data-tag="PST_7002_001" title="7002-PST-001  Air acc. pressure">PST_7002_001</span>, <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>, <a href="#routine-Ai_AL_2" class="hl-routine">Ai_AL_2</a>);
<span class="hl-tag tag-chip" data-tag="PST_7002_001_ALL" title="7002-PST-001  Air acc. pressure - Lo Alarm">PST_7002_001_ALL</span>  <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_ALL" title="7002-PST-001  Air acc. pressure - Lo Alarm">PST_7002_001_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_OC" title="7002-PST-001  Air acc. pressure - Open circuit">PST_7002_001_OC</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_SC" title="7002-PST-001  Air acc. pressure - Short circuit">PST_7002_001_SC</span>;
<span class="hl-tag tag-chip" data-tag="PST_7002_001_ALLI" title="7002-PST-001  Air acc. pressure - Lo Alarm C_E">PST_7002_001_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_ALL" title="7002-PST-001  Air acc. pressure - Lo Alarm">PST_7002_001_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_INH" title="7002-PST-001  Air acc. pressure - Inhibit">PST_7002_001_INH</span>;  <span class="hl-comment">// Low Air Pressure -&gt; Tag_DO_14 Lamp</span>

<span class="hl-comment">// --- 2. PST_6401_001 (%AI0018): Fuel Gas Pressure (0..150 PSI, Rungs 11..20) ---</span>
<span class="hl-comment">// Uses CalcVa2 (-37..150 PSI) and Ai_AL_1; High Pressure &gt;= 100 PSI triggers ESD &amp; Fuel Gas Shutdown</span>
<span class="hl-ident">Setpoints</span>(<span class="hl-ident">Lo</span><span class="hl-op">:=</span><span class="hl-num">30</span>, <span class="hl-ident">Hi</span><span class="hl-op">:=</span><span class="hl-num">100</span>, <span class="hl-ident">OC</span><span class="hl-op">:=</span><span class="hl-num">-22</span>, <span class="hl-ident">SC</span><span class="hl-op">:=</span><span class="hl-num">165</span>);
<span class="hl-ident">Scale_And_Compare</span>(<span class="hl-tag tag-chip" data-tag="PST_6401_001" title="6401-PST-001  Fuel gas pressure">PST_6401_001</span>, <a href="#routine-CalcVa2" class="hl-routine">CalcVa2</a>, <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>);
<span class="hl-tag tag-chip" data-tag="PST_6401_001_ALH" title="6401-PST-001  Fuel gas pressure - Hi Alarm">PST_6401_001_ALH</span>  <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_ALH" title="6401-PST-001  Fuel gas pressure - Hi Alarm">PST_6401_001_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_OC" title="6401-PST-001  Fuel gas pressure - Open circuit">PST_6401_001_OC</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_SC" title="6401-PST-001  Fuel gas pressure - Short circuit">PST_6401_001_SC</span>;
<span class="hl-tag tag-chip" data-tag="PST_6401_001_ALHI" title="6401-PST-001  Fuel gas pressure - Hi Alarm C_E">PST_6401_001_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_ALH" title="6401-PST-001  Fuel gas pressure - Hi Alarm">PST_6401_001_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_INH" title="6401-PST-001  Fuel gas pressure - Inhibit">PST_6401_001_INH</span>;

<span class="hl-comment">// --- 3. PST_7503_001 (%AI0019): Deluge System Line Pressure (0..100 PSI, Rungs 21..30) ---</span>
<span class="hl-comment">// UNLATCHED alarms: PST_7503_001_ALHI (&gt;= 50 PSI) indicates water/foam pressure is established,</span>
<span class="hl-comment">// which cancels the Standby Pump B start sequence in CE_LOG.</span>
<span class="hl-ident">Setpoints</span>(<span class="hl-ident">Lo</span><span class="hl-op">:=</span><span class="hl-num">30</span>, <span class="hl-ident">Hi</span><span class="hl-op">:=</span><span class="hl-num">50</span>, <span class="hl-ident">OC</span><span class="hl-op">:=</span><span class="hl-num">-15</span>, <span class="hl-ident">SC</span><span class="hl-op">:=</span><span class="hl-num">102</span>);
<span class="hl-ident">Scale_And_Compare</span>(<span class="hl-tag tag-chip" data-tag="PST_7503_001" title="7503-PST-001  Deluge line pressure">PST_7503_001</span>, <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>, <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>);
<span class="hl-tag tag-chip" data-tag="PST_7503_001_ALL" title="7503-PST-001  Deluge line pressure - Lo Alarm">PST_7503_001_ALL</span>  <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_OC" title="7503-PST-001  Deluge line pressure - Open circuit">PST_7503_001_OC</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_SC" title="7503-PST-001  Deluge line pressure - Short circuit">PST_7503_001_SC</span>; <span class="hl-comment">// Unlatched</span>
<span class="hl-tag tag-chip" data-tag="PST_7503_001_ALH" title="7503-PST-001  Deluge line pressure - Hi Alarm">PST_7503_001_ALH</span>  <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_OC" title="7503-PST-001  Deluge line pressure - Open circuit">PST_7503_001_OC</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_SC" title="7503-PST-001  Deluge line pressure - Short circuit">PST_7503_001_SC</span>; <span class="hl-comment">// Unlatched</span>
<span class="hl-tag tag-chip" data-tag="PST_7503_001_ALHI" title="7503-PST-001  Deluge line pressure - Hi Alarm C_E">PST_7503_001_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_ALH" title="7503-PST-001  Deluge line pressure - Hi Alarm">PST_7503_001_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_INH" title="7503-PST-001  Deluge line pressure - Inhibit">PST_7503_001_INH</span>;

<span class="hl-comment">// --- 4. FR_7503_001_002 (%AI0020) &amp; FR_7503_003 (%AI0022): Foam Release Pushbuttons (Rungs 31..40, 51..60) ---</span>
<span class="hl-comment">// Wired with end-of-line &amp; contact resistors on 4..20mA loops for line-fault supervision.</span>
<span class="hl-comment">// High Alarm (&gt;= 50) unlatches on System_Reset OR Pump_Active_1_Hour OR FS_7503_001_ALI (Stop Foam).</span>
<span class="hl-kw">FOR</span> <span class="hl-kw">EACH</span> <span class="hl-ident">pb</span> <span class="hl-kw">IN</span> [<span class="hl-tag tag-chip" data-tag="FR_7503_001_002" title="7503-FR-001/002  Foam release from field">FR_7503_001_002</span>, <span class="hl-tag tag-chip" data-tag="FR_7503_003" title="7503-FR-003  Foam release from panel">FR_7503_003</span>] <span class="hl-kw">DO</span>
    <span class="hl-ident">Setpoints</span>(<span class="hl-ident">Lo</span><span class="hl-op">:=</span><span class="hl-num">20</span>, <span class="hl-ident">Hi</span><span class="hl-op">:=</span><span class="hl-num">50</span>, <span class="hl-ident">OC</span><span class="hl-op">:=</span><span class="hl-num">-15</span>, <span class="hl-ident">SC</span><span class="hl-op">:=</span><span class="hl-num">110</span>);
    <span class="hl-ident">Scale_And_Compare</span>(<span class="hl-ident">pb</span>, <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>, <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>);
    <span class="hl-ident">pb_ALH</span>  <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-ident">pb_ALH</span>)
                <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>
                <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour" title="Set if Pump A have been activated in 60 minutes.">Pump_Active_1_Hour</span> (<span class="hl-addr addr-badge">%M00621</span>)
                <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span>    (<span class="hl-addr addr-badge">%M00054</span>))
               <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">pb_OC</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">pb_SC</span>;
    <span class="hl-ident">pb_ALHI</span> <span class="hl-op">:=</span> <span class="hl-ident">pb_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">pb_INH</span>;
    <span class="hl-comment">// NOTE: In original GE AI_3.pdf Rung 60, FR_7503_003_FRUP accidentally checks SpareAI_21_ALHI (copy-paste quirk)</span>
<span class="hl-kw">END_FOR</span>;</code></pre>
      </div>

      <div class="section-rungs collapsed-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (48 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 48)">Show All 48 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="ai_3 ai_3 rung 0 [source: ai_3 rung 6 (ge, page 0) - 4 x move_int: 50 -&gt; ai_loalarmsetpoint %r00106, 400 -&gt; ai_hialarmsetpoint %r00108, -10 -&gt; ai_lofaultsetpoint %r00110, 98 -&gt; ai_hifaultsetpoint %r00112]
printed header (ge rung 6): &#x27;%ai0017.  range ...&#x27; and &#x27;first set alarm limits for this spesific analog input.&#x27;.  four move int blocks in series on one unconditional rung load this channel&#x27;s analogue alarm/fault setpoints before the input is scaled: ai_loalarmsetpoint %r00106 = 50, ai_hialarmsetpoint %r00108 = 400, ai_lofaultsetpoint %r00110 = -10, ai_hifaultsetpoint %r00112 = 98. ai_loalarmsetpoint := 50;
ai_hialarmsetpoint := 400;
ai_lofaultsetpoint := -10;
ai_hifaultsetpoint := 98; mov(50,ai_loalarmsetpoint)mov(400,ai_hialarmsetpoint)mov(-10,ai_lofaultsetpoint)mov(98,ai_hifaultsetpoint);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">AI_3 rung 6 (GE, page 0) - 4 x MOVE_INT: 50 -&gt; AI_LoAlarmSetpoint %R00106, 400 -&gt; AI_HiAlarmSetpoint %R00108, -10 -&gt; AI_LoFaultSetpoint %R00110, 98 -&gt; AI_HiFaultSetpoint %R00112</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header (GE rung 6): &#x27;%AI0017.  Range ...&#x27; and &#x27;First set alarm limits for this spesific analog input.&#x27;.  Four MOVE INT blocks in series on one unconditional rung load this channel&#x27;s analogue alarm/fault setpoints before the input is scaled: AI_LoAlarmSetpoint %R00106 = 50, AI_HiAlarmSetpoint %R00108 = 400, AI_LoFaultSetpoint %R00110 = -10, AI_HiFaultSetpoint %R00112 = 98.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">50</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">400</span>;
<span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">-10</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">98</span>;</pre>    <div class="l5x-raw"><code>MOV(50,AI_LoAlarmSetpoint)MOV(400,AI_HiAlarmSetpoint)MOV(-10,AI_LoFaultSetpoint)MOV(98,AI_HiFaultSetpoint);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 1 [source: ai_3 rung 8 (ge, page 0) - move_int pst_7002_001 %ai0017 -&gt; ai_valuein %r00100; call calcva1; move_int ai_valuein -&gt; pst_7002_001_val %r00033; call ai_al_2]
printed header (ge rung 7): &#x27;%ai0017.  generate alarms and fults.&#x27;.  7002-pst-001 air accumulator pressure (%ai0017) is copied into ai_valuein %r00100, scaled in place by calcva1, the converted value is copied to pst_7002_001_val %r00033 and ai_al_2 is called to update this channel&#x27;s alarm and fault bits. ai_valuein := pst_7002_001;
call calcva1();
pst_7002_001_val := ai_valuein;
call ai_al_2(); mov(pst_7002_001,ai_valuein)jsr(calcva1,0)mov(ai_valuein,pst_7002_001_val)jsr(ai_al_2,0);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">AI_3 rung 8 (GE, page 0) - MOVE_INT PST_7002_001 %AI0017 -&gt; AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn -&gt; PST_7002_001_VAL %R00033; CALL Ai_AL_2</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header (GE rung 7): &#x27;%AI0017.  Generate alarms and fults.&#x27;.  7002-PST-001 air accumulator pressure (%AI0017) is copied into AI_ValueIn %R00100, scaled in place by CalcVa1, the converted value is copied to PST_7002_001_VAL %R00033 and Ai_AL_2 is called to update this channel&#x27;s alarm and fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001" title="7002-PST-001  Air acc. pressure">PST_7002_001</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="PST_7002_001_VAL" title="7002-PST-001  Air acc. pressure - Converted value">PST_7002_001_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_2" class="hl-routine">Ai_AL_2</a>();</pre>    <div class="l5x-raw"><code>MOV(PST_7002_001,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,PST_7002_001_VAL)JSR(Ai_AL_2,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 2 [source: ai_3 rung 9 (ge) - no ai_loalarm %m00600 (branch no pst_7002_001_all %m00417), nc system_reset %m00700, coil pst_7002_001_all %m00417]
7002-pst-001 air accumulator pressure lo alarm latch: ai_loalarm %m00600, or the pst_7002_001_all self-seal contact on the parallel branch, pulls in pst_7002_001_all %m00417; the nc system_reset %m00700 contact breaks the seal-in so the bit drops on system reset. pst_7002_001_all := (ai_loalarm or pst_7002_001_all) and not system_reset; [xic(ai_loalarm),xic(pst_7002_001_all)]xio(system_reset)ote(pst_7002_001_all);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">AI_3 rung 9 (GE) - NO AI_LoAlarm %M00600 (branch NO PST_7002_001_ALL %M00417), NC System_Reset %M00700, COIL PST_7002_001_ALL %M00417</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7002-PST-001 air accumulator pressure lo alarm latch: AI_LoAlarm %M00600, or the PST_7002_001_ALL self-seal contact on the parallel branch, pulls in PST_7002_001_ALL %M00417; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops on system reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7002_001_ALL" title="7002-PST-001  Air acc. pressure - Lo Alarm">PST_7002_001_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_ALL" title="7002-PST-001  Air acc. pressure - Lo Alarm">PST_7002_001_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(PST_7002_001_ALL)]XIO(System_Reset)OTE(PST_7002_001_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 3 [source: ai_3 rung 10 (ge) - no pst_7002_001_all %m00417, nc pst_7002_001_inh %m00465, coil pst_7002_001_alli %m00441]
7002-pst-001 air accumulator pressure lo alarm c&amp;e bit pst_7002_001_alli %m00441 = pst_7002_001_all %m00417 and not pst_7002_001_inh %m00465 (channel inhibit), feeding the cause &amp; effect matrix. pst_7002_001_alli := pst_7002_001_all and not pst_7002_001_inh; xic(pst_7002_001_all)xio(pst_7002_001_inh)ote(pst_7002_001_alli);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">AI_3 rung 10 (GE) - NO PST_7002_001_ALL %M00417, NC PST_7002_001_INH %M00465, COIL PST_7002_001_ALLI %M00441</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7002-PST-001 air accumulator pressure lo alarm C&amp;E bit PST_7002_001_ALLI %M00441 = PST_7002_001_ALL %M00417 and not PST_7002_001_INH %M00465 (channel inhibit), feeding the cause &amp; effect matrix.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7002_001_ALLI" title="7002-PST-001  Air acc. pressure - Lo Alarm C_E">PST_7002_001_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_ALL" title="7002-PST-001  Air acc. pressure - Lo Alarm">PST_7002_001_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_INH" title="7002-PST-001  Air acc. pressure - Inhibit">PST_7002_001_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(PST_7002_001_ALL)XIO(PST_7002_001_INH)OTE(PST_7002_001_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 4 [source: ai_3 rung 11 (ge) - no ai_hialarm %m00601 (branch no pst_7002_001_alh %m00369), nc system_reset %m00700, coil pst_7002_001_alh %m00369]
7002-pst-001 air accumulator pressure hi alarm latch: ai_hialarm %m00601, or the pst_7002_001_alh self-seal contact, pulls in pst_7002_001_alh %m00369; the nc system_reset %m00700 contact breaks the seal-in so the bit drops on system reset. pst_7002_001_alh := (ai_hialarm or pst_7002_001_alh) and not system_reset; [xic(ai_hialarm),xic(pst_7002_001_alh)]xio(system_reset)ote(pst_7002_001_alh);">  <td class="col-rung">    <span class="rung-num">Rung 4</span>    <div class="ge-ref-badge">AI_3 rung 11 (GE) - NO AI_HiAlarm %M00601 (branch NO PST_7002_001_ALH %M00369), NC System_Reset %M00700, COIL PST_7002_001_ALH %M00369</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7002-PST-001 air accumulator pressure hi alarm latch: AI_HiAlarm %M00601, or the PST_7002_001_ALH self-seal contact, pulls in PST_7002_001_ALH %M00369; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops on system reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7002_001_ALH" title="7002-PST-001  Air acc. pressure - Hi Alarm">PST_7002_001_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_ALH" title="7002-PST-001  Air acc. pressure - Hi Alarm">PST_7002_001_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(PST_7002_001_ALH)]XIO(System_Reset)OTE(PST_7002_001_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 5 [source: ai_3 rung 12 (ge) - no pst_7002_001_alh %m00369, nc pst_7002_001_inh %m00465, coil pst_7002_001_alhi %m00393]
7002-pst-001 air accumulator pressure hi alarm c&amp;e bit pst_7002_001_alhi %m00393 = pst_7002_001_alh %m00369 and not pst_7002_001_inh %m00465 (channel inhibit). pst_7002_001_alhi := pst_7002_001_alh and not pst_7002_001_inh; xic(pst_7002_001_alh)xio(pst_7002_001_inh)ote(pst_7002_001_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 5</span>    <div class="ge-ref-badge">AI_3 rung 12 (GE) - NO PST_7002_001_ALH %M00369, NC PST_7002_001_INH %M00465, COIL PST_7002_001_ALHI %M00393</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7002-PST-001 air accumulator pressure hi alarm C&amp;E bit PST_7002_001_ALHI %M00393 = PST_7002_001_ALH %M00369 and not PST_7002_001_INH %M00465 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7002_001_ALHI" title="7002-PST-001  Air acc. pressure - Hi Alarm C_E">PST_7002_001_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_ALH" title="7002-PST-001  Air acc. pressure - Hi Alarm">PST_7002_001_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_INH" title="7002-PST-001  Air acc. pressure - Inhibit">PST_7002_001_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(PST_7002_001_ALH)XIO(PST_7002_001_INH)OTE(PST_7002_001_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 6 [source: ai_3 rung 13 (ge) - no system_anyactions %m00705, no pst_7002_001_alhi %m00393 (branch no pst_7002_001_frup %m00585), nc system_reset %m00700, coil pst_7002_001_frup %m00585]
7002-pst-001 air accumulator pressure first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with pst_7002_001_alhi %m00393, or the pst_7002_001_frup %m00585 self-seal contact on the parallel branch, latches pst_7002_001_frup %m00585 until nc system_reset %m00700 opens the seal-in. pst_7002_001_frup := ((system_anyactions and pst_7002_001_alhi) or pst_7002_001_frup) and not system_reset; [xic(system_anyactions)xic(pst_7002_001_alhi),xic(pst_7002_001_frup)]xio(system_reset)ote(pst_7002_001_frup);">  <td class="col-rung">    <span class="rung-num">Rung 6</span>    <div class="ge-ref-badge">AI_3 rung 13 (GE) - NO System_AnyActions %M00705, NO PST_7002_001_ALHI %M00393 (branch NO PST_7002_001_FRUP %M00585), NC System_Reset %M00700, COIL PST_7002_001_FRUP %M00585</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7002-PST-001 air accumulator pressure first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with PST_7002_001_ALHI %M00393, or the PST_7002_001_FRUP %M00585 self-seal contact on the parallel branch, latches PST_7002_001_FRUP %M00585 until NC System_Reset %M00700 opens the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7002_001_FRUP" title="7002-PST-001  Air acc. pressure - First up">PST_7002_001_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_ALHI" title="7002-PST-001  Air acc. pressure - Hi Alarm C_E">PST_7002_001_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_FRUP" title="7002-PST-001  Air acc. pressure - First up">PST_7002_001_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(PST_7002_001_ALHI),XIC(PST_7002_001_FRUP)]XIO(System_Reset)OTE(PST_7002_001_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 7 [source: ai_3 rung 14 (ge) - no ai_lofault %m00602, coil pst_7002_001_oc %m00489]
7002-pst-001 air accumulator pressure open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives pst_7002_001_oc %m00489; not latched, follows the fault bit every scan. pst_7002_001_oc := ai_lofault; xic(ai_lofault)ote(pst_7002_001_oc);">  <td class="col-rung">    <span class="rung-num">Rung 7</span>    <div class="ge-ref-badge">AI_3 rung 14 (GE) - NO AI_LoFault %M00602, COIL PST_7002_001_OC %M00489</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7002-PST-001 air accumulator pressure open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives PST_7002_001_OC %M00489; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7002_001_OC" title="7002-PST-001  Air acc. pressure - Open circuit">PST_7002_001_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(PST_7002_001_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 8 [source: ai_3 rung 15 (ge) - no ai_hifault %m00604, coil pst_7002_001_sc %m00513]
7002-pst-001 air accumulator pressure short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives pst_7002_001_sc %m00513; not latched. pst_7002_001_sc := ai_hifault; xic(ai_hifault)ote(pst_7002_001_sc);">  <td class="col-rung">    <span class="rung-num">Rung 8</span>    <div class="ge-ref-badge">AI_3 rung 15 (GE) - NO AI_HiFault %M00604, COIL PST_7002_001_SC %M00513</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7002-PST-001 air accumulator pressure short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives PST_7002_001_SC %M00513; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7002_001_SC" title="7002-PST-001  Air acc. pressure - Short circuit">PST_7002_001_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(PST_7002_001_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 9 [source: ai_3 rung 17 (ge, page 2) - 4 x move_int: 400 -&gt; ai_loalarmsetpoint %r00106, 100 -&gt; ai_hialarmsetpoint %r00108, -17 -&gt; ai_lofaultsetpoint %r00110, 147 -&gt; ai_hifaultsetpoint %r00112]
printed header (ge rung 17): &#x27;%ai0018.  range ...&#x27; and &#x27;first set alarm limits for this spesific analog input.&#x27;.  four move int blocks in series on one unconditional rung load this channel&#x27;s analogue alarm/fault setpoints before the input is scaled: ai_loalarmsetpoint %r00106 = 400, ai_hialarmsetpoint %r00108 = 100, ai_lofaultsetpoint %r00110 = -17, ai_hifaultsetpoint %r00112 = 147. ai_loalarmsetpoint := 400;
ai_hialarmsetpoint := 100;
ai_lofaultsetpoint := -17;
ai_hifaultsetpoint := 147; mov(400,ai_loalarmsetpoint)mov(100,ai_hialarmsetpoint)mov(-17,ai_lofaultsetpoint)mov(147,ai_hifaultsetpoint);">  <td class="col-rung">    <span class="rung-num">Rung 9</span>    <div class="ge-ref-badge">AI_3 rung 17 (GE, page 2) - 4 x MOVE_INT: 400 -&gt; AI_LoAlarmSetpoint %R00106, 100 -&gt; AI_HiAlarmSetpoint %R00108, -17 -&gt; AI_LoFaultSetpoint %R00110, 147 -&gt; AI_HiFaultSetpoint %R00112</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header (GE rung 17): &#x27;%AI0018.  Range ...&#x27; and &#x27;First set alarm limits for this spesific analog input.&#x27;.  Four MOVE INT blocks in series on one unconditional rung load this channel&#x27;s analogue alarm/fault setpoints before the input is scaled: AI_LoAlarmSetpoint %R00106 = 400, AI_HiAlarmSetpoint %R00108 = 100, AI_LoFaultSetpoint %R00110 = -17, AI_HiFaultSetpoint %R00112 = 147.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">400</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">100</span>;
<span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">-17</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">147</span>;</pre>    <div class="l5x-raw"><code>MOV(400,AI_LoAlarmSetpoint)MOV(100,AI_HiAlarmSetpoint)MOV(-17,AI_LoFaultSetpoint)MOV(147,AI_HiFaultSetpoint);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 10 [source: ai_3 rung 19 (ge, page 3) - move_int pst_6401_001 %ai0018 -&gt; ai_valuein %r00100; call calcva2; move_int ai_valuein -&gt; pst_6401_001_val %r00035; call ai_al_1]
printed header (ge rung 18): &#x27;%ai0018.  generate alarms and fults.&#x27;.  6401-pst-001 fuel gas pressure (%ai0018) is copied into ai_valuein %r00100, scaled in place by calcva2, the converted value is copied to pst_6401_001_val %r00035 and ai_al_1 is called to update this channel&#x27;s alarm and fault bits. ai_valuein := pst_6401_001;
call calcva2();
pst_6401_001_val := ai_valuein;
call ai_al_1(); mov(pst_6401_001,ai_valuein)jsr(calcva2,0)mov(ai_valuein,pst_6401_001_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 10</span>    <div class="ge-ref-badge">AI_3 rung 19 (GE, page 3) - MOVE_INT PST_6401_001 %AI0018 -&gt; AI_ValueIn %R00100; CALL CalcVa2; MOVE_INT AI_ValueIn -&gt; PST_6401_001_VAL %R00035; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header (GE rung 18): &#x27;%AI0018.  Generate alarms and fults.&#x27;.  6401-PST-001 fuel gas pressure (%AI0018) is copied into AI_ValueIn %R00100, scaled in place by CalcVa2, the converted value is copied to PST_6401_001_VAL %R00035 and Ai_AL_1 is called to update this channel&#x27;s alarm and fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001" title="6401-PST-001  Fuel gas pressure">PST_6401_001</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa2" class="hl-routine">CalcVa2</a>();
<span class="hl-tag tag-chip" data-tag="PST_6401_001_VAL" title="6401-PST-001  Fuel gas pressure - Converted value">PST_6401_001_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(PST_6401_001,AI_ValueIn)JSR(CalcVa2,0)MOV(AI_ValueIn,PST_6401_001_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 11 [source: ai_3 rung 20 (ge) - no ai_loalarm %m00600 (branch no pst_6401_001_all %m00418), nc system_reset %m00700, coil pst_6401_001_all %m00418]
6401-pst-001 fuel gas pressure lo alarm latch: ai_loalarm %m00600, or the pst_6401_001_all self-seal contact on the parallel branch, pulls in pst_6401_001_all %m00418; the nc system_reset %m00700 contact breaks the seal-in so the bit drops on system reset. pst_6401_001_all := (ai_loalarm or pst_6401_001_all) and not system_reset; [xic(ai_loalarm),xic(pst_6401_001_all)]xio(system_reset)ote(pst_6401_001_all);">  <td class="col-rung">    <span class="rung-num">Rung 11</span>    <div class="ge-ref-badge">AI_3 rung 20 (GE) - NO AI_LoAlarm %M00600 (branch NO PST_6401_001_ALL %M00418), NC System_Reset %M00700, COIL PST_6401_001_ALL %M00418</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">6401-PST-001 fuel gas pressure lo alarm latch: AI_LoAlarm %M00600, or the PST_6401_001_ALL self-seal contact on the parallel branch, pulls in PST_6401_001_ALL %M00418; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops on system reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_6401_001_ALL" title="6401-PST-001  Fuel gas pressure - Lo Alarm">PST_6401_001_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_ALL" title="6401-PST-001  Fuel gas pressure - Lo Alarm">PST_6401_001_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(PST_6401_001_ALL)]XIO(System_Reset)OTE(PST_6401_001_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 12 [source: ai_3 rung 21 (ge) - no pst_6401_001_all %m00418, nc pst_6401_001_inh %m00466, coil pst_6401_001_alli %m00442]
6401-pst-001 fuel gas pressure lo alarm c&amp;e bit pst_6401_001_alli %m00442 = pst_6401_001_all %m00418 and not pst_6401_001_inh %m00466 (channel inhibit), feeding the cause &amp; effect matrix. pst_6401_001_alli := pst_6401_001_all and not pst_6401_001_inh; xic(pst_6401_001_all)xio(pst_6401_001_inh)ote(pst_6401_001_alli);">  <td class="col-rung">    <span class="rung-num">Rung 12</span>    <div class="ge-ref-badge">AI_3 rung 21 (GE) - NO PST_6401_001_ALL %M00418, NC PST_6401_001_INH %M00466, COIL PST_6401_001_ALLI %M00442</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">6401-PST-001 fuel gas pressure lo alarm C&amp;E bit PST_6401_001_ALLI %M00442 = PST_6401_001_ALL %M00418 and not PST_6401_001_INH %M00466 (channel inhibit), feeding the cause &amp; effect matrix.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_6401_001_ALLI" title="6401-PST-001  Fuel gas pressure - Lo Alarm C_E">PST_6401_001_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_ALL" title="6401-PST-001  Fuel gas pressure - Lo Alarm">PST_6401_001_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_INH" title="6401-PST-001  Fuel gas pressure - Inhibit">PST_6401_001_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(PST_6401_001_ALL)XIO(PST_6401_001_INH)OTE(PST_6401_001_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 13 [source: ai_3 rung 22 (ge) - no ai_hialarm %m00601 (branch no pst_6401_001_alh %m00370), nc system_reset %m00700, coil pst_6401_001_alh %m00370]
6401-pst-001 fuel gas pressure hi alarm latch: ai_hialarm %m00601, or the pst_6401_001_alh self-seal contact, pulls in pst_6401_001_alh %m00370; the nc system_reset %m00700 contact breaks the seal-in so the bit drops on system reset. pst_6401_001_alh := (ai_hialarm or pst_6401_001_alh) and not system_reset; [xic(ai_hialarm),xic(pst_6401_001_alh)]xio(system_reset)ote(pst_6401_001_alh);">  <td class="col-rung">    <span class="rung-num">Rung 13</span>    <div class="ge-ref-badge">AI_3 rung 22 (GE) - NO AI_HiAlarm %M00601 (branch NO PST_6401_001_ALH %M00370), NC System_Reset %M00700, COIL PST_6401_001_ALH %M00370</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">6401-PST-001 fuel gas pressure hi alarm latch: AI_HiAlarm %M00601, or the PST_6401_001_ALH self-seal contact, pulls in PST_6401_001_ALH %M00370; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops on system reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_6401_001_ALH" title="6401-PST-001  Fuel gas pressure - Hi Alarm">PST_6401_001_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_ALH" title="6401-PST-001  Fuel gas pressure - Hi Alarm">PST_6401_001_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(PST_6401_001_ALH)]XIO(System_Reset)OTE(PST_6401_001_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 14 [source: ai_3 rung 23 (ge) - no pst_6401_001_alh %m00370, nc pst_6401_001_inh %m00466, coil pst_6401_001_alhi %m00394]
6401-pst-001 fuel gas pressure hi alarm c&amp;e bit pst_6401_001_alhi %m00394 = pst_6401_001_alh %m00370 and not pst_6401_001_inh %m00466 (channel inhibit). pst_6401_001_alhi := pst_6401_001_alh and not pst_6401_001_inh; xic(pst_6401_001_alh)xio(pst_6401_001_inh)ote(pst_6401_001_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 14</span>    <div class="ge-ref-badge">AI_3 rung 23 (GE) - NO PST_6401_001_ALH %M00370, NC PST_6401_001_INH %M00466, COIL PST_6401_001_ALHI %M00394</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">6401-PST-001 fuel gas pressure hi alarm C&amp;E bit PST_6401_001_ALHI %M00394 = PST_6401_001_ALH %M00370 and not PST_6401_001_INH %M00466 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_6401_001_ALHI" title="6401-PST-001  Fuel gas pressure - Hi Alarm C_E">PST_6401_001_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_ALH" title="6401-PST-001  Fuel gas pressure - Hi Alarm">PST_6401_001_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_INH" title="6401-PST-001  Fuel gas pressure - Inhibit">PST_6401_001_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(PST_6401_001_ALH)XIO(PST_6401_001_INH)OTE(PST_6401_001_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 15 [source: ai_3 rung 24 (ge) - no system_anyactions %m00705, no pst_6401_001_alhi %m00394 (branch no pst_6401_001_frup %m00586), nc system_reset %m00700, coil pst_6401_001_frup %m00586]
6401-pst-001 fuel gas pressure first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with pst_6401_001_alhi %m00394, or the pst_6401_001_frup %m00586 self-seal contact on the parallel branch, latches pst_6401_001_frup %m00586 until nc system_reset %m00700 opens the seal-in. pst_6401_001_frup := ((system_anyactions and pst_6401_001_alhi) or pst_6401_001_frup) and not system_reset; [xic(system_anyactions)xic(pst_6401_001_alhi),xic(pst_6401_001_frup)]xio(system_reset)ote(pst_6401_001_frup);">  <td class="col-rung">    <span class="rung-num">Rung 15</span>    <div class="ge-ref-badge">AI_3 rung 24 (GE) - NO System_AnyActions %M00705, NO PST_6401_001_ALHI %M00394 (branch NO PST_6401_001_FRUP %M00586), NC System_Reset %M00700, COIL PST_6401_001_FRUP %M00586</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">6401-PST-001 fuel gas pressure first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with PST_6401_001_ALHI %M00394, or the PST_6401_001_FRUP %M00586 self-seal contact on the parallel branch, latches PST_6401_001_FRUP %M00586 until NC System_Reset %M00700 opens the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_6401_001_FRUP" title="6401-PST-001  Fuel gas pressure - First up">PST_6401_001_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_ALHI" title="6401-PST-001  Fuel gas pressure - Hi Alarm C_E">PST_6401_001_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_FRUP" title="6401-PST-001  Fuel gas pressure - First up">PST_6401_001_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(PST_6401_001_ALHI),XIC(PST_6401_001_FRUP)]XIO(System_Reset)OTE(PST_6401_001_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 16 [source: ai_3 rung 25 (ge) - no ai_lofault %m00602, coil pst_6401_001_oc %m00490]
6401-pst-001 fuel gas pressure open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives pst_6401_001_oc %m00490; not latched, follows the fault bit every scan. pst_6401_001_oc := ai_lofault; xic(ai_lofault)ote(pst_6401_001_oc);">  <td class="col-rung">    <span class="rung-num">Rung 16</span>    <div class="ge-ref-badge">AI_3 rung 25 (GE) - NO AI_LoFault %M00602, COIL PST_6401_001_OC %M00490</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">6401-PST-001 fuel gas pressure open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives PST_6401_001_OC %M00490; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_6401_001_OC" title="6401-PST-001  Fuel gas pressure - Open circuit">PST_6401_001_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(PST_6401_001_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 17 [source: ai_3 rung 26 (ge) - no ai_hifault %m00604, coil pst_6401_001_sc %m00514]
6401-pst-001 fuel gas pressure short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives pst_6401_001_sc %m00514; not latched. pst_6401_001_sc := ai_hifault; xic(ai_hifault)ote(pst_6401_001_sc);">  <td class="col-rung">    <span class="rung-num">Rung 17</span>    <div class="ge-ref-badge">AI_3 rung 26 (GE) - NO AI_HiFault %M00604, COIL PST_6401_001_SC %M00514</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">6401-PST-001 fuel gas pressure short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives PST_6401_001_SC %M00514; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_6401_001_SC" title="6401-PST-001  Fuel gas pressure - Short circuit">PST_6401_001_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(PST_6401_001_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 18 [source: ai_3 rung 28 (ge, page 5) - 4 x move_int: 400 -&gt; ai_loalarmsetpoint %r00106, 50 -&gt; ai_hialarmsetpoint %r00108, -10 -&gt; ai_lofaultsetpoint %r00110, 102 -&gt; ai_hifaultsetpoint %r00112]
printed header (ge rung 28): &#x27;%ai0019.  range ...&#x27; and &#x27;first set alarm limits for this spesific analog input.&#x27;.  four move int blocks in series on one unconditional rung load this channel&#x27;s analogue alarm/fault setpoints before the input is scaled: ai_loalarmsetpoint %r00106 = 400, ai_hialarmsetpoint %r00108 = 50, ai_lofaultsetpoint %r00110 = -10, ai_hifaultsetpoint %r00112 = 102. ai_loalarmsetpoint := 400;
ai_hialarmsetpoint := 50;
ai_lofaultsetpoint := -10;
ai_hifaultsetpoint := 102; mov(400,ai_loalarmsetpoint)mov(50,ai_hialarmsetpoint)mov(-10,ai_lofaultsetpoint)mov(102,ai_hifaultsetpoint);">  <td class="col-rung">    <span class="rung-num">Rung 18</span>    <div class="ge-ref-badge">AI_3 rung 28 (GE, page 5) - 4 x MOVE_INT: 400 -&gt; AI_LoAlarmSetpoint %R00106, 50 -&gt; AI_HiAlarmSetpoint %R00108, -10 -&gt; AI_LoFaultSetpoint %R00110, 102 -&gt; AI_HiFaultSetpoint %R00112</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header (GE rung 28): &#x27;%AI0019.  Range ...&#x27; and &#x27;First set alarm limits for this spesific analog input.&#x27;.  Four MOVE INT blocks in series on one unconditional rung load this channel&#x27;s analogue alarm/fault setpoints before the input is scaled: AI_LoAlarmSetpoint %R00106 = 400, AI_HiAlarmSetpoint %R00108 = 50, AI_LoFaultSetpoint %R00110 = -10, AI_HiFaultSetpoint %R00112 = 102.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">400</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">50</span>;
<span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">-10</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">102</span>;</pre>    <div class="l5x-raw"><code>MOV(400,AI_LoAlarmSetpoint)MOV(50,AI_HiAlarmSetpoint)MOV(-10,AI_LoFaultSetpoint)MOV(102,AI_HiFaultSetpoint);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 19 [source: ai_3 rung 30 (ge, page 5) - move_int pst_7503_001 %ai0019 -&gt; ai_valuein %r00100; call calcva1; move_int ai_valuein -&gt; pst_7503_001_val %r00037; call ai_al_1]
printed header (ge rung 29): &#x27;%ai0019.  generate alarms and fults.&#x27;.  7503-pst-001 deluge line pressure (%ai0019) is copied into ai_valuein %r00100, scaled in place by calcva1, the converted value is copied to pst_7503_001_val %r00037 and ai_al_1 is called to update this channel&#x27;s alarm and fault bits. ai_valuein := pst_7503_001;
call calcva1();
pst_7503_001_val := ai_valuein;
call ai_al_1(); mov(pst_7503_001,ai_valuein)jsr(calcva1,0)mov(ai_valuein,pst_7503_001_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 19</span>    <div class="ge-ref-badge">AI_3 rung 30 (GE, page 5) - MOVE_INT PST_7503_001 %AI0019 -&gt; AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn -&gt; PST_7503_001_VAL %R00037; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header (GE rung 29): &#x27;%AI0019.  Generate alarms and fults.&#x27;.  7503-PST-001 deluge line pressure (%AI0019) is copied into AI_ValueIn %R00100, scaled in place by CalcVa1, the converted value is copied to PST_7503_001_VAL %R00037 and Ai_AL_1 is called to update this channel&#x27;s alarm and fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001" title="7503-PST-001  Deluge line pressure">PST_7503_001</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="PST_7503_001_VAL" title="7503-PST-001  Deluge line pressure - Converted value">PST_7503_001_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(PST_7503_001,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,PST_7503_001_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 20 [source: ai_3 rung 31 (ge) - no ai_loalarm %m00600, nc system_reset %m00700, coil pst_7503_001_all %m00419  (no self-seal branch)]
7503-pst-001 deluge line pressure lo alarm: ai_loalarm %m00600 pulls in pst_7503_001_all %m00419 and the nc system_reset %m00700 contact drops it on system reset.  printed as a plain non-latching combination - unlike every other channel in ai_3 this rung has no self-seal contact on pst_7503_001_all %m00419 (the printed cross reference gives &#x27;pst_7503_001_all: coil 00031&#x27; with no nocon entry for rung 31). pst_7503_001_all := ai_loalarm and not system_reset; xic(ai_loalarm)xio(system_reset)ote(pst_7503_001_all);">  <td class="col-rung">    <span class="rung-num">Rung 20</span>    <div class="ge-ref-badge">AI_3 rung 31 (GE) - NO AI_LoAlarm %M00600, NC System_Reset %M00700, COIL PST_7503_001_ALL %M00419  (no self-seal branch)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-PST-001 deluge line pressure lo alarm: AI_LoAlarm %M00600 pulls in PST_7503_001_ALL %M00419 and the NC System_Reset %M00700 contact drops it on system reset.  Printed as a plain non-latching combination - unlike every other channel in AI_3 this rung has NO self-seal contact on PST_7503_001_ALL %M00419 (the printed cross reference gives &#x27;PST_7503_001_ALL: COIL 00031&#x27; with no NOCON entry for rung 31).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7503_001_ALL" title="7503-PST-001  Deluge line pressure - Lo Alarm">PST_7503_001_ALL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoAlarm)XIO(System_Reset)OTE(PST_7503_001_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 21 [source: ai_3 rung 32 (ge) - no pst_7503_001_all %m00419, nc pst_7503_001_inh %m00467, coil pst_7503_001_alli %m00443]
7503-pst-001 deluge line pressure lo alarm c&amp;e bit pst_7503_001_alli %m00443 = pst_7503_001_all %m00419 and not pst_7503_001_inh %m00467 (channel inhibit), feeding the cause &amp; effect matrix. pst_7503_001_alli := pst_7503_001_all and not pst_7503_001_inh; xic(pst_7503_001_all)xio(pst_7503_001_inh)ote(pst_7503_001_alli);">  <td class="col-rung">    <span class="rung-num">Rung 21</span>    <div class="ge-ref-badge">AI_3 rung 32 (GE) - NO PST_7503_001_ALL %M00419, NC PST_7503_001_INH %M00467, COIL PST_7503_001_ALLI %M00443</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-PST-001 deluge line pressure lo alarm C&amp;E bit PST_7503_001_ALLI %M00443 = PST_7503_001_ALL %M00419 and not PST_7503_001_INH %M00467 (channel inhibit), feeding the cause &amp; effect matrix.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7503_001_ALLI" title="7503-PST-001  Deluge line pressure - Lo Alarm C_E">PST_7503_001_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_ALL" title="7503-PST-001  Deluge line pressure - Lo Alarm">PST_7503_001_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_INH" title="7503-PST-001  Deluge line pressure - Inhibit">PST_7503_001_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(PST_7503_001_ALL)XIO(PST_7503_001_INH)OTE(PST_7503_001_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 22 [source: ai_3 rung 33 (ge) - no ai_hialarm %m00601, nc system_reset %m00700, coil pst_7503_001_alh %m00371  (no self-seal branch)]
7503-pst-001 deluge line pressure hi alarm: ai_hialarm %m00601 pulls in pst_7503_001_alh %m00371 and the nc system_reset %m00700 contact drops it on system reset.  printed as a plain non-latching combination - unlike every other channel in ai_3 this rung has no self-seal contact on pst_7503_001_alh %m00371 (the printed cross reference gives &#x27;pst_7503_001_alh: coil 00033&#x27; with no nocon entry for rung 33). pst_7503_001_alh := ai_hialarm and not system_reset; xic(ai_hialarm)xio(system_reset)ote(pst_7503_001_alh);">  <td class="col-rung">    <span class="rung-num">Rung 22</span>    <div class="ge-ref-badge">AI_3 rung 33 (GE) - NO AI_HiAlarm %M00601, NC System_Reset %M00700, COIL PST_7503_001_ALH %M00371  (no self-seal branch)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-PST-001 deluge line pressure hi alarm: AI_HiAlarm %M00601 pulls in PST_7503_001_ALH %M00371 and the NC System_Reset %M00700 contact drops it on system reset.  Printed as a plain non-latching combination - unlike every other channel in AI_3 this rung has NO self-seal contact on PST_7503_001_ALH %M00371 (the printed cross reference gives &#x27;PST_7503_001_ALH: COIL 00033&#x27; with no NOCON entry for rung 33).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7503_001_ALH" title="7503-PST-001  Deluge line pressure - Hi Alarm">PST_7503_001_ALH</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiAlarm)XIO(System_Reset)OTE(PST_7503_001_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 23 [source: ai_3 rung 34 (ge) - no pst_7503_001_alh %m00371, nc pst_7503_001_inh %m00467, coil pst_7503_001_alhi %m00395]
7503-pst-001 deluge line pressure hi alarm c&amp;e bit pst_7503_001_alhi %m00395 = pst_7503_001_alh %m00371 and not pst_7503_001_inh %m00467 (channel inhibit). pst_7503_001_alhi := pst_7503_001_alh and not pst_7503_001_inh; xic(pst_7503_001_alh)xio(pst_7503_001_inh)ote(pst_7503_001_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 23</span>    <div class="ge-ref-badge">AI_3 rung 34 (GE) - NO PST_7503_001_ALH %M00371, NC PST_7503_001_INH %M00467, COIL PST_7503_001_ALHI %M00395</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-PST-001 deluge line pressure hi alarm C&amp;E bit PST_7503_001_ALHI %M00395 = PST_7503_001_ALH %M00371 and not PST_7503_001_INH %M00467 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7503_001_ALHI" title="7503-PST-001  Deluge line pressure - Hi Alarm C_E">PST_7503_001_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_ALH" title="7503-PST-001  Deluge line pressure - Hi Alarm">PST_7503_001_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_INH" title="7503-PST-001  Deluge line pressure - Inhibit">PST_7503_001_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(PST_7503_001_ALH)XIO(PST_7503_001_INH)OTE(PST_7503_001_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 24 [source: ai_3 rung 35 (ge) - no system_anyactions %m00705, no pst_7503_001_alhi %m00395 (branch no pst_7503_001_frup %m00587), nc system_reset %m00700, coil pst_7503_001_frup %m00587]
7503-pst-001 deluge line pressure first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with pst_7503_001_alhi %m00395, or the pst_7503_001_frup %m00587 self-seal contact on the parallel branch, latches pst_7503_001_frup %m00587 until nc system_reset %m00700 opens the seal-in. pst_7503_001_frup := ((system_anyactions and pst_7503_001_alhi) or pst_7503_001_frup) and not system_reset; [xic(system_anyactions)xic(pst_7503_001_alhi),xic(pst_7503_001_frup)]xio(system_reset)ote(pst_7503_001_frup);">  <td class="col-rung">    <span class="rung-num">Rung 24</span>    <div class="ge-ref-badge">AI_3 rung 35 (GE) - NO System_AnyActions %M00705, NO PST_7503_001_ALHI %M00395 (branch NO PST_7503_001_FRUP %M00587), NC System_Reset %M00700, COIL PST_7503_001_FRUP %M00587</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-PST-001 deluge line pressure first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with PST_7503_001_ALHI %M00395, or the PST_7503_001_FRUP %M00587 self-seal contact on the parallel branch, latches PST_7503_001_FRUP %M00587 until NC System_Reset %M00700 opens the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7503_001_FRUP" title="7503-PST-001  Deluge line pressure - First up">PST_7503_001_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_ALHI" title="7503-PST-001  Deluge line pressure - Hi Alarm C_E">PST_7503_001_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_FRUP" title="7503-PST-001  Deluge line pressure - First up">PST_7503_001_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(PST_7503_001_ALHI),XIC(PST_7503_001_FRUP)]XIO(System_Reset)OTE(PST_7503_001_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 25 [source: ai_3 rung 36 (ge) - no ai_lofault %m00602, coil pst_7503_001_oc %m00491]
7503-pst-001 deluge line pressure open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives pst_7503_001_oc %m00491; not latched, follows the fault bit every scan. pst_7503_001_oc := ai_lofault; xic(ai_lofault)ote(pst_7503_001_oc);">  <td class="col-rung">    <span class="rung-num">Rung 25</span>    <div class="ge-ref-badge">AI_3 rung 36 (GE) - NO AI_LoFault %M00602, COIL PST_7503_001_OC %M00491</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-PST-001 deluge line pressure open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives PST_7503_001_OC %M00491; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7503_001_OC" title="7503-PST-001  Deluge line pressure - Open circuit">PST_7503_001_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(PST_7503_001_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 26 [source: ai_3 rung 37 (ge) - no ai_hifault %m00604, coil pst_7503_001_sc %m00515]
7503-pst-001 deluge line pressure short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives pst_7503_001_sc %m00515; not latched. pst_7503_001_sc := ai_hifault; xic(ai_hifault)ote(pst_7503_001_sc);">  <td class="col-rung">    <span class="rung-num">Rung 26</span>    <div class="ge-ref-badge">AI_3 rung 37 (GE) - NO AI_HiFault %M00604, COIL PST_7503_001_SC %M00515</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-PST-001 deluge line pressure short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives PST_7503_001_SC %M00515; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PST_7503_001_SC" title="7503-PST-001  Deluge line pressure - Short circuit">PST_7503_001_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(PST_7503_001_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 27 [source: ai_3 rung 39 (ge, page 7) - 4 x move_int: 400 -&gt; ai_loalarmsetpoint %r00106, 30 -&gt; ai_hialarmsetpoint %r00108, -10 -&gt; ai_lofaultsetpoint %r00110, 100 -&gt; ai_hifaultsetpoint %r00112]
printed header (ge rung 39): &#x27;%ai0020.  range ...&#x27; and &#x27;first set alarm limits for this spesific analog input.&#x27;.  four move int blocks in series on one unconditional rung load this channel&#x27;s analogue alarm/fault setpoints before the input is scaled: ai_loalarmsetpoint %r00106 = 400, ai_hialarmsetpoint %r00108 = 30, ai_lofaultsetpoint %r00110 = -10, ai_hifaultsetpoint %r00112 = 100. ai_loalarmsetpoint := 400;
ai_hialarmsetpoint := 30;
ai_lofaultsetpoint := -10;
ai_hifaultsetpoint := 100; mov(400,ai_loalarmsetpoint)mov(30,ai_hialarmsetpoint)mov(-10,ai_lofaultsetpoint)mov(100,ai_hifaultsetpoint);">  <td class="col-rung">    <span class="rung-num">Rung 27</span>    <div class="ge-ref-badge">AI_3 rung 39 (GE, page 7) - 4 x MOVE_INT: 400 -&gt; AI_LoAlarmSetpoint %R00106, 30 -&gt; AI_HiAlarmSetpoint %R00108, -10 -&gt; AI_LoFaultSetpoint %R00110, 100 -&gt; AI_HiFaultSetpoint %R00112</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header (GE rung 39): &#x27;%AI0020.  Range ...&#x27; and &#x27;First set alarm limits for this spesific analog input.&#x27;.  Four MOVE INT blocks in series on one unconditional rung load this channel&#x27;s analogue alarm/fault setpoints before the input is scaled: AI_LoAlarmSetpoint %R00106 = 400, AI_HiAlarmSetpoint %R00108 = 30, AI_LoFaultSetpoint %R00110 = -10, AI_HiFaultSetpoint %R00112 = 100.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint" title="Lo Alarm Setpoint">AI_LoAlarmSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">400</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint" title="Hi Alarm Setpoint">AI_HiAlarmSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">30</span>;
<span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint" title="Lo Fault Out Setpoint">AI_LoFaultSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">-10</span>;
<span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint" title="Hi Fault Out Setpoint">AI_HiFaultSetpoint</span> <span class="hl-op">:=</span> <span class="hl-num">100</span>;</pre>    <div class="l5x-raw"><code>MOV(400,AI_LoAlarmSetpoint)MOV(30,AI_HiAlarmSetpoint)MOV(-10,AI_LoFaultSetpoint)MOV(100,AI_HiFaultSetpoint);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 28 [source: ai_3 rung 41 (ge, page 7) - move_int fr_7503_001_002 %ai0020 -&gt; ai_valuein %r00100; call calcva1; move_int ai_valuein -&gt; fr_7503_001_002_val %r00039; call ai_al_1]
printed header (ge rung 40): &#x27;%ai0020.  generate alarms and fults.&#x27;.  7503-fr-001/002 foam release from field (%ai0020) is copied into ai_valuein %r00100, scaled in place by calcva1, the converted value is copied to fr_7503_001_002_val %r00039 and ai_al_1 is called to update this channel&#x27;s alarm and fault bits. ai_valuein := fr_7503_001_002;
call calcva1();
fr_7503_001_002_val := ai_valuein;
call ai_al_1(); mov(fr_7503_001_002,ai_valuein)jsr(calcva1,0)mov(ai_valuein,fr_7503_001_002_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 28</span>    <div class="ge-ref-badge">AI_3 rung 41 (GE, page 7) - MOVE_INT FR_7503_001_002 %AI0020 -&gt; AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn -&gt; FR_7503_001_002_VAL %R00039; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header (GE rung 40): &#x27;%AI0020.  Generate alarms and fults.&#x27;.  7503-FR-001/002 foam release from field (%AI0020) is copied into AI_ValueIn %R00100, scaled in place by CalcVa1, the converted value is copied to FR_7503_001_002_VAL %R00039 and Ai_AL_1 is called to update this channel&#x27;s alarm and fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002" title="7503-FR-001/002  Foam release from field">FR_7503_001_002</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="FR_7503_001_002_VAL" title="7503-FR-001/002  Foam release from field - Converted value">FR_7503_001_002_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(FR_7503_001_002,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,FR_7503_001_002_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 29 [source: ai_3 rung 42 (ge) - no ai_hialarm %m00601 (branch no fr_7503_001_002_alh %m00372), nc system_reset %m00700, nc pump_active_1_hour %m00621, no fs_7503_001_ali %m00035, coil fr_7503_001_002_alh %m00372]
printed note (ge rung 41): &#x27;alarm will reset if - pumps have been running for 60 minutes - &quot;reset fire&amp;gas&quot; pushed. - &quot;stop foam&quot; pushed.&#x27;.  7503-fr-001/002 foam release from field hi alarm latch: ai_hialarm %m00601, or the fr_7503_001_002_alh self-seal contact on the parallel branch, pulls in fr_7503_001_002_alh %m00372; the seal-in is held through nc system_reset %m00700, nc pump_active_1_hour %m00621 (pump a not activated for 60 minutes) and no fs_7503_001_ali %m00035 (stop-foam alarm-inhibit button not pushed), so the alarm drops on system reset, after 60 minutes of pump a running, or when stop foam is pushed. fr_7503_001_002_alh := (ai_hialarm or fr_7503_001_002_alh) and not system_reset and not pump_active_1_hour and fs_7503_001_ali; [xic(ai_hialarm),xic(fr_7503_001_002_alh)]xio(system_reset)xio(pump_active_1_hour)xic(fs_7503_001_ali)ote(fr_7503_001_002_alh);">  <td class="col-rung">    <span class="rung-num">Rung 29</span>    <div class="ge-ref-badge">AI_3 rung 42 (GE) - NO AI_HiAlarm %M00601 (branch NO FR_7503_001_002_ALH %M00372), NC System_Reset %M00700, NC Pump_Active_1_Hour %M00621, NO FS_7503_001_ALI %M00035, COIL FR_7503_001_002_ALH %M00372</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed note (GE rung 41): &#x27;Alarm will reset if - Pumps have been running for 60 minutes - &quot;Reset Fire&amp;Gas&quot; pushed. - &quot;Stop Foam&quot; pushed.&#x27;.  7503-FR-001/002 foam release from field hi alarm latch: AI_HiAlarm %M00601, or the FR_7503_001_002_ALH self-seal contact on the parallel branch, pulls in FR_7503_001_002_ALH %M00372; the seal-in is held through NC System_Reset %M00700, NC Pump_Active_1_Hour %M00621 (pump A not activated for 60 minutes) and NO FS_7503_001_ALI %M00035 (stop-foam alarm-inhibit button not pushed), so the alarm drops on system reset, after 60 minutes of pump A running, or when stop foam is pushed.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALH" title="7503-FR-001/002  Foam release from field - Hi alarm">FR_7503_001_002_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALH" title="7503-FR-001/002  Foam release from field - Hi alarm">FR_7503_001_002_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour" title="Set if Pump A have been activated in 60 minutes.">Pump_Active_1_Hour</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(FR_7503_001_002_ALH)]XIO(System_Reset)XIO(Pump_Active_1_Hour)XIC(FS_7503_001_ALI)OTE(FR_7503_001_002_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 30 [source: ai_3 rung 43 (ge) - no fr_7503_001_002_alh %m00372, nc fr_7503_001_002_inh %m00468, coil fr_7503_001_002_alhi %m00396]
7503-fr-001/002 foam release from field hi alarm c&amp;e bit fr_7503_001_002_alhi %m00396 = fr_7503_001_002_alh %m00372 and not fr_7503_001_002_inh %m00468 (channel inhibit). fr_7503_001_002_alhi := fr_7503_001_002_alh and not fr_7503_001_002_inh; xic(fr_7503_001_002_alh)xio(fr_7503_001_002_inh)ote(fr_7503_001_002_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 30</span>    <div class="ge-ref-badge">AI_3 rung 43 (GE) - NO FR_7503_001_002_ALH %M00372, NC FR_7503_001_002_INH %M00468, COIL FR_7503_001_002_ALHI %M00396</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-FR-001/002 foam release from field hi alarm C&amp;E bit FR_7503_001_002_ALHI %M00396 = FR_7503_001_002_ALH %M00372 and not FR_7503_001_002_INH %M00468 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALHI" title="7503-FR-001/002  Foam release from field - Hi alarm C_E">FR_7503_001_002_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALH" title="7503-FR-001/002  Foam release from field - Hi alarm">FR_7503_001_002_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_INH" title="7503-FR-001/002  Foam release from field - Inhibit">FR_7503_001_002_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(FR_7503_001_002_ALH)XIO(FR_7503_001_002_INH)OTE(FR_7503_001_002_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 31 [source: ai_3 rung 44 (ge) - no system_anyactions %m00705, no fr_7503_001_002_alhi %m00396 (branch no fr_7503_001_002_frup %m00588), nc system_reset %m00700, coil fr_7503_001_002_frup %m00588]
7503-fr-001/002 foam release from field first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with fr_7503_001_002_alhi %m00396, or the fr_7503_001_002_frup %m00588 self-seal contact on the parallel branch, latches fr_7503_001_002_frup %m00588 until nc system_reset %m00700 opens the seal-in. fr_7503_001_002_frup := ((system_anyactions and fr_7503_001_002_alhi) or fr_7503_001_002_frup) and not system_reset; [xic(system_anyactions)xic(fr_7503_001_002_alhi),xic(fr_7503_001_002_frup)]xio(system_reset)ote(fr_7503_001_002_frup);">  <td class="col-rung">    <span class="rung-num">Rung 31</span>    <div class="ge-ref-badge">AI_3 rung 44 (GE) - NO System_AnyActions %M00705, NO FR_7503_001_002_ALHI %M00396 (branch NO FR_7503_001_002_FRUP %M00588), NC System_Reset %M00700, COIL FR_7503_001_002_FRUP %M00588</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-FR-001/002 foam release from field first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with FR_7503_001_002_ALHI %M00396, or the FR_7503_001_002_FRUP %M00588 self-seal contact on the parallel branch, latches FR_7503_001_002_FRUP %M00588 until NC System_Reset %M00700 opens the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_FRUP" title="7503-FR-001/002  Foam release from field - First up">FR_7503_001_002_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALHI" title="7503-FR-001/002  Foam release from field - Hi alarm C_E">FR_7503_001_002_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_FRUP" title="7503-FR-001/002  Foam release from field - First up">FR_7503_001_002_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(FR_7503_001_002_ALHI),XIC(FR_7503_001_002_FRUP)]XIO(System_Reset)OTE(FR_7503_001_002_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 32 [source: ai_3 rung 45 (ge) - no ai_lofault %m00602, coil fr_7503_001_002_oc %m00492]
7503-fr-001/002 foam release from field open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives fr_7503_001_002_oc %m00492; not latched, follows the fault bit every scan. fr_7503_001_002_oc := ai_lofault; xic(ai_lofault)ote(fr_7503_001_002_oc);">  <td class="col-rung">    <span class="rung-num">Rung 32</span>    <div class="ge-ref-badge">AI_3 rung 45 (GE) - NO AI_LoFault %M00602, COIL FR_7503_001_002_OC %M00492</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-FR-001/002 foam release from field open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives FR_7503_001_002_OC %M00492; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_OC" title="7503-FR-001/002  Foam release from field - Open circuit">FR_7503_001_002_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(FR_7503_001_002_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 33 [source: ai_3 rung 46 (ge) - no ai_hifault %m00604, coil fr_7503_001_002_sc %m00516]
7503-fr-001/002 foam release from field short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives fr_7503_001_002_sc %m00516; not latched. fr_7503_001_002_sc := ai_hifault; xic(ai_hifault)ote(fr_7503_001_002_sc);">  <td class="col-rung">    <span class="rung-num">Rung 33</span>    <div class="ge-ref-badge">AI_3 rung 46 (GE) - NO AI_HiFault %M00604, COIL FR_7503_001_002_SC %M00516</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-FR-001/002 foam release from field short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives FR_7503_001_002_SC %M00516; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_SC" title="7503-FR-001/002  Foam release from field - Short circuit">FR_7503_001_002_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(FR_7503_001_002_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 34 [source: ai_3 rung 48 (ge, page 9) - move_int spareai_21 %ai0021 -&gt; ai_valuein %r00100; call calcva1; move_int ai_valuein -&gt; spareai_21_val %r00041; call ai_al_1]
printed header (ge rung 47): &#x27;%ai0021.  generate alarms and fults.&#x27;.  spareai-21 spare analogue input (%ai0021) is copied into ai_valuein %r00100, scaled in place by calcva1, the converted value is copied to spareai_21_val %r00041 and ai_al_1 is called to update this channel&#x27;s alarm and fault bits. ai_valuein := spareai_21;
call calcva1();
spareai_21_val := ai_valuein;
call ai_al_1(); mov(spareai_21,ai_valuein)jsr(calcva1,0)mov(ai_valuein,spareai_21_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 34</span>    <div class="ge-ref-badge">AI_3 rung 48 (GE, page 9) - MOVE_INT SpareAI_21 %AI0021 -&gt; AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn -&gt; SpareAI_21_VAL %R00041; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header (GE rung 47): &#x27;%AI0021.  Generate alarms and fults.&#x27;.  SpareAI-21 spare analogue input (%AI0021) is copied into AI_ValueIn %R00100, scaled in place by CalcVa1, the converted value is copied to SpareAI_21_VAL %R00041 and Ai_AL_1 is called to update this channel&#x27;s alarm and fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareAI_21" title="SpareAI-21">SpareAI_21</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="SpareAI_21_VAL" title="SpareAI-21 - Converted value">SpareAI_21_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(SpareAI_21,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,SpareAI_21_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 35 [source: ai_3 rung 49 (ge) - no ai_loalarm %m00600 (branch no spareai_21_all %m00421), nc system_reset %m00700, coil spareai_21_all %m00421]
spareai-21 spare analogue input lo alarm latch: ai_loalarm %m00600, or the spareai_21_all self-seal contact on the parallel branch, pulls in spareai_21_all %m00421; the nc system_reset %m00700 contact breaks the seal-in so the bit drops on system reset. spareai_21_all := (ai_loalarm or spareai_21_all) and not system_reset; [xic(ai_loalarm),xic(spareai_21_all)]xio(system_reset)ote(spareai_21_all);">  <td class="col-rung">    <span class="rung-num">Rung 35</span>    <div class="ge-ref-badge">AI_3 rung 49 (GE) - NO AI_LoAlarm %M00600 (branch NO SpareAI_21_ALL %M00421), NC System_Reset %M00700, COIL SpareAI_21_ALL %M00421</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-21 spare analogue input lo alarm latch: AI_LoAlarm %M00600, or the SpareAI_21_ALL self-seal contact on the parallel branch, pulls in SpareAI_21_ALL %M00421; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops on system reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_21_ALL" title="SpareAI-21 - Lo Alarm">SpareAI_21_ALL</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_LoAlarm" title="Lo Alarm Out">AI_LoAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_21_ALL" title="SpareAI-21 - Lo Alarm">SpareAI_21_ALL</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_LoAlarm),XIC(SpareAI_21_ALL)]XIO(System_Reset)OTE(SpareAI_21_ALL);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 36 [source: ai_3 rung 50 (ge) - no spareai_21_all %m00421, nc spareai_21_inh %m00469, coil spareai_21_alli %m00445]
spareai-21 spare analogue input lo alarm c&amp;e bit spareai_21_alli %m00445 = spareai_21_all %m00421 and not spareai_21_inh %m00469 (channel inhibit), feeding the cause &amp; effect matrix. spareai_21_alli := spareai_21_all and not spareai_21_inh; xic(spareai_21_all)xio(spareai_21_inh)ote(spareai_21_alli);">  <td class="col-rung">    <span class="rung-num">Rung 36</span>    <div class="ge-ref-badge">AI_3 rung 50 (GE) - NO SpareAI_21_ALL %M00421, NC SpareAI_21_INH %M00469, COIL SpareAI_21_ALLI %M00445</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-21 spare analogue input lo alarm C&amp;E bit SpareAI_21_ALLI %M00445 = SpareAI_21_ALL %M00421 and not SpareAI_21_INH %M00469 (channel inhibit), feeding the cause &amp; effect matrix.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_21_ALLI" title="SpareAI-21 - Lo Alarm C_E">SpareAI_21_ALLI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareAI_21_ALL" title="SpareAI-21 - Lo Alarm">SpareAI_21_ALL</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="SpareAI_21_INH" title="SpareAI-21 - Inhibit">SpareAI_21_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(SpareAI_21_ALL)XIO(SpareAI_21_INH)OTE(SpareAI_21_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 37 [source: ai_3 rung 51 (ge) - no ai_hialarm %m00601 (branch no spareai_21_alh %m00373), nc system_reset %m00700, coil spareai_21_alh %m00373]
spareai-21 spare analogue input hi alarm latch: ai_hialarm %m00601, or the spareai_21_alh self-seal contact, pulls in spareai_21_alh %m00373; the nc system_reset %m00700 contact breaks the seal-in so the bit drops on system reset. spareai_21_alh := (ai_hialarm or spareai_21_alh) and not system_reset; [xic(ai_hialarm),xic(spareai_21_alh)]xio(system_reset)ote(spareai_21_alh);">  <td class="col-rung">    <span class="rung-num">Rung 37</span>    <div class="ge-ref-badge">AI_3 rung 51 (GE) - NO AI_HiAlarm %M00601 (branch NO SpareAI_21_ALH %M00373), NC System_Reset %M00700, COIL SpareAI_21_ALH %M00373</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-21 spare analogue input hi alarm latch: AI_HiAlarm %M00601, or the SpareAI_21_ALH self-seal contact, pulls in SpareAI_21_ALH %M00373; the NC System_Reset %M00700 contact breaks the seal-in so the bit drops on system reset.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_21_ALH" title="SpareAI-21 - Hi Alarm">SpareAI_21_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_21_ALH" title="SpareAI-21 - Hi Alarm">SpareAI_21_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(SpareAI_21_ALH)]XIO(System_Reset)OTE(SpareAI_21_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 38 [source: ai_3 rung 52 (ge) - no spareai_21_alh %m00373, nc spareai_21_inh %m00469, coil spareai_21_alhi %m00397]
spareai-21 spare analogue input hi alarm c&amp;e bit spareai_21_alhi %m00397 = spareai_21_alh %m00373 and not spareai_21_inh %m00469 (channel inhibit). spareai_21_alhi := spareai_21_alh and not spareai_21_inh; xic(spareai_21_alh)xio(spareai_21_inh)ote(spareai_21_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 38</span>    <div class="ge-ref-badge">AI_3 rung 52 (GE) - NO SpareAI_21_ALH %M00373, NC SpareAI_21_INH %M00469, COIL SpareAI_21_ALHI %M00397</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-21 spare analogue input hi alarm C&amp;E bit SpareAI_21_ALHI %M00397 = SpareAI_21_ALH %M00373 and not SpareAI_21_INH %M00469 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_21_ALHI" title="SpareAI-21 - Hi Alarm C_E">SpareAI_21_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SpareAI_21_ALH" title="SpareAI-21 - Hi Alarm">SpareAI_21_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="SpareAI_21_INH" title="SpareAI-21 - Inhibit">SpareAI_21_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(SpareAI_21_ALH)XIO(SpareAI_21_INH)OTE(SpareAI_21_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 39 [source: ai_3 rung 53 (ge) - no system_anyactions %m00705, no spareai_21_alhi %m00397 (branch no spareai_21_frup %m00589), nc system_reset %m00700, coil spareai_21_frup %m00589]
spareai-21 spare analogue input first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with spareai_21_alhi %m00397, or the spareai_21_frup %m00589 self-seal contact on the parallel branch, latches spareai_21_frup %m00589 until nc system_reset %m00700 opens the seal-in. spareai_21_frup := ((system_anyactions and spareai_21_alhi) or spareai_21_frup) and not system_reset; [xic(system_anyactions)xic(spareai_21_alhi),xic(spareai_21_frup)]xio(system_reset)ote(spareai_21_frup);">  <td class="col-rung">    <span class="rung-num">Rung 39</span>    <div class="ge-ref-badge">AI_3 rung 53 (GE) - NO System_AnyActions %M00705, NO SpareAI_21_ALHI %M00397 (branch NO SpareAI_21_FRUP %M00589), NC System_Reset %M00700, COIL SpareAI_21_FRUP %M00589</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-21 spare analogue input first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with SpareAI_21_ALHI %M00397, or the SpareAI_21_FRUP %M00589 self-seal contact on the parallel branch, latches SpareAI_21_FRUP %M00589 until NC System_Reset %M00700 opens the seal-in.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_21_FRUP" title="SpareAI-21 - First up">SpareAI_21_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="SpareAI_21_ALHI" title="SpareAI-21 - Hi Alarm C_E">SpareAI_21_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_21_FRUP" title="SpareAI-21 - First up">SpareAI_21_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(SpareAI_21_ALHI),XIC(SpareAI_21_FRUP)]XIO(System_Reset)OTE(SpareAI_21_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 40 [source: ai_3 rung 54 (ge) - no ai_lofault %m00602, coil spareai_21_oc %m00493]
spareai-21 spare analogue input open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives spareai_21_oc %m00493; not latched, follows the fault bit every scan. spareai_21_oc := ai_lofault; xic(ai_lofault)ote(spareai_21_oc);">  <td class="col-rung">    <span class="rung-num">Rung 40</span>    <div class="ge-ref-badge">AI_3 rung 54 (GE) - NO AI_LoFault %M00602, COIL SpareAI_21_OC %M00493</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-21 spare analogue input open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives SpareAI_21_OC %M00493; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_21_OC" title="SpareAI-21 - Open circuit">SpareAI_21_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(SpareAI_21_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 41 [source: ai_3 rung 55 (ge) - no ai_hifault %m00604, coil spareai_21_sc %m00517]
spareai-21 spare analogue input short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives spareai_21_sc %m00517; not latched. spareai_21_sc := ai_hifault; xic(ai_hifault)ote(spareai_21_sc);">  <td class="col-rung">    <span class="rung-num">Rung 41</span>    <div class="ge-ref-badge">AI_3 rung 55 (GE) - NO AI_HiFault %M00604, COIL SpareAI_21_SC %M00517</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SpareAI-21 spare analogue input short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives SpareAI_21_SC %M00517; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SpareAI_21_SC" title="SpareAI-21 - Short circuit">SpareAI_21_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(SpareAI_21_SC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 42 [source: ai_3 rung 57 (ge, page 11) - move_int fr_7503_003 %ai0022 -&gt; ai_valuein %r00100; call calcva1; move_int ai_valuein -&gt; fr_7503_003_val %r00043; call ai_al_1]
printed header (ge rung 56): &#x27;%ai0022.  generate alarms and fults.&#x27;.  7503-fr-003 foam release from panel (%ai0022) is copied into ai_valuein %r00100, scaled in place by calcva1, the converted value is copied to fr_7503_003_val %r00043 and ai_al_1 is called to update this channel&#x27;s alarm and fault bits. ai_valuein := fr_7503_003;
call calcva1();
fr_7503_003_val := ai_valuein;
call ai_al_1(); mov(fr_7503_003,ai_valuein)jsr(calcva1,0)mov(ai_valuein,fr_7503_003_val)jsr(ai_al_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 42</span>    <div class="ge-ref-badge">AI_3 rung 57 (GE, page 11) - MOVE_INT FR_7503_003 %AI0022 -&gt; AI_ValueIn %R00100; CALL CalcVa1; MOVE_INT AI_ValueIn -&gt; FR_7503_003_VAL %R00043; CALL Ai_AL_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed header (GE rung 56): &#x27;%AI0022.  Generate alarms and fults.&#x27;.  7503-FR-003 foam release from panel (%AI0022) is copied into AI_ValueIn %R00100, scaled in place by CalcVa1, the converted value is copied to FR_7503_003_VAL %R00043 and Ai_AL_1 is called to update this channel&#x27;s alarm and fault bits.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003" title="7503-FR-003  Foam release from panel">FR_7503_003</span>;
<span class="hl-kw">CALL</span> <a href="#routine-CalcVa1" class="hl-routine">CalcVa1</a>();
<span class="hl-tag tag-chip" data-tag="FR_7503_003_VAL" title="7503-FR-003  Foam release from panel - Converted value">FR_7503_003_VAL</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_ValueIn" title="The converted value moved to _VAL on analog input.">AI_ValueIn</span>;
<span class="hl-kw">CALL</span> <a href="#routine-Ai_AL_1" class="hl-routine">Ai_AL_1</a>();</pre>    <div class="l5x-raw"><code>MOV(FR_7503_003,AI_ValueIn)JSR(CalcVa1,0)MOV(AI_ValueIn,FR_7503_003_VAL)JSR(Ai_AL_1,0);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 43 [source: ai_3 rung 58 (ge) - no ai_hialarm %m00601 (branch no fr_7503_003_alh %m00374), nc system_reset %m00700, nc pump_active_1_hour %m00621, no fs_7503_001_ali %m00035, coil fr_7503_003_alh %m00374]
printed note (ge rung 57): &#x27;alarm will reset if - pumps have been running for 60 minutes - &quot;reset fire&amp;gas&quot; pushed. - &quot;stop foam&quot; pushed.&#x27;.  7503-fr-003 foam release from panel hi alarm latch: ai_hialarm %m00601, or the fr_7503_003_alh self-seal contact on the parallel branch, pulls in fr_7503_003_alh %m00374; the seal-in is held through nc system_reset %m00700, nc pump_active_1_hour %m00621 (pump a not activated for 60 minutes) and no fs_7503_001_ali %m00035 (stop-foam alarm-inhibit button not pushed), so the alarm drops on system reset, after 60 minutes of pump a running, or when stop foam is pushed. fr_7503_003_alh := (ai_hialarm or fr_7503_003_alh) and not system_reset and not pump_active_1_hour and fs_7503_001_ali; [xic(ai_hialarm),xic(fr_7503_003_alh)]xio(system_reset)xio(pump_active_1_hour)xic(fs_7503_001_ali)ote(fr_7503_003_alh);">  <td class="col-rung">    <span class="rung-num">Rung 43</span>    <div class="ge-ref-badge">AI_3 rung 58 (GE) - NO AI_HiAlarm %M00601 (branch NO FR_7503_003_ALH %M00374), NC System_Reset %M00700, NC Pump_Active_1_Hour %M00621, NO FS_7503_001_ALI %M00035, COIL FR_7503_003_ALH %M00374</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Printed note (GE rung 57): &#x27;Alarm will reset if - Pumps have been running for 60 minutes - &quot;Reset Fire&amp;Gas&quot; pushed. - &quot;Stop Foam&quot; pushed.&#x27;.  7503-FR-003 foam release from panel hi alarm latch: AI_HiAlarm %M00601, or the FR_7503_003_ALH self-seal contact on the parallel branch, pulls in FR_7503_003_ALH %M00374; the seal-in is held through NC System_Reset %M00700, NC Pump_Active_1_Hour %M00621 (pump A not activated for 60 minutes) and NO FS_7503_001_ALI %M00035 (stop-foam alarm-inhibit button not pushed), so the alarm drops on system reset, after 60 minutes of pump A running, or when stop foam is pushed.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="FR_7503_003_ALH" title="7503-FR-003  Foam release from panel - Hi Alarm">FR_7503_003_ALH</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="AI_HiAlarm" title="Hi Alarm Out">AI_HiAlarm</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_ALH" title="7503-FR-003  Foam release from panel - Hi Alarm">FR_7503_003_ALH</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour" title="Set if Pump A have been activated in 60 minutes.">Pump_Active_1_Hour</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span>;</pre>    <div class="l5x-raw"><code>[XIC(AI_HiAlarm),XIC(FR_7503_003_ALH)]XIO(System_Reset)XIO(Pump_Active_1_Hour)XIC(FS_7503_001_ALI)OTE(FR_7503_003_ALH);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 44 [source: ai_3 rung 59 (ge) - no fr_7503_003_alh %m00374, nc fr_7503_003_inh %m00470, coil fr_7503_003_alhi %m00398]
7503-fr-003 foam release from panel hi alarm c&amp;e bit fr_7503_003_alhi %m00398 = fr_7503_003_alh %m00374 and not fr_7503_003_inh %m00470 (channel inhibit). fr_7503_003_alhi := fr_7503_003_alh and not fr_7503_003_inh; xic(fr_7503_003_alh)xio(fr_7503_003_inh)ote(fr_7503_003_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 44</span>    <div class="ge-ref-badge">AI_3 rung 59 (GE) - NO FR_7503_003_ALH %M00374, NC FR_7503_003_INH %M00470, COIL FR_7503_003_ALHI %M00398</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-FR-003 foam release from panel hi alarm C&amp;E bit FR_7503_003_ALHI %M00398 = FR_7503_003_ALH %M00374 and not FR_7503_003_INH %M00470 (channel inhibit).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="FR_7503_003_ALHI" title="7503-FR-003  Foam release from panel - Hi Alarm C_E">FR_7503_003_ALHI</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_ALH" title="7503-FR-003  Foam release from panel - Hi Alarm">FR_7503_003_ALH</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_INH" title="7503-FR-003  Foam release from panel - Inhibit">FR_7503_003_INH</span>;</pre>    <div class="l5x-raw"><code>XIC(FR_7503_003_ALH)XIO(FR_7503_003_INH)OTE(FR_7503_003_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 45 [source: ai_3 rung 60 (ge) - no system_anyactions %m00705, no spareai_21_alhi %m00397 (branch no fr_7503_003_frup %m00590), nc system_reset %m00700, coil fr_7503_003_frup %m00590]
7503-fr-003 foam release from panel first-up latch: system_anyactions %m00705 (a c&amp;e trip has already been logged) together with spareai_21_alhi %m00397, or the fr_7503_003_frup %m00590 self-seal contact on the parallel branch, latches fr_7503_003_frup %m00590 until nc system_reset %m00700 opens the seal-in.  note: the printed rung uses spareai_21_alhi %m00397, not the channel&#x27;s own fr_7503_003_alhi %m00398 - reproduced exactly as printed.
!! review: ambiguous: the printed rung 60 of ai_3 drives fr_7503_003_frup %m00590 from spareai_21_alhi %m00397 instead of fr_7503_003_alhi %m00398.  the rung drawing on page 12 (contact address %m00397 printed under the contact) and the printed cross reference (&#x27;spareai_21_alhi: nocon 00053, 00060&#x27;, &#x27;fr_7503_003_alhi: coil 00059&#x27; only) both agree, so this is a source-program copy/paste defect, not a transcription error.  transcribed as printed; if the intent is a per-channel first-up bit, this contact should be fr_7503_003_alhi. fr_7503_003_frup := ((system_anyactions and spareai_21_alhi) or fr_7503_003_frup) and not system_reset; [xic(system_anyactions)xic(spareai_21_alhi),xic(fr_7503_003_frup)]xio(system_reset)ote(fr_7503_003_frup);">  <td class="col-rung">    <span class="rung-num">Rung 45</span>    <div class="ge-ref-badge">AI_3 rung 60 (GE) - NO System_AnyActions %M00705, NO SpareAI_21_ALHI %M00397 (branch NO FR_7503_003_FRUP %M00590), NC System_Reset %M00700, COIL FR_7503_003_FRUP %M00590</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-FR-003 foam release from panel first-up latch: System_AnyActions %M00705 (a C&amp;E trip has already been logged) together with SpareAI_21_ALHI %M00397, or the FR_7503_003_FRUP %M00590 self-seal contact on the parallel branch, latches FR_7503_003_FRUP %M00590 until NC System_Reset %M00700 opens the seal-in.  NOTE: the printed rung uses SpareAI_21_ALHI %M00397, not the channel&#x27;s own FR_7503_003_ALHI %M00398 - reproduced exactly as printed.
!! REVIEW: AMBIGUOUS: the printed rung 60 of AI_3 drives FR_7503_003_FRUP %M00590 from SpareAI_21_ALHI %M00397 instead of FR_7503_003_ALHI %M00398.  The rung drawing on page 12 (contact address %M00397 printed under the contact) and the printed cross reference (&#x27;SpareAI_21_ALHI: NOCON 00053, 00060&#x27;, &#x27;FR_7503_003_ALHI: COIL 00059&#x27; only) both agree, so this is a source-program copy/paste defect, not a transcription error.  Transcribed as printed; if the intent is a per-channel first-up bit, this contact should be FR_7503_003_ALHI.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="FR_7503_003_FRUP" title="7503-FR-003  Foam release from panel - First up">FR_7503_003_FRUP</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="SpareAI_21_ALHI" title="SpareAI-21 - Hi Alarm C_E">SpareAI_21_ALHI</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_FRUP" title="7503-FR-003  Foam release from panel - First up">FR_7503_003_FRUP</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_AnyActions)XIC(SpareAI_21_ALHI),XIC(FR_7503_003_FRUP)]XIO(System_Reset)OTE(FR_7503_003_FRUP);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 46 [source: ai_3 rung 61 (ge) - no ai_lofault %m00602, coil fr_7503_003_oc %m00494]
7503-fr-003 foam release from panel open-circuit fault: ai_lofault %m00602 (low out-of-range computed by the alarm routine) drives fr_7503_003_oc %m00494; not latched, follows the fault bit every scan. fr_7503_003_oc := ai_lofault; xic(ai_lofault)ote(fr_7503_003_oc);">  <td class="col-rung">    <span class="rung-num">Rung 46</span>    <div class="ge-ref-badge">AI_3 rung 61 (GE) - NO AI_LoFault %M00602, COIL FR_7503_003_OC %M00494</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-FR-003 foam release from panel open-circuit fault: AI_LoFault %M00602 (low out-of-range computed by the alarm routine) drives FR_7503_003_OC %M00494; not latched, follows the fault bit every scan.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="FR_7503_003_OC" title="7503-FR-003  Foam release from panel - Open circuit">FR_7503_003_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_LoFault" title="Lo Fault Out">AI_LoFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_LoFault)OTE(FR_7503_003_OC);</code></div>  </td></tr><tr class="rung-row" data-search="ai_3 ai_3 rung 47 [source: ai_3 rung 62 (ge) - no ai_hifault %m00604, coil fr_7503_003_sc %m00518]
7503-fr-003 foam release from panel short-circuit fault: ai_hifault %m00604 (high out-of-range computed by the alarm routine) drives fr_7503_003_sc %m00518; not latched. fr_7503_003_sc := ai_hifault; xic(ai_hifault)ote(fr_7503_003_sc);">  <td class="col-rung">    <span class="rung-num">Rung 47</span>    <div class="ge-ref-badge">AI_3 rung 62 (GE) - NO AI_HiFault %M00604, COIL FR_7503_003_SC %M00518</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">7503-FR-003 foam release from panel short-circuit fault: AI_HiFault %M00604 (high out-of-range computed by the alarm routine) drives FR_7503_003_SC %M00518; not latched.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="FR_7503_003_SC" title="7503-FR-003  Foam release from panel - Short circuit">FR_7503_003_SC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="AI_HiFault" title="Hi Fault Out">AI_HiFault</span>;</pre>    <div class="l5x-raw"><code>XIC(AI_HiFault)OTE(FR_7503_003_SC);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-Vote_1" data-routine="Vote_1">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">6. Detector &amp; System Voting</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            Vote_1
            <a class="pdf-link" href="LAD/Vote_1.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/Vote_1.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>4</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>4</strong></span>
          <span class="stat-pill">Called By: <strong>Input</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Aggregates individual channel statuses into 4 system-wide summary flags: Point Gas Low Alarm Voting (%M00605), Point Gas High Alarm Voting (%M00606), Any Channel Inhibited (%M00607 across 56 channels), and Any Channel Fault (%M00608 across 81 OC/SC/FLT1 bits).</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (Vote_1)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: Vote_1 — Gas Detector Voting, Inhibit Summary &amp; Fault Summary</span>
<span class="hl-comment">// Source:  LAD/Vote_1.pdf (4 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-comment">// Rung 1: Point IR Gas Detectors Low Alarm Voting (DG_7404_001 .. DG_7404_010)</span>
<span class="hl-comment">// Note: Cause &amp; Effect Matrix specifies SINGLE (1oo10) detection.</span>
<span class="hl-tag tag-chip" data-tag="Voting_DG_7404_ALLI" title="Voting of Gas Low Alarms in pump house">Voting_DG_7404_ALLI</span> (<span class="hl-addr addr-badge">%M00605</span>) <span class="hl-op">:=</span>
    <span class="hl-tag tag-chip" data-tag="DG_7404_001_ALLI" title="7404-DG-001  Gas detector pump house - Lo Alarm C_E">DG_7404_001_ALLI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_ALLI" title="7404-DG-002  Gas detector pump house - Lo Alarm C_E">DG_7404_002_ALLI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_ALLI" title="7404-DG-003  Gas detector pump house - Lo Alarm C_E">DG_7404_003_ALLI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_ALLI" title="7404-DG-004  Gas detector pump house - Lo Alarm C_E">DG_7404_004_ALLI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_ALLI" title="7404-DG-005  Gas detector pump house - Lo Alarm C_E">DG_7404_005_ALLI</span> <span class="hl-kw-logic">OR</span>
    <span class="hl-tag tag-chip" data-tag="DG_7404_006_ALLI" title="7404-DG-006  Gas detector pump house - Lo Alarm C_E">DG_7404_006_ALLI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_ALLI" title="7404-DG-007  Gas detector pump house - Lo Alarm C_E">DG_7404_007_ALLI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_ALLI" title="7404-DG-008  Gas detector pump house - Lo Alarm C_E">DG_7404_008_ALLI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_ALLI" title="7404-DG-009  Gas detector pump house - Lo Alarm C_E">DG_7404_009_ALLI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_ALLI" title="7404-DG-010  Gas detector pump house - Lo Alarm C_E">DG_7404_010_ALLI</span>;

<span class="hl-comment">// Rung 2: Point IR Gas Detectors High Alarm Voting (DG_7404_001 .. DG_7404_010) -&gt; Triggers ESD</span>
<span class="hl-tag tag-chip" data-tag="Voting_DG_7404_ALHI" title="Voting of Gas High Alarms in pump house">Voting_DG_7404_ALHI</span> (<span class="hl-addr addr-badge">%M00606</span>) <span class="hl-op">:=</span>
    <span class="hl-tag tag-chip" data-tag="DG_7404_001_ALHI" title="7404-DG-001  Gas detector pump house - Hi Alarm C_E">DG_7404_001_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_ALHI" title="7404-DG-002  Gas detector pump house - Hi Alarm C_E">DG_7404_002_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_ALHI" title="7404-DG-003  Gas detector pump house - Hi Alarm C_E">DG_7404_003_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_ALHI" title="7404-DG-004  Gas detector pump house - Hi Alarm C_E">DG_7404_004_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_ALHI" title="7404-DG-005  Gas detector pump house - Hi Alarm C_E">DG_7404_005_ALHI</span> <span class="hl-kw-logic">OR</span>
    <span class="hl-tag tag-chip" data-tag="DG_7404_006_ALHI" title="7404-DG-006  Gas detector pump house - Hi Alarm C_E">DG_7404_006_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_ALHI" title="7404-DG-007  Gas detector pump house - Hi Alarm C_E">DG_7404_007_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_ALHI" title="7404-DG-008  Gas detector pump house - Hi Alarm C_E">DG_7404_008_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_ALHI" title="7404-DG-009  Gas detector pump house - Hi Alarm C_E">DG_7404_009_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_ALHI" title="7404-DG-010  Gas detector pump house - Hi Alarm C_E">DG_7404_010_ALHI</span>;

<span class="hl-comment">// Rung 3: System-Wide Inhibit Summary (OR of all 56 &lt;Tag&gt;_INH bits across DI_1, DI_2, AI_1, AI_2, AI_3)</span>
<span class="hl-tag tag-chip" data-tag="Voting_All_Inhibits" title="Voting of all Inhibits">Voting_All_Inhibits</span> (<span class="hl-addr addr-badge">%M00607</span>) <span class="hl-op">:=</span>
    (<span class="hl-kw">ANY</span> <span class="hl-ident">of</span> <span class="hl-ident">the</span> <span class="hl-num">32</span> <span class="hl-ident">Discrete</span> <a href="#routine-Input" class="hl-routine">Input</a> <span class="hl-ident">_INH</span> <span class="hl-ident">bits</span> <span class="hl-addr addr-badge">%M00002</span>..<span class="hl-addr addr-badge">%M00095</span> <span class="hl-ident">is</span> <span class="hl-kw-logic">TRUE</span>) <span class="hl-kw-logic">OR</span>
    (<span class="hl-kw">ANY</span> <span class="hl-ident">of</span> <span class="hl-ident">the</span> <span class="hl-num">24</span> <span class="hl-ident">Analog</span> <a href="#routine-Input" class="hl-routine">Input</a> <span class="hl-ident">_INH</span> <span class="hl-ident">bits</span>   <span class="hl-addr addr-badge">%M00303</span>..<span class="hl-addr addr-badge">%M00441</span> <span class="hl-ident">is</span> <span class="hl-kw-logic">TRUE</span>);

<span class="hl-comment">// Rung 4: System-Wide Line Fault Summary (OR of all 81 Open-Circuit, Short-Circuit &amp; Optical Fault bits)</span>
<span class="hl-tag tag-chip" data-tag="Voting_All_Faults" title="Voting of all Faults">Voting_All_Faults</span> (<span class="hl-addr addr-badge">%M00608</span>) <span class="hl-op">:=</span>
    (<span class="hl-kw">ANY</span> <span class="hl-ident">Discrete</span> <a href="#routine-Input" class="hl-routine">Input</a> <span class="hl-ident">_OC</span> / <span class="hl-ident">_SC</span> <span class="hl-ident">bit</span> <span class="hl-ident">is</span> <span class="hl-kw-logic">TRUE</span>) <span class="hl-kw-logic">OR</span>
    (<span class="hl-kw">ANY</span> <span class="hl-ident">Analog</span> <a href="#routine-Input" class="hl-routine">Input</a> <span class="hl-ident">_OC</span> / <span class="hl-ident">_SC</span> <span class="hl-ident">bit</span> <span class="hl-addr addr-badge">%M00305</span>..<span class="hl-addr addr-badge">%M00444</span> <span class="hl-ident">is</span> <span class="hl-kw-logic">TRUE</span>) <span class="hl-kw-logic">OR</span>
    <span class="hl-tag tag-chip" data-tag="DG_7404_011R_FLT1" title="7404-DG-011R  Open path detector - Fault 1 (Optic fault)">DG_7404_011R_FLT1</span> (<span class="hl-addr addr-badge">%M00610</span>) <span class="hl-kw-logic">OR</span>
    <span class="hl-tag tag-chip" data-tag="PUMP_A_OC" title="Deluge pump A Start/Stop - Open circuit">PUMP_A_OC</span> (<span class="hl-addr addr-badge">%M00293</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PUMP_B_START_OC" title="Deluge pump B Start - Open circuit">PUMP_B_START_OC</span> (<span class="hl-addr addr-badge">%M00295</span>);</code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (4 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 4)">Hide 4 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="vote_1 vote_1 rung 0 [source: vote_1 rung 2 (ge, page 0) - dg_7404_001..010_alli no contacts (%m00425-%m00434); the ten branches are wrapped on the sheet as 4 contact rows x 3 contact columns (columns x=25-100, 172-243, 315-387) of one or chain; ote voting_dg_7404_alli %m00605]
voting of the low alarm (_alli) of the pump-house ir point gas detectors: any of the ten dg_7404_001..010 low alarms (%m00425-%m00434, all no contacts) operates voting_dg_7404_alli (%m00605), which the cause &amp; effect routine ce_log uses. the sheet wraps the ten parallel branches of this one or chain into three contact columns joined by the bracket wires.
!! review: verification item: the printed mesh is read as a plain or of all contacts (the columns are a sheet-layout wrap of one or chain). the alternative reading is one alarm per detector column and-ed across columns; it is rejected because the same drawing convention would make voting_all_inhibits require an inhibit in every column. confirm against the proficy source before deployment. voting_dg_7404_alli := (
    dg_7404_001_alli
    or dg_7404_002_alli
    or dg_7404_003_alli
    or dg_7404_004_alli
    or dg_7404_005_alli
    or dg_7404_006_alli
    or dg_7404_007_alli
    or dg_7404_008_alli
    or dg_7404_009_alli
    or dg_7404_010_alli
); [xic(dg_7404_001_alli),xic(dg_7404_002_alli),xic(dg_7404_003_alli),xic(dg_7404_004_alli),xic(dg_7404_005_alli),xic(dg_7404_006_alli),xic(dg_7404_007_alli),xic(dg_7404_008_alli),xic(dg_7404_009_alli),xic(dg_7404_010_alli)]ote(voting_dg_7404_alli);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">Vote_1 rung 2 (GE, page 0) - DG_7404_001..010_ALLI NO contacts (%M00425-%M00434); the ten branches are wrapped on the sheet as 4 contact rows x 3 contact columns (columns x=25-100, 172-243, 315-387) of one OR chain; OTE Voting_DG_7404_ALLI %M00605</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Voting of the low alarm (_ALLI) of the pump-house IR point gas detectors: any of the ten DG_7404_001..010 low alarms (%M00425-%M00434, all NO contacts) operates Voting_DG_7404_ALLI (%M00605), which the cause &amp; effect routine CE_LOG uses. The sheet wraps the ten parallel branches of this one OR chain into three contact columns joined by the bracket wires.
!! REVIEW: VERIFICATION ITEM: the printed mesh is read as a plain OR of all contacts (the columns are a sheet-layout wrap of one OR chain). The alternative reading is one alarm per detector column AND-ed across columns; it is rejected because the same drawing convention would make Voting_All_Inhibits require an inhibit in every column. Confirm against the Proficy source before deployment.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Voting_DG_7404_ALLI" title="Voting of Gas Low Alarms in pump house">Voting_DG_7404_ALLI</span> <span class="hl-op">:=</span> (
    <span class="hl-tag tag-chip" data-tag="DG_7404_001_ALLI" title="7404-DG-001  Gas detector pump house - Lo Alarm C_E">DG_7404_001_ALLI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_ALLI" title="7404-DG-002  Gas detector pump house - Lo Alarm C_E">DG_7404_002_ALLI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_ALLI" title="7404-DG-003  Gas detector pump house - Lo Alarm C_E">DG_7404_003_ALLI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_ALLI" title="7404-DG-004  Gas detector pump house - Lo Alarm C_E">DG_7404_004_ALLI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_ALLI" title="7404-DG-005  Gas detector pump house - Lo Alarm C_E">DG_7404_005_ALLI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006_ALLI" title="7404-DG-006  Gas detector pump house - Lo Alarm C_E">DG_7404_006_ALLI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_ALLI" title="7404-DG-007  Gas detector pump house - Lo Alarm C_E">DG_7404_007_ALLI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_ALLI" title="7404-DG-008  Gas detector pump house - Lo Alarm C_E">DG_7404_008_ALLI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_ALLI" title="7404-DG-009  Gas detector pump house - Lo Alarm C_E">DG_7404_009_ALLI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_ALLI" title="7404-DG-010  Gas detector pump house - Lo Alarm C_E">DG_7404_010_ALLI</span>
);</pre>    <div class="l5x-raw"><code>[XIC(DG_7404_001_ALLI),XIC(DG_7404_002_ALLI),XIC(DG_7404_003_ALLI),XIC(DG_7404_004_ALLI),XIC(DG_7404_005_ALLI),XIC(DG_7404_006_ALLI),XIC(DG_7404_007_ALLI),XIC(DG_7404_008_ALLI),XIC(DG_7404_009_ALLI),XIC(DG_7404_010_ALLI)]OTE(Voting_DG_7404_ALLI);</code></div>  </td></tr><tr class="rung-row" data-search="vote_1 vote_1 rung 1 [source: vote_1 rung 4 (ge, page 1) - dg_7404_001..010_alhi no contacts (%m00377-%m00386); the ten branches are wrapped on the sheet as 4 contact rows x 3 contact columns (columns x=25-100, 172-243, 315-387) of one or chain; ote voting_dg_7404_alhi %m00606]
voting of the high alarm (_alhi) of the pump-house ir point gas detectors: any of the ten dg_7404_001..010 high alarms (%m00377-%m00386, all no contacts) operates voting_dg_7404_alhi (%m00606) for the cause &amp; effect routine ce_log. same drawing convention as rung 2 - three wrapped columns of one or chain.
!! review: verification item: the printed mesh is read as a plain or of all contacts (the columns are a sheet-layout wrap of one or chain). the alternative reading is one alarm per detector column and-ed across columns; it is rejected because the same drawing convention would make voting_all_inhibits require an inhibit in every column. confirm against the proficy source before deployment. voting_dg_7404_alhi := (
    dg_7404_001_alhi
    or dg_7404_002_alhi
    or dg_7404_003_alhi
    or dg_7404_004_alhi
    or dg_7404_005_alhi
    or dg_7404_006_alhi
    or dg_7404_007_alhi
    or dg_7404_008_alhi
    or dg_7404_009_alhi
    or dg_7404_010_alhi
); [xic(dg_7404_001_alhi),xic(dg_7404_002_alhi),xic(dg_7404_003_alhi),xic(dg_7404_004_alhi),xic(dg_7404_005_alhi),xic(dg_7404_006_alhi),xic(dg_7404_007_alhi),xic(dg_7404_008_alhi),xic(dg_7404_009_alhi),xic(dg_7404_010_alhi)]ote(voting_dg_7404_alhi);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">Vote_1 rung 4 (GE, page 1) - DG_7404_001..010_ALHI NO contacts (%M00377-%M00386); the ten branches are wrapped on the sheet as 4 contact rows x 3 contact columns (columns x=25-100, 172-243, 315-387) of one OR chain; OTE Voting_DG_7404_ALHI %M00606</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Voting of the high alarm (_ALHI) of the pump-house IR point gas detectors: any of the ten DG_7404_001..010 high alarms (%M00377-%M00386, all NO contacts) operates Voting_DG_7404_ALHI (%M00606) for the cause &amp; effect routine CE_LOG. Same drawing convention as rung 2 - three wrapped columns of one OR chain.
!! REVIEW: VERIFICATION ITEM: the printed mesh is read as a plain OR of all contacts (the columns are a sheet-layout wrap of one OR chain). The alternative reading is one alarm per detector column AND-ed across columns; it is rejected because the same drawing convention would make Voting_All_Inhibits require an inhibit in every column. Confirm against the Proficy source before deployment.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Voting_DG_7404_ALHI" title="Voting of Gas High Alarms in pump house">Voting_DG_7404_ALHI</span> <span class="hl-op">:=</span> (
    <span class="hl-tag tag-chip" data-tag="DG_7404_001_ALHI" title="7404-DG-001  Gas detector pump house - Hi Alarm C_E">DG_7404_001_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_ALHI" title="7404-DG-002  Gas detector pump house - Hi Alarm C_E">DG_7404_002_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_ALHI" title="7404-DG-003  Gas detector pump house - Hi Alarm C_E">DG_7404_003_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_ALHI" title="7404-DG-004  Gas detector pump house - Hi Alarm C_E">DG_7404_004_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_ALHI" title="7404-DG-005  Gas detector pump house - Hi Alarm C_E">DG_7404_005_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006_ALHI" title="7404-DG-006  Gas detector pump house - Hi Alarm C_E">DG_7404_006_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_ALHI" title="7404-DG-007  Gas detector pump house - Hi Alarm C_E">DG_7404_007_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_ALHI" title="7404-DG-008  Gas detector pump house - Hi Alarm C_E">DG_7404_008_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_ALHI" title="7404-DG-009  Gas detector pump house - Hi Alarm C_E">DG_7404_009_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_ALHI" title="7404-DG-010  Gas detector pump house - Hi Alarm C_E">DG_7404_010_ALHI</span>
);</pre>    <div class="l5x-raw"><code>[XIC(DG_7404_001_ALHI),XIC(DG_7404_002_ALHI),XIC(DG_7404_003_ALHI),XIC(DG_7404_004_ALHI),XIC(DG_7404_005_ALHI),XIC(DG_7404_006_ALHI),XIC(DG_7404_007_ALHI),XIC(DG_7404_008_ALHI),XIC(DG_7404_009_ALHI),XIC(DG_7404_010_ALHI)]OTE(Voting_DG_7404_ALHI);</code></div>  </td></tr><tr class="rung-row" data-search="vote_1 vote_1 rung 2 [source: vote_1 rungs 6+7 (ge, pages 2-3) - printed rung 6 ends in a horizontal connector (&#x27;+&#x27; circle, no operand) that reappears as the &#x27;+&#x27; element at the start of printed rung 7, so both meshes are one net: 32 _inh contacts (%m00097-%m00128, 5 columns) or-ed with 24 _inh contacts (%m00449-%m00472, 4 columns); ote voting_all_inhibits %m00607]
voting of all inhibits from all inputs. the digital-input inhibit bits (%m00097-%m00128, 32 no contacts) are or-ed with the analogue inhibit field %m00449-%m00472 (24 no contacts) to drive voting_all_inhibits (%m00607). printed rung 6 ends in a horizontal connector - the un-named &#x27;+&#x27; circle is the same node as the &#x27;+&#x27; contact opening printed rung 7 - so the two meshes are one net, emitted as one logix rung; dg_7404_011r_inh (%m00462) legitimately appears twice in printed rung 7.
!! review: verification item: the printed mesh is read as a plain or of all contacts (the columns are a sheet-layout wrap of one or chain). the alternative reading is one alarm per detector column and-ed across columns; it is rejected because the same drawing convention would make voting_all_inhibits require an inhibit in every column. confirm against the proficy source before deployment. voting_all_inhibits := (
    zsh_6401_001_inh
    or zsl_6401_001_inh
    or fs_7503_001_inh
    or ls_7503_001_inh
    or ls_7503_002_inh
    or pump_a_pulsin_inh
    or pump_b_start_pulsin_inh
    or sparedi_08_inh
    or pump_b_inhibited_inh
    or esdv_6401_001_inh
    or sparedi_11_inh
    or inhibit_foam_rel_inh
    or inhibit_all_outputs_inh
    or sparedi_14_inh
    or sparedi_15_inh
    or sparedi_16_inh
    or sparedi_17_inh
    or sparedi_18_inh
    or sparedi_19_inh
    or sparedi_20_inh
    or sparedi_21_inh
    or sparedi_22_inh
    or sparedi_23_inh
    or sparedi_24_inh
    or sparedi_25_inh
    or sparedi_26_inh
    or sparedi_27_inh
    or sparedi_28_inh
    or sparedi_29_inh
    or sparedi_30_inh
    or sparedi_31_inh
    or sparedi_32_inh
    or dg_7404_001_inh
    or dg_7404_002_inh
    or dg_7404_003_inh
    or dg_7404_004_inh
    or dg_7404_005_inh
    or dg_7404_006_inh
    or dg_7404_007_inh
    or dg_7404_008_inh
    or dg_7404_009_inh
    or dg_7404_010_inh
    or dg_7404_011r_inh
    or df_7404_001_inh
    or df_7404_002_inh
    or dg_7404_011r_inh
    or spareai_15_inh
    or spareai_16_inh
    or pst_7002_001_inh
    or pst_6401_001_inh
    or pst_7503_001_inh
    or fr_7503_001_002_inh
    or spareai_21_inh
    or fr_7503_003_inh
    or spareai_23_inh
    or spareai_24_inh
); [xic(zsh_6401_001_inh),xic(zsl_6401_001_inh),xic(fs_7503_001_inh),xic(ls_7503_001_inh),xic(ls_7503_002_inh),xic(pump_a_pulsin_inh),xic(pump_b_start_pulsin_inh),xic(sparedi_08_inh),xic(pump_b_inhibited_inh),xic(esdv_6401_001_inh),xic(sparedi_11_inh),xic(inhibit_foam_rel_inh),xic(inhibit_all_outputs_inh),xic(sparedi_14_inh),xic(sparedi_15_inh),xic(sparedi_16_inh),xic(sparedi_17_inh),xic(sparedi_18_inh),xic(sparedi_19_inh),xic(sparedi_20_inh),xic(sparedi_21_inh),xic(sparedi_22_inh),xic(sparedi_23_inh),xic(sparedi_24_inh),xic(sparedi_25_inh),xic(sparedi_26_inh),xic(sparedi_27_inh),xic(sparedi_28_inh),xic(sparedi_29_inh),xic(sparedi_30_inh),xic(sparedi_31_inh),xic(sparedi_32_inh),xic(dg_7404_001_inh),xic(dg_7404_002_inh),xic(dg_7404_003_inh),xic(dg_7404_004_inh),xic(dg_7404_005_inh),xic(dg_7404_006_inh),xic(dg_7404_007_inh),xic(dg_7404_008_inh),xic(dg_7404_009_inh),xic(dg_7404_010_inh),xic(dg_7404_011r_inh),xic(df_7404_001_inh),xic(df_7404_002_inh),xic(dg_7404_011r_inh),xic(spareai_15_inh),xic(spareai_16_inh),xic(pst_7002_001_inh),xic(pst_6401_001_inh),xic(pst_7503_001_inh),xic(fr_7503_001_002_inh),xic(spareai_21_inh),xic(fr_7503_003_inh),xic(spareai_23_inh),xic(spareai_24_inh)]ote(voting_all_inhibits);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">Vote_1 rungs 6+7 (GE, pages 2-3) - printed rung 6 ends in a horizontal connector (&#x27;+&#x27; circle, no operand) that reappears as the &#x27;+&#x27; element at the start of printed rung 7, so both meshes are one net: 32 _INH contacts (%M00097-%M00128, 5 columns) OR-ed with 24 _INH contacts (%M00449-%M00472, 4 columns); OTE Voting_All_Inhibits %M00607</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Voting of all inhibits from all inputs. The digital-input inhibit bits (%M00097-%M00128, 32 NO contacts) are OR-ed with the analogue inhibit field %M00449-%M00472 (24 NO contacts) to drive Voting_All_Inhibits (%M00607). Printed rung 6 ends in a horizontal connector - the un-named &#x27;+&#x27; circle is the same node as the &#x27;+&#x27; contact opening printed rung 7 - so the two meshes are one net, emitted as one Logix rung; DG_7404_011R_INH (%M00462) legitimately appears twice in printed rung 7.
!! REVIEW: VERIFICATION ITEM: the printed mesh is read as a plain OR of all contacts (the columns are a sheet-layout wrap of one OR chain). The alternative reading is one alarm per detector column AND-ed across columns; it is rejected because the same drawing convention would make Voting_All_Inhibits require an inhibit in every column. Confirm against the Proficy source before deployment.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Voting_All_Inhibits" title="Voting of all Inhibits">Voting_All_Inhibits</span> <span class="hl-op">:=</span> (
    <span class="hl-tag tag-chip" data-tag="ZSH_6401_001_INH" title="6401-ZSH-001 ESD valve open - Inhibit">ZSH_6401_001_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="ZSL_6401_001_INH" title="6401-ZSL-001 ESD valve closed - Inhibit">ZSL_6401_001_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_INH" title="7503-FS-001 Stop foam button - Inhibit">FS_7503_001_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="LS_7503_001_INH" title="7503-LS-001  AFFF tank low level - Inhibit">LS_7503_001_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="LS_7503_002_INH" title="7503-LS-002  Diesel tank low level - Inhibit">LS_7503_002_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_INH" title="Pulsed input from Q05 for Pump A Out signal - Inhibit">Pump_A_PulsIn_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_INH" title="Pulsed input from Q07 for Pump B Start signal - Inhibit">Pump_B_Start_PulsIn_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_08_INH" title="SpareDI-08 - Inhibit">SpareDI_08_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited_INH" title="Standby pump B inhibited - Inhibit">Pump_B_Inhibited_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="ESDV_6401_001_INH" title="6401-ESDV-001  ESD Fuel Gas Button - Inhibit">ESDV_6401_001_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_11_INH" title="SpareDI-11 - Inhibit">SpareDI_11_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_INH" title="Foam release inhibit - Inhibit">INHIBIT_FOAM_REL_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_INH" title="All outputs inhibit - Inhibit">INHIBIT_ALL_OUTPUTS_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_14_INH" title="SpareDI-14 - Inhibit">SpareDI_14_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_15_INH" title="SpareDI-15 - Inhibit">SpareDI_15_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_16_INH" title="SpareDI-16 - Inhibit">SpareDI_16_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_17_INH" title="SpareDI-17 - Inhibit">SpareDI_17_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_18_INH" title="SpareDI-18 - Inhibit">SpareDI_18_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_19_INH" title="SpareDI-19 - Inhibit">SpareDI_19_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_20_INH" title="SpareDI-20 - Inhibit">SpareDI_20_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_21_INH" title="SpareDI-21 - Inhibit">SpareDI_21_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_22_INH" title="SpareDI-22 - Inhibit">SpareDI_22_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_23_INH" title="SpareDI-23 - Inhibit">SpareDI_23_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_24_INH" title="SpareDI-24 - Inhibit">SpareDI_24_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_25_INH" title="SpareDI-25 - Inhibit">SpareDI_25_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_26_INH" title="SpareDI-26 - Inhibit">SpareDI_26_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_27_INH" title="SpareDI-27 - Inhibit">SpareDI_27_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_28_INH" title="SpareDI-28 - Inhibit">SpareDI_28_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_29_INH" title="SpareDI-29 - Inhibit">SpareDI_29_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_30_INH" title="SpareDI-30 - Inhibit">SpareDI_30_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_31_INH" title="SpareDI-31 - Inhibit">SpareDI_31_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_32_INH" title="SpareDI-32 - Inhibit">SpareDI_32_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_001_INH" title="7404-DG-001  Gas detector pump house - Inhibit">DG_7404_001_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_INH" title="7404-DG-002  Gas detector pump house - Inhibit">DG_7404_002_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_INH" title="7404-DG-003  Gas detector pump house - Inhibit">DG_7404_003_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_INH" title="7404-DG-004  Gas detector pump house - Inhibit">DG_7404_004_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_INH" title="7404-DG-005  Gas detector pump house - Inhibit">DG_7404_005_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006_INH" title="7404-DG-006  Gas detector pump house - Inhibit">DG_7404_006_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_INH" title="7404-DG-007  Gas detector pump house - Inhibit">DG_7404_007_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_INH" title="7404-DG-008  Gas detector pump house - Inhibit">DG_7404_008_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_INH" title="7404-DG-009  Gas detector pump house - Inhibit">DG_7404_009_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_INH" title="7404-DG-010  Gas detector pump house - Inhibit">DG_7404_010_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_INH" title="7404-DG-011R  Open path detector - Inhibit">DG_7404_011R_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001_INH" title="7404-DF-001  Flame detector pump house - Inhibit">DF_7404_001_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_INH" title="7404-DF-002  Flame detector pump house - Inhibit">DF_7404_002_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_INH" title="7404-DG-011R  Open path detector - Inhibit">DG_7404_011R_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_15_INH" title="SpareAI-15 - Inhibit">SpareAI_15_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_16_INH" title="SpareAI-16 - Inhibit">SpareAI_16_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_INH" title="7002-PST-001  Air acc. pressure - Inhibit">PST_7002_001_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_INH" title="6401-PST-001  Fuel gas pressure - Inhibit">PST_6401_001_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_INH" title="7503-PST-001  Deluge line pressure - Inhibit">PST_7503_001_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_INH" title="7503-FR-001/002  Foam release from field - Inhibit">FR_7503_001_002_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_21_INH" title="SpareAI-21 - Inhibit">SpareAI_21_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_INH" title="7503-FR-003  Foam release from panel - Inhibit">FR_7503_003_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_23_INH" title="SpareAI-23 - Inhibit">SpareAI_23_INH</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_24_INH" title="SpareAI-24 - Inhibit">SpareAI_24_INH</span>
);</pre>    <div class="l5x-raw"><code>[XIC(ZSH_6401_001_INH),XIC(ZSL_6401_001_INH),XIC(FS_7503_001_INH),XIC(LS_7503_001_INH),XIC(LS_7503_002_INH),XIC(Pump_A_PulsIn_INH),XIC(Pump_B_Start_PulsIn_INH),XIC(SpareDI_08_INH),XIC(Pump_B_Inhibited_INH),XIC(ESDV_6401_001_INH),XIC(SpareDI_11_INH),XIC(INHIBIT_FOAM_REL_INH),XIC(INHIBIT_ALL_OUTPUTS_INH),XIC(SpareDI_14_INH),XIC(SpareDI_15_INH),XIC(SpareDI_16_INH),XIC(SpareDI_17_INH),XIC(SpareDI_18_INH),XIC(SpareDI_19_INH),XIC(SpareDI_20_INH),XIC(SpareDI_21_INH),XIC(SpareDI_22_INH),XIC(SpareDI_23_INH),XIC(SpareDI_24_INH),XIC(SpareDI_25_INH),XIC(SpareDI_26_INH),XIC(SpareDI_27_INH),XIC(SpareDI_28_INH),XIC(SpareDI_29_INH),XIC(SpareDI_30_INH),XIC(SpareDI_31_INH),XIC(SpareDI_32_INH),XIC(DG_7404_001_INH),XIC(DG_7404_002_INH),XIC(DG_7404_003_INH),XIC(DG_7404_004_INH),XIC(DG_7404_005_INH),XIC(DG_7404_006_INH),XIC(DG_7404_007_INH),XIC(DG_7404_008_INH),XIC(DG_7404_009_INH),XIC(DG_7404_010_INH),XIC(DG_7404_011R_INH),XIC(DF_7404_001_INH),XIC(DF_7404_002_INH),XIC(DG_7404_011R_INH),XIC(SpareAI_15_INH),XIC(SpareAI_16_INH),XIC(PST_7002_001_INH),XIC(PST_6401_001_INH),XIC(PST_7503_001_INH),XIC(FR_7503_001_002_INH),XIC(SpareAI_21_INH),XIC(FR_7503_003_INH),XIC(SpareAI_23_INH),XIC(SpareAI_24_INH)]OTE(Voting_All_Inhibits);</code></div>  </td></tr><tr class="rung-row" data-search="vote_1 vote_1 rung 3 [source: vote_1 rungs 9+10 (ge, pages 5 and 7) - printed rung 9 ends in a horizontal connector (&#x27;+&#x27; circle, no operand) matched by the &#x27;+&#x27; element at the start of printed rung 10: 32 _oc contacts (%m00129-%m00160, 5 columns) or-ed with 49 _oc/_sc contacts (%m00473-%m00520 plus dg_7404_011r_flt1 %m00534, 5 columns); ote voting_all_faults %m00608]
voting of all faults from all inputs. the digital-input open-circuit bits (%m00129-%m00160, 32 no contacts) are or-ed with the analogue open/short-circuit fault field of printed rung 10 (%m00473-%m00520 and dg_7404_011r_flt1 %m00534, 49 no contacts) to drive voting_all_faults (%m00608). printed rung 9 ends in the same horizontal connector (&#x27;+&#x27; circle) matched by the &#x27;+&#x27; contact opening printed rung 10, so both meshes are one net, emitted as one logix rung.
!! review: verification item: the printed mesh is read as a plain or of all contacts (the columns are a sheet-layout wrap of one or chain). the alternative reading is one alarm per detector column and-ed across columns; it is rejected because the same drawing convention would make voting_all_inhibits require an inhibit in every column. confirm against the proficy source before deployment. voting_all_faults := (
    zsh_6401_001_oc
    or zsl_6401_001_oc
    or fs_7503_001_oc
    or ls_7503_001_oc
    or ls_7503_002_oc
    or pump_a_pulsin_oc
    or pump_b_start_pulsin_oc
    or sparedi_08_oc
    or pump_b_inhibited_oc
    or esdv_6401_001_oc
    or sparedi_11_oc
    or inhibit_foam_rel_oc
    or inhibit_all_outputs_oc
    or sparedi_14_oc
    or sparedi_15_oc
    or sparedi_16_oc
    or sparedi_17_oc
    or sparedi_18_oc
    or sparedi_19_oc
    or sparedi_20_oc
    or sparedi_21_oc
    or sparedi_22_oc
    or sparedi_23_oc
    or sparedi_24_oc
    or sparedi_25_oc
    or sparedi_26_oc
    or sparedi_27_oc
    or sparedi_28_oc
    or sparedi_29_oc
    or sparedi_30_oc
    or sparedi_31_oc
    or sparedi_32_oc
    or dg_7404_001_oc
    or dg_7404_001_sc
    or dg_7404_002_oc
    or dg_7404_002_sc
    or dg_7404_003_oc
    or dg_7404_003_sc
    or dg_7404_004_oc
    or dg_7404_004_sc
    or dg_7404_005_oc
    or dg_7404_005_sc
    or dg_7404_006_oc
    or dg_7404_006_sc
    or dg_7404_007_oc
    or dg_7404_007_sc
    or dg_7404_008_oc
    or dg_7404_008_sc
    or dg_7404_009_oc
    or dg_7404_009_sc
    or dg_7404_010_oc
    or dg_7404_010_sc
    or spareai_11_oc
    or spareai_11_sc
    or df_7404_001_oc
    or df_7404_001_sc
    or df_7404_002_oc
    or df_7404_002_sc
    or dg_7404_011r_oc
    or dg_7404_011r_sc
    or spareai_15_oc
    or spareai_15_sc
    or spareai_16_oc
    or spareai_16_sc
    or pst_7002_001_oc
    or pst_7002_001_sc
    or pst_6401_001_oc
    or pst_6401_001_sc
    or pst_7503_001_oc
    or pst_7503_001_sc
    or fr_7503_001_002_oc
    or fr_7503_001_002_sc
    or spareai_21_oc
    or spareai_21_sc
    or fr_7503_003_oc
    or fr_7503_003_sc
    or spareai_23_oc
    or spareai_23_sc
    or spareai_24_oc
    or spareai_24_sc
    or dg_7404_011r_flt1
); [xic(zsh_6401_001_oc),xic(zsl_6401_001_oc),xic(fs_7503_001_oc),xic(ls_7503_001_oc),xic(ls_7503_002_oc),xic(pump_a_pulsin_oc),xic(pump_b_start_pulsin_oc),xic(sparedi_08_oc),xic(pump_b_inhibited_oc),xic(esdv_6401_001_oc),xic(sparedi_11_oc),xic(inhibit_foam_rel_oc),xic(inhibit_all_outputs_oc),xic(sparedi_14_oc),xic(sparedi_15_oc),xic(sparedi_16_oc),xic(sparedi_17_oc),xic(sparedi_18_oc),xic(sparedi_19_oc),xic(sparedi_20_oc),xic(sparedi_21_oc),xic(sparedi_22_oc),xic(sparedi_23_oc),xic(sparedi_24_oc),xic(sparedi_25_oc),xic(sparedi_26_oc),xic(sparedi_27_oc),xic(sparedi_28_oc),xic(sparedi_29_oc),xic(sparedi_30_oc),xic(sparedi_31_oc),xic(sparedi_32_oc),xic(dg_7404_001_oc),xic(dg_7404_001_sc),xic(dg_7404_002_oc),xic(dg_7404_002_sc),xic(dg_7404_003_oc),xic(dg_7404_003_sc),xic(dg_7404_004_oc),xic(dg_7404_004_sc),xic(dg_7404_005_oc),xic(dg_7404_005_sc),xic(dg_7404_006_oc),xic(dg_7404_006_sc),xic(dg_7404_007_oc),xic(dg_7404_007_sc),xic(dg_7404_008_oc),xic(dg_7404_008_sc),xic(dg_7404_009_oc),xic(dg_7404_009_sc),xic(dg_7404_010_oc),xic(dg_7404_010_sc),xic(spareai_11_oc),xic(spareai_11_sc),xic(df_7404_001_oc),xic(df_7404_001_sc),xic(df_7404_002_oc),xic(df_7404_002_sc),xic(dg_7404_011r_oc),xic(dg_7404_011r_sc),xic(spareai_15_oc),xic(spareai_15_sc),xic(spareai_16_oc),xic(spareai_16_sc),xic(pst_7002_001_oc),xic(pst_7002_001_sc),xic(pst_6401_001_oc),xic(pst_6401_001_sc),xic(pst_7503_001_oc),xic(pst_7503_001_sc),xic(fr_7503_001_002_oc),xic(fr_7503_001_002_sc),xic(spareai_21_oc),xic(spareai_21_sc),xic(fr_7503_003_oc),xic(fr_7503_003_sc),xic(spareai_23_oc),xic(spareai_23_sc),xic(spareai_24_oc),xic(spareai_24_sc),xic(dg_7404_011r_flt1)]ote(voting_all_faults);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">Vote_1 rungs 9+10 (GE, pages 5 and 7) - printed rung 9 ends in a horizontal connector (&#x27;+&#x27; circle, no operand) matched by the &#x27;+&#x27; element at the start of printed rung 10: 32 _OC contacts (%M00129-%M00160, 5 columns) OR-ed with 49 _OC/_SC contacts (%M00473-%M00520 plus DG_7404_011R_FLT1 %M00534, 5 columns); OTE Voting_All_Faults %M00608</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Voting of all faults from all inputs. The digital-input open-circuit bits (%M00129-%M00160, 32 NO contacts) are OR-ed with the analogue open/short-circuit fault field of printed rung 10 (%M00473-%M00520 and DG_7404_011R_FLT1 %M00534, 49 NO contacts) to drive Voting_All_Faults (%M00608). Printed rung 9 ends in the same horizontal connector (&#x27;+&#x27; circle) matched by the &#x27;+&#x27; contact opening printed rung 10, so both meshes are one net, emitted as one Logix rung.
!! REVIEW: VERIFICATION ITEM: the printed mesh is read as a plain OR of all contacts (the columns are a sheet-layout wrap of one OR chain). The alternative reading is one alarm per detector column AND-ed across columns; it is rejected because the same drawing convention would make Voting_All_Inhibits require an inhibit in every column. Confirm against the Proficy source before deployment.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Voting_All_Faults" title="Voting of all Faults">Voting_All_Faults</span> <span class="hl-op">:=</span> (
    <span class="hl-tag tag-chip" data-tag="ZSH_6401_001_OC" title="6401-ZSH-001 ESD valve open - Open circuit">ZSH_6401_001_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="ZSL_6401_001_OC" title="6401-ZSL-001 ESD valve closed - Open circuit">ZSL_6401_001_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_OC" title="7503-FS-001 Stop foam button - Open circuit">FS_7503_001_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="LS_7503_001_OC" title="7503-LS-001  AFFF tank low level - Open circuit">LS_7503_001_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="LS_7503_002_OC" title="7503-LS-002  Diesel tank low level - Open circuit">LS_7503_002_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_OC" title="Pulsed input from Q05 for Pump A Out signal - Open circuit">Pump_A_PulsIn_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_OC" title="Pulsed input from Q07 for Pump B Start signal - Open circuit">Pump_B_Start_PulsIn_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_08_OC" title="SpareDI-08 - Open circuit">SpareDI_08_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited_OC" title="Standby pump B inhibited - Open circuit">Pump_B_Inhibited_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="ESDV_6401_001_OC" title="6401-ESDV-001  ESD Fuel Gas Button - Open circuit">ESDV_6401_001_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_11_OC" title="SpareDI-11 - Open circuit">SpareDI_11_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_OC" title="Foam release inhibit - Open circuit">INHIBIT_FOAM_REL_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_OC" title="All outputs inhibit - Open circuit">INHIBIT_ALL_OUTPUTS_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_14_OC" title="SpareDI-14 - Open circuit">SpareDI_14_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_15_OC" title="SpareDI-15 - Open circuit">SpareDI_15_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_16_OC" title="SpareDI-16 - Open circuit">SpareDI_16_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_17_OC" title="SpareDI-17 - Open circuit">SpareDI_17_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_18_OC" title="SpareDI-18 - Open circuit">SpareDI_18_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_19_OC" title="SpareDI-19 - Open circuit">SpareDI_19_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_20_OC" title="SpareDI-20 - Open circuit">SpareDI_20_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_21_OC" title="SpareDI-21 - Open circuit">SpareDI_21_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_22_OC" title="SpareDI-22 - Open circuit">SpareDI_22_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_23_OC" title="SpareDI-23 - Open circuit">SpareDI_23_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_24_OC" title="SpareDI-24 - Open circuit">SpareDI_24_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_25_OC" title="SpareDI-25 - Open circuit">SpareDI_25_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_26_OC" title="SpareDI-26 - Open circuit">SpareDI_26_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_27_OC" title="SpareDI-27 - Open circuit">SpareDI_27_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_28_OC" title="SpareDI-28 - Open circuit">SpareDI_28_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_29_OC" title="SpareDI-29 - Open circuit">SpareDI_29_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_30_OC" title="SpareDI-30 - Open circuit">SpareDI_30_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_31_OC" title="SpareDI-31 - Open circuit">SpareDI_31_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareDI_32_OC" title="SpareDI-32 - Open circuit">SpareDI_32_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_001_OC" title="7404-DG-001  Gas detector pump house - Open circuit">DG_7404_001_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_001_SC" title="7404-DG-001  Gas detector pump house - Short circuit">DG_7404_001_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_OC" title="7404-DG-002  Gas detector pump house - Open circuit">DG_7404_002_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_002_SC" title="7404-DG-002  Gas detector pump house - Short circuit">DG_7404_002_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_OC" title="7404-DG-003  Gas detector pump house - Open circuit">DG_7404_003_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_003_SC" title="7404-DG-003  Gas detector pump house - Short circuit">DG_7404_003_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_OC" title="7404-DG-004  Gas detector pump house - Open circuit">DG_7404_004_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_004_SC" title="7404-DG-004  Gas detector pump house - Short circuit">DG_7404_004_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_OC" title="7404-DG-005  Gas detector pump house - Open circuit">DG_7404_005_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_005_SC" title="7404-DG-005  Gas detector pump house - Short circuit">DG_7404_005_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006_OC" title="7404-DG-006  Gas detector pump house - Open circuit">DG_7404_006_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_006_SC" title="7404-DG-006  Gas detector pump house - Short circuit">DG_7404_006_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_OC" title="7404-DG-007  Gas detector pump house - Open circuit">DG_7404_007_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_007_SC" title="7404-DG-007  Gas detector pump house - Short circuit">DG_7404_007_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_OC" title="7404-DG-008  Gas detector pump house - Open circuit">DG_7404_008_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_008_SC" title="7404-DG-008  Gas detector pump house - Short circuit">DG_7404_008_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_OC" title="7404-DG-009  Gas detector pump house - Open circuit">DG_7404_009_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_009_SC" title="7404-DG-009  Gas detector pump house - Short circuit">DG_7404_009_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_OC" title="7404-DG-010  Gas detector pump house - Open circuit">DG_7404_010_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_010_SC" title="7404-DG-010  Gas detector pump house - Short circuit">DG_7404_010_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_11_OC" title="SpareAI-11 - Open circuit">SpareAI_11_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_11_SC" title="SpareAI-11 - Short circuit">SpareAI_11_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001_OC" title="7404-DF-001  Flame detector pump house - Open circuit">DF_7404_001_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001_SC" title="7404-DF-001  Flame detector pump house - Short circuit">DF_7404_001_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_OC" title="7404-DF-002  Flame detector pump house - Open circuit">DF_7404_002_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_SC" title="7404-DF-002  Flame detector pump house - Short circuit">DF_7404_002_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_OC" title="7404-DG-011R  Open path detector - Open circuit">DG_7404_011R_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_SC" title="7404-DG-011R  Open path detector - Short circuit">DG_7404_011R_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_15_OC" title="SpareAI-15 - Open circuit">SpareAI_15_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_15_SC" title="SpareAI-15 - Short circuit">SpareAI_15_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_16_OC" title="SpareAI-16 - Open circuit">SpareAI_16_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_16_SC" title="SpareAI-16 - Short circuit">SpareAI_16_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_OC" title="7002-PST-001  Air acc. pressure - Open circuit">PST_7002_001_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_SC" title="7002-PST-001  Air acc. pressure - Short circuit">PST_7002_001_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_OC" title="6401-PST-001  Fuel gas pressure - Open circuit">PST_6401_001_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_SC" title="6401-PST-001  Fuel gas pressure - Short circuit">PST_6401_001_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_OC" title="7503-PST-001  Deluge line pressure - Open circuit">PST_7503_001_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_SC" title="7503-PST-001  Deluge line pressure - Short circuit">PST_7503_001_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_OC" title="7503-FR-001/002  Foam release from field - Open circuit">FR_7503_001_002_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_SC" title="7503-FR-001/002  Foam release from field - Short circuit">FR_7503_001_002_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_21_OC" title="SpareAI-21 - Open circuit">SpareAI_21_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_21_SC" title="SpareAI-21 - Short circuit">SpareAI_21_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_OC" title="7503-FR-003  Foam release from panel - Open circuit">FR_7503_003_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_SC" title="7503-FR-003  Foam release from panel - Short circuit">FR_7503_003_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_23_OC" title="SpareAI-23 - Open circuit">SpareAI_23_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_23_SC" title="SpareAI-23 - Short circuit">SpareAI_23_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_24_OC" title="SpareAI-24 - Open circuit">SpareAI_24_OC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SpareAI_24_SC" title="SpareAI-24 - Short circuit">SpareAI_24_SC</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_FLT1" title="7404-DG-011R  Open path detector - Fault 1 (Optic fault)">DG_7404_011R_FLT1</span>
);</pre>    <div class="l5x-raw"><code>[XIC(ZSH_6401_001_OC),XIC(ZSL_6401_001_OC),XIC(FS_7503_001_OC),XIC(LS_7503_001_OC),XIC(LS_7503_002_OC),XIC(Pump_A_PulsIn_OC),XIC(Pump_B_Start_PulsIn_OC),XIC(SpareDI_08_OC),XIC(Pump_B_Inhibited_OC),XIC(ESDV_6401_001_OC),XIC(SpareDI_11_OC),XIC(INHIBIT_FOAM_REL_OC),XIC(INHIBIT_ALL_OUTPUTS_OC),XIC(SpareDI_14_OC),XIC(SpareDI_15_OC),XIC(SpareDI_16_OC),XIC(SpareDI_17_OC),XIC(SpareDI_18_OC),XIC(SpareDI_19_OC),XIC(SpareDI_20_OC),XIC(SpareDI_21_OC),XIC(SpareDI_22_OC),XIC(SpareDI_23_OC),XIC(SpareDI_24_OC),XIC(SpareDI_25_OC),XIC(SpareDI_26_OC),XIC(SpareDI_27_OC),XIC(SpareDI_28_OC),XIC(SpareDI_29_OC),XIC(SpareDI_30_OC),XIC(SpareDI_31_OC),XIC(SpareDI_32_OC),XIC(DG_7404_001_OC),XIC(DG_7404_001_SC),XIC(DG_7404_002_OC),XIC(DG_7404_002_SC),XIC(DG_7404_003_OC),XIC(DG_7404_003_SC),XIC(DG_7404_004_OC),XIC(DG_7404_004_SC),XIC(DG_7404_005_OC),XIC(DG_7404_005_SC),XIC(DG_7404_006_OC),XIC(DG_7404_006_SC),XIC(DG_7404_007_OC),XIC(DG_7404_007_SC),XIC(DG_7404_008_OC),XIC(DG_7404_008_SC),XIC(DG_7404_009_OC),XIC(DG_7404_009_SC),XIC(DG_7404_010_OC),XIC(DG_7404_010_SC),XIC(SpareAI_11_OC),XIC(SpareAI_11_SC),XIC(DF_7404_001_OC),XIC(DF_7404_001_SC),XIC(DF_7404_002_OC),XIC(DF_7404_002_SC),XIC(DG_7404_011R_OC),XIC(DG_7404_011R_SC),XIC(SpareAI_15_OC),XIC(SpareAI_15_SC),XIC(SpareAI_16_OC),XIC(SpareAI_16_SC),XIC(PST_7002_001_OC),XIC(PST_7002_001_SC),XIC(PST_6401_001_OC),XIC(PST_6401_001_SC),XIC(PST_7503_001_OC),XIC(PST_7503_001_SC),XIC(FR_7503_001_002_OC),XIC(FR_7503_001_002_SC),XIC(SpareAI_21_OC),XIC(SpareAI_21_SC),XIC(FR_7503_003_OC),XIC(FR_7503_003_SC),XIC(SpareAI_23_OC),XIC(SpareAI_23_SC),XIC(SpareAI_24_OC),XIC(SpareAI_24_SC),XIC(DG_7404_011R_FLT1)]OTE(Voting_All_Faults);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-Logic" data-routine="Logic">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">7. Core Logic, Startup &amp; Cause-and-Effect</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            Logic
            <a class="pdf-link" href="LAD/Logic.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/Logic.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>14</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>20</strong></span>
          <span class="stat-pill">Called By: <strong>_MAIN</strong></span>
          <span class="stat-pill">Calls: <strong>CE_LOG (after 120s warmup), Sound (every scan)</strong></span>
        </div>
      </div>

      <p class="routine-summary">Manages System Reset (from HMI button or automatic startup reset), clears PLC/IO fault tables via SVC_REQ 14, enforces a 120-second detector stabilization warmup delay (T00002) on PLC power-up before enabling Cause &amp; Effect (CE_LOG), pulses an automatic reset during the final 2 seconds of warmup, and calls Sound.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (Logic)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: Logic — System Reset, 120s Startup Stabilization &amp; C&amp;E Dispatcher</span>
<span class="hl-comment">// Source:  LAD/Logic.pdf (14 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-comment">// --- 1. Master System Reset &amp; 5.0s HMI Reset Button Auto-Release (Rungs 1..4) ---</span>
<span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> (<span class="hl-addr addr-badge">%M00700</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="System_Reset_HMI" title="System reset activation signal from HMI (panel)">System_Reset_HMI</span> (<span class="hl-addr addr-badge">%M00703</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Reset_Startup" title="Used for reset system at startup">System_Reset_Startup</span> (<span class="hl-addr addr-badge">%M00702</span>);

<span class="hl-tag tag-chip" data-tag="System_Reset_HMI_Help" title="Help puls from HMI (panel) reset signal">System_Reset_HMI_Help</span> (<span class="hl-addr addr-badge">%M00705</span>) <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="System_Reset_HMI" title="System reset activation signal from HMI (panel)">System_Reset_HMI</span>);
<span class="hl-kw">ONDTR_TIMER</span>(<span class="hl-tag tag-chip" data-tag="System_HMI_Reset_Timer" title="Resets HMI system reset signal after 5 sec.">System_HMI_Reset_Timer</span> (<span class="hl-addr addr-badge">%R00199</span>),
            <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="System_Reset_HMI" title="System reset activation signal from HMI (panel)">System_Reset_HMI</span>,
            <span class="hl-ident">Reset</span>  <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="System_Reset_HMI_Help" title="Help puls from HMI (panel) reset signal">System_Reset_HMI_Help</span>,
            <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">5.0 s</span> (<span class="hl-num">50</span> <span class="hl-ident">tenths</span>)) <span class="hl-op">-&gt;</span> <span class="hl-ident">T00001</span> (<span class="hl-addr addr-badge">%T00001</span>);
<span class="hl-comment">// Keep System_Reset_HMI latched until the 5.0s timer finishes, then auto-clear it:</span>
<span class="hl-tag tag-chip" data-tag="System_Reset_HMI" title="System reset activation signal from HMI (panel)">System_Reset_HMI</span> (<span class="hl-addr addr-badge">%M00703</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="System_Reset_HMI" title="System reset activation signal from HMI (panel)">System_Reset_HMI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-ident">T00001</span>;

<span class="hl-comment">// --- 2. Clear PLC &amp; I/O Hardware Fault Tables on System_Reset (Rungs 5..8) ---</span>
<span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> (<span class="hl-addr addr-badge">%M00700</span>) <span class="hl-kw">THEN</span>
    <span class="hl-tag tag-chip" data-tag="System_ClearPLC_Fault" title="Used in logic to clear I/O Fault Table">System_ClearPLC_Fault</span> (<span class="hl-addr addr-badge">%R00201</span>) <span class="hl-op">:=</span> <span class="hl-num">0</span>;
    <span class="hl-kw">SVC_REQ</span>(<span class="hl-num">14</span>, <span class="hl-tag tag-chip" data-tag="System_ClearPLC_Fault" title="Used in logic to clear I/O Fault Table">System_ClearPLC_Fault</span>);  <span class="hl-comment">// Clear PLC CPU Fault Table</span>
    <span class="hl-tag tag-chip" data-tag="System_ClearIO_Fault" title="Used in logic to clear I/O Fault Table">System_ClearIO_Fault</span>  (<span class="hl-addr addr-badge">%R00200</span>) <span class="hl-op">:=</span> <span class="hl-num">0</span>;
    <span class="hl-kw">SVC_REQ</span>(<span class="hl-num">14</span>, <span class="hl-tag tag-chip" data-tag="System_ClearIO_Fault" title="Used in logic to clear I/O Fault Table">System_ClearIO_Fault</span>);   <span class="hl-comment">// Clear I/O Fault Table</span>
    <span class="hl-kw">UNLATCH</span> <span class="hl-tag tag-chip" data-tag="System_AnyActions" title="High first scan after C&amp;E has caused first trip">System_AnyActions</span> (<span class="hl-addr addr-badge">%M00701</span>) <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>;
<span class="hl-kw">END_IF</span>;

<span class="hl-comment">// --- 3. 120.0-Second Startup Sensor Stabilization Timer (Rungs 9..11) ---</span>
<span class="hl-comment">// Prevents false trips while gas/flame detectors warm up after PLC power-on.</span>
<span class="hl-kw">ONDTR_TIMER</span>(<span class="hl-tag tag-chip" data-tag="System_C_E_Delay" title="Use in logic to delay Cause&amp;Effect logic at startup of PLC.">System_C_E_Delay</span> (<span class="hl-addr addr-badge">%R00202</span>),
            <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">TRUE</span>,
            <span class="hl-ident">Reset</span>  <span class="hl-op">:=</span> <span class="hl-sys tag-chip" data-tag="#ALW_OFF" title="%S00008 — Always OFF Flag (#ALW_OFF)">#ALW_OFF</span> (<span class="hl-addr addr-badge">%S00008</span>),
            <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">120.0 s</span> (<span class="hl-num">1200</span> <span class="hl-ident">tenths</span>)) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> (<span class="hl-addr addr-badge">%T00002</span>);

<span class="hl-kw">IF</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> <span class="hl-kw">THEN</span>
    <span class="hl-comment">// Compute remaining warmup time in tenths of a second (1200 - Elapsed)</span>
    <span class="hl-tag tag-chip" data-tag="System_Reset_HelpRegister" title="Help register for System Reset at startup">System_Reset_HelpRegister</span> (<span class="hl-addr addr-badge">%R00232</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="System_C_E_Delay" title="Use in logic to delay Cause&amp;Effect logic at startup of PLC.">System_C_E_Delay</span>.<span class="hl-ident">PV</span> (<span class="hl-num">1200</span>) - <span class="hl-tag tag-chip" data-tag="System_C_E_Delay" title="Use in logic to delay Cause&amp;Effect logic at startup of PLC.">System_C_E_Delay</span>.<span class="hl-ident">CV</span>;
    <span class="hl-comment">// During the final 2.0 seconds of warmup (&lt;= 20 tenths left), pulse System_Reset_Startup</span>
    <span class="hl-comment">// to clear all alarms latched during sensor power-up!</span>
    <span class="hl-tag tag-chip" data-tag="System_Reset_Startup" title="Used for reset system at startup">System_Reset_Startup</span> (<span class="hl-addr addr-badge">%M00702</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="System_Reset_HelpRegister" title="Help register for System Reset at startup">System_Reset_HelpRegister</span> <span class="hl-op">&lt;=</span> <span class="hl-num">20</span>);
<span class="hl-kw">ELSE</span>
    <span class="hl-tag tag-chip" data-tag="System_Reset_Startup" title="Used for reset system at startup">System_Reset_Startup</span> (<span class="hl-addr addr-badge">%M00702</span>) <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>;
<span class="hl-kw">END_IF</span>;

<span class="hl-comment">// --- 4. Execute Cause &amp; Effect (Only After 120s Warmup) and Sound (Every Scan) (Rungs 13..14) ---</span>
<span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> (<span class="hl-addr addr-badge">%T00002</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">CALL</span> <a href="#routine-CE_LOG" class="hl-routine">CE_LOG</a>();
<span class="hl-kw">END_IF</span>;

<span class="hl-kw">IF</span> <span class="hl-kw-logic">NOT</span> <span class="hl-sys tag-chip" data-tag="#FST_SCN" title="%S00001 — First Scan Bit (#FST_SCN)">#FST_SCN</span> (<span class="hl-addr addr-badge">%S00001</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">CALL</span> <a href="#routine-Sound" class="hl-routine">Sound</a>();
<span class="hl-kw">END_IF</span>;</code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (20 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 20)">Hide 20 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="logic logic rung 0 [source: logic - added helper (no ge print), free-running self-resetting ton for #t_sec %s00005]
added rung: the versamax supplied #t_sec (%s00005) as a cpu system bit; rslogix 5000 v17 has no equivalent, so it is generated here. tmr_t_sec is a self-resetting ton - while its own .dn is clear the rung is true and the timer ramps from 0 to 1000 ms, then .dn makes the rung false and the timer resets itself, giving an exact 1 s ramp. the 0.5 s on / 0.5 s off square wave is taken from the accumulator in the next rung. if not tmr_t_sec.dn then
    ton_timer(tmr_t_sec, preset := 1 s);  // 1000 ms
end_if; xio(tmr_t_sec.dn)ton(tmr_t_sec,1000,0);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">Logic - ADDED helper (no GE print), free-running self-resetting TON for #T_SEC %S00005</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Added rung: the VersaMax supplied #T_SEC (%S00005) as a CPU system bit; RSLogix 5000 v17 has no equivalent, so it is generated here. TMR_T_SEC is a self-resetting TON - while its own .DN is clear the rung is true and the timer ramps from 0 to 1000 ms, then .DN makes the rung false and the timer resets itself, giving an exact 1 s ramp. The 0.5 s on / 0.5 s off square wave is taken from the accumulator in the next rung.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="TMR_T_SEC" title="TIMER | Helper TIMER for the T_SEC_PULSE generator. TON preset 1000 ms, self-resetting on its own .DN (free-running 1 s ramp); T_SEC_PULSE is taken from .ACC &lt; 500.">TMR_T_SEC</span>.<span class="hl-ident">DN</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_T_SEC" title="TIMER | Helper TIMER for the T_SEC_PULSE generator. TON preset 1000 ms, self-resetting on its own .DN (free-running 1 s ramp); T_SEC_PULSE is taken from .ACC &lt; 500.">TMR_T_SEC</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">1 s</span>);  <span class="hl-comment">// 1000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIO(TMR_T_SEC.DN)TON(TMR_T_SEC,1000,0);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 1 [source: logic - added helper (no ge print), t_sec_pulse derivation from tmr_t_sec.acc]
added rung: t_sec_pulse is the replacement for #t_sec (%s00005) and must be 0.5 s true / 0.5 s off. because the 1 s ramp above runs 0..1000 ms, .acc &lt; 500 is true for the first 500 ms of every second, which is exactly the 0.5 s on / 0.5 s off duty cycle. same polarity and period as the ge system bit. #t_sec := (tmr_t_sec.acc &lt; 500); les(tmr_t_sec.acc,500)ote(t_sec_pulse);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">Logic - ADDED helper (no GE print), T_SEC_PULSE derivation from TMR_T_SEC.ACC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Added rung: T_SEC_PULSE is the replacement for #T_SEC (%S00005) and must be 0.5 s TRUE / 0.5 s off. Because the 1 s ramp above runs 0..1000 ms, .ACC &lt; 500 is TRUE for the first 500 ms of every second, which is exactly the 0.5 s on / 0.5 s off duty cycle. Same polarity and period as the GE system bit.</div>    <pre class="pseudo-pre"><span class="hl-sys tag-chip" data-tag="#T_SEC" title="%S00005 — 1.0 Second Square Wave Clock (#T_SEC)">#T_SEC</span><span class="addr-inline">%S00005</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="TMR_T_SEC" title="TIMER | Helper TIMER for the T_SEC_PULSE generator. TON preset 1000 ms, self-resetting on its own .DN (free-running 1 s ramp); T_SEC_PULSE is taken from .ACC &lt; 500.">TMR_T_SEC</span>.<span class="hl-ident">ACC</span> &lt; <span class="hl-num">500</span>);</pre>    <div class="l5x-raw"><code>LES(TMR_T_SEC.ACC,500)OTE(T_SEC_PULSE);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 2 [source: logic - added helper (no ge print), free-running self-resetting ton for #t_min %s00006]
added rung: the versamax supplied #t_min (%s00006) as a cpu system bit. tmr_t_min is a self-resetting ton with a 60000 ms preset, so it free-runs 0..60000 ms and restarts itself on its own .dn, giving an exact 1 minute ramp. if not tmr_t_min.dn then
    ton_timer(tmr_t_min, preset := 60 s);  // 60000 ms
end_if; xio(tmr_t_min.dn)ton(tmr_t_min,60000,0);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">Logic - ADDED helper (no GE print), free-running self-resetting TON for #T_MIN %S00006</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Added rung: the VersaMax supplied #T_MIN (%S00006) as a CPU system bit. TMR_T_MIN is a self-resetting TON with a 60000 ms preset, so it free-runs 0..60000 ms and restarts itself on its own .DN, giving an exact 1 minute ramp.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="TMR_T_MIN" title="TIMER | Helper TIMER for the T_MIN_PULSE generator. TON preset 60000 ms, self-resetting on its own .DN (free-running 60 s ramp); T_MIN_PULSE is taken from .ACC &lt; 30000.">TMR_T_MIN</span>.<span class="hl-ident">DN</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_T_MIN" title="TIMER | Helper TIMER for the T_MIN_PULSE generator. TON preset 60000 ms, self-resetting on its own .DN (free-running 60 s ramp); T_MIN_PULSE is taken from .ACC &lt; 30000.">TMR_T_MIN</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">60 s</span>);  <span class="hl-comment">// 60000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIO(TMR_T_MIN.DN)TON(TMR_T_MIN,60000,0);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 3 [source: logic - added helper (no ge print), t_min_pulse derivation from tmr_t_min.acc]
added rung: t_min_pulse is the replacement for #t_min (%s00006) and must be 30 s true / 30 s off. with the 60 s ramp above, .acc &lt; 30000 is true for the first 30 s of every minute, exactly the 30 s on / 30 s off duty cycle of the ge system bit. #t_min := (tmr_t_min.acc &lt; 30000); les(tmr_t_min.acc,30000)ote(t_min_pulse);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">Logic - ADDED helper (no GE print), T_MIN_PULSE derivation from TMR_T_MIN.ACC</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Added rung: T_MIN_PULSE is the replacement for #T_MIN (%S00006) and must be 30 s TRUE / 30 s off. With the 60 s ramp above, .ACC &lt; 30000 is TRUE for the first 30 s of every minute, exactly the 30 s on / 30 s off duty cycle of the GE system bit.</div>    <pre class="pseudo-pre"><span class="hl-sys tag-chip" data-tag="#T_MIN" title="%S00006 — 1.0 Minute Square Wave Clock (#T_MIN)">#T_MIN</span><span class="addr-inline">%S00006</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="TMR_T_MIN" title="TIMER | Helper TIMER for the T_MIN_PULSE generator. TON preset 60000 ms, self-resetting on its own .DN (free-running 60 s ramp); T_MIN_PULSE is taken from .ACC &lt; 30000.">TMR_T_MIN</span>.<span class="hl-ident">ACC</span> &lt; <span class="hl-num">30000</span>);</pre>    <div class="l5x-raw"><code>LES(TMR_T_MIN.ACC,30000)OTE(T_MIN_PULSE);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 4 [source: logic rung 3 (ge) - nocon system_reset_hmi %m00703 parallel nocon system_reset_startup %m00702 -&gt; coil system_reset %m00700]
calculating system reset. the two no contacts sit on two branch rows joined by the bus at x=91, so they are or-ed: system_reset_hmi (%m00703, reset activation from the hmi panel) or system_reset_startup (%m00702, used to reset the system at startup) drives the unlatched coil system_reset (%m00700, &#x27;reset all latches&#x27;). the commented-out bus at x=663 is the coil&#x27;s own wire, no further branch. system_reset := (system_reset_hmi or system_reset_startup); [xic(system_reset_hmi),xic(system_reset_startup)]ote(system_reset);">  <td class="col-rung">    <span class="rung-num">Rung 4</span>    <div class="ge-ref-badge">Logic rung 3 (GE) - NOCON System_Reset_HMI %M00703 parallel NOCON System_Reset_Startup %M00702 -&gt; COIL System_Reset %M00700</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Calculating system reset. The two NO contacts sit on two branch rows joined by the BUS at x=91, so they are OR-ed: System_Reset_HMI (%M00703, reset activation from the HMI panel) OR System_Reset_Startup (%M00702, used to reset the system at startup) drives the unlatched coil System_Reset (%M00700, &#x27;Reset all latches&#x27;). The commented-out BUS at x=663 is the coil&#x27;s own wire, no further branch.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="System_Reset_HMI" title="System reset activation signal from HMI (panel)">System_Reset_HMI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Reset_Startup" title="Used for reset system at startup">System_Reset_Startup</span>);</pre>    <div class="l5x-raw"><code>[XIC(System_Reset_HMI),XIC(System_Reset_Startup)]OTE(System_Reset);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 5 [source: logic rung 4 (ge) - nocon system_reset_hmi %m00703 -&gt; poscoil system_reset_hmi_help %m00704]
positive-transition coil: the two diagonals above the coil circle in the print are the poscoil chevron. on the rising edge of system_reset_hmi (%m00703) the helper bit system_reset_hmi_help (%m00704, &#x27;help puls from hmi (panel) reset signal&#x27;) pulses true for one scan. the edge is stored in system_reset_hmi_help_os (declared in tags_extra). system_reset_hmi_help := rising_edge(system_reset_hmi);  // one-shot pulse (poscoil) xic(system_reset_hmi)ons(system_reset_hmi_help_os)ote(system_reset_hmi_help);">  <td class="col-rung">    <span class="rung-num">Rung 5</span>    <div class="ge-ref-badge">Logic rung 4 (GE) - NOCON System_Reset_HMI %M00703 -&gt; POSCOIL System_Reset_HMI_Help %M00704</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Positive-transition coil: the two diagonals above the coil circle in the print are the POSCOIL chevron. On the rising edge of System_Reset_HMI (%M00703) the helper bit System_Reset_HMI_Help (%M00704, &#x27;Help puls from HMI (panel) reset signal&#x27;) pulses TRUE for one scan. The edge is stored in System_Reset_HMI_Help_OS (declared in tags_extra).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Reset_HMI_Help" title="Help puls from HMI (panel) reset signal">System_Reset_HMI_Help</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="System_Reset_HMI" title="System reset activation signal from HMI (panel)">System_Reset_HMI</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(System_Reset_HMI)ONS(System_Reset_HMI_Help_OS)OTE(System_Reset_HMI_Help);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 6 [source: logic rung 5 (ge) part 1/3 - nocon system_reset_hmi %m00703 into ondtr tenths system_hmi_reset_timer %r00205, pv 50 tenths]
the 5 second hmi reset timer. system_reset_hmi (%m00703) is the rung condition into the ondtr tenths block whose register is system_hmi_reset_timer (%r00205) and whose printed pv is 50 tenths, i.e. 5000 ms. the r pin on the lower branch row (system_reset_hmi_help %m00704) becomes a separate res rung (part 3/3) because a logix ton has no reset pin.
!! review: ambiguous: rung 5 is a self-referential negated coil - the nccoil writes system_reset_hmi (%m00703) while the same bit is the rung&#x27;s own input contact. the negated coil is therefore implemented as the inverted output of the block (xio of the timer done in part 2/3) with the source contact polarity left as xic, which is the only reading that still gives the documented behaviour (&#x27;hmi reset bit is reset after 5 sec.&#x27;). second ambiguity: the ge ondtr is a retentive on-delay, whereas the mapping rule makes it a plain logix ton; with a non-retentive ton the negated output would restart the timer as soon as it drops %m00703, so a logix rto would reproduce the source exactly. ton was used to follow the mandated ondtr_tenths -&gt; ton mapping. if system_reset_hmi then
    ton_timer(tmr_hmi_reset, preset := 5 s);  // 5000 ms
end_if; xic(system_reset_hmi)ton(tmr_hmi_reset,5000,0);">  <td class="col-rung">    <span class="rung-num">Rung 6</span>    <div class="ge-ref-badge">Logic rung 5 (GE) part 1/3 - NOCON System_Reset_HMI %M00703 into ONDTR TENTHS System_HMI_Reset_Timer %R00205, PV 50 tenths</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">The 5 second HMI reset timer. System_Reset_HMI (%M00703) is the rung condition into the ONDTR TENTHS block whose register is System_HMI_Reset_Timer (%R00205) and whose printed PV is 50 tenths, i.e. 5000 ms. The R pin on the lower branch row (System_Reset_HMI_Help %M00704) becomes a separate RES rung (part 3/3) because a Logix TON has no reset pin.
!! REVIEW: AMBIGUOUS: rung 5 is a self-referential negated coil - the NCCOIL writes System_Reset_HMI (%M00703) while the same bit is the rung&#x27;s own input contact. The negated coil is therefore implemented as the inverted output of the block (XIO of the timer done in part 2/3) with the source contact polarity left as XIC, which is the only reading that still gives the documented behaviour (&#x27;HMI reset bit is reset after 5 sec.&#x27;). Second ambiguity: the GE ONDTR is a RETENTIVE on-delay, whereas the mapping rule makes it a plain Logix TON; with a non-retentive TON the negated output would restart the timer as soon as it drops %M00703, so a Logix RTO would reproduce the source exactly. TON was used to follow the mandated ONDTR_TENTHS -&gt; TON mapping.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="System_Reset_HMI" title="System reset activation signal from HMI (panel)">System_Reset_HMI</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_HMI_Reset" title="%R00205 | TIMER | ONDTR TENTHS on Logic rung 5, GE register System_HMI_Reset_Timer %R00205, PV 50 tenths = 5000 ms (5 s), R pin = System_Reset_HMI_Help %M00704. Timer helper name used because the GE register is a WORD array, not a Logix TIMER.">TMR_HMI_Reset</span><span class="addr-inline">(%R00205)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">5 s</span>);  <span class="hl-comment">// 5000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(System_Reset_HMI)TON(TMR_HMI_Reset,5000,0);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 7 [source: logic rung 5 (ge) part 2/3 - negated coil (nccoil) system_reset_hmi %m00703 driven by the ondtr q output]
the printed coil is a negated coil (diagonal slash across the circle, xref nccoil). its output is the inverse of the rung condition, so it is written as xio of the timer done bit: while the 5 s timer is not done system_reset_hmi (%m00703) is held true, and 5000 ms after the press it is driven false, which is exactly &#x27;hmi reset bit is reset after 5 sec.&#x27;. the source contact polarity is untouched (it stayed xic in part 1/3). system_reset_hmi := not tmr_hmi_reset.dn; xio(tmr_hmi_reset.dn)ote(system_reset_hmi);">  <td class="col-rung">    <span class="rung-num">Rung 7</span>    <div class="ge-ref-badge">Logic rung 5 (GE) part 2/3 - negated coil (NCCOIL) System_Reset_HMI %M00703 driven by the ONDTR Q output</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">The printed coil is a negated coil (diagonal slash across the circle, xref NCCOIL). Its output is the inverse of the rung condition, so it is written as XIO of the timer done bit: while the 5 s timer is not done System_Reset_HMI (%M00703) is held TRUE, and 5000 ms after the press it is driven FALSE, which is exactly &#x27;HMI reset bit is reset after 5 sec.&#x27;. The source contact polarity is untouched (it stayed XIC in part 1/3).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Reset_HMI" title="System reset activation signal from HMI (panel)">System_Reset_HMI</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="TMR_HMI_Reset" title="%R00205 | TIMER | ONDTR TENTHS on Logic rung 5, GE register System_HMI_Reset_Timer %R00205, PV 50 tenths = 5000 ms (5 s), R pin = System_Reset_HMI_Help %M00704. Timer helper name used because the GE register is a WORD array, not a Logix TIMER.">TMR_HMI_Reset</span><span class="addr-inline">(%R00205)</span>.<span class="hl-ident">DN</span>;</pre>    <div class="l5x-raw"><code>XIO(TMR_HMI_Reset.DN)OTE(System_Reset_HMI);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 8 [source: logic rung 5 (ge) part 3/3 - nocon system_reset_hmi_help %m00704 to the ondtr r pin]
the ondtr r (reset) pin is fed from the branch row through the no contact system_reset_hmi_help (%m00704), the one-shot produced by rung 4. a logix ton has no r pin, so the same contact drives a res instruction on the timer, which clears the 5 s accumulation each time a new hmi press is edge-detected. if system_reset_hmi_help then
    reset(tmr_hmi_reset);
end_if; xic(system_reset_hmi_help)res(tmr_hmi_reset);">  <td class="col-rung">    <span class="rung-num">Rung 8</span>    <div class="ge-ref-badge">Logic rung 5 (GE) part 3/3 - NOCON System_Reset_HMI_Help %M00704 to the ONDTR R pin</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">The ONDTR R (reset) pin is fed from the branch row through the NO contact System_Reset_HMI_Help (%M00704), the one-shot produced by rung 4. A Logix TON has no R pin, so the same contact drives a RES instruction on the timer, which clears the 5 s accumulation each time a new HMI press is edge-detected.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="System_Reset_HMI_Help" title="Help puls from HMI (panel) reset signal">System_Reset_HMI_Help</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">RESET</span>(<span class="hl-tag tag-chip" data-tag="TMR_HMI_Reset" title="%R00205 | TIMER | ONDTR TENTHS on Logic rung 5, GE register System_HMI_Reset_Timer %R00205, PV 50 tenths = 5000 ms (5 s), R pin = System_Reset_HMI_Help %M00704. Timer helper name used because the GE register is a WORD array, not a Logix TIMER.">TMR_HMI_Reset</span><span class="addr-inline">(%R00205)</span>);
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(System_Reset_HMI_Help)RES(TMR_HMI_Reset);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 9 [source: logic rung 7 (ge) part 1/2 - nocon system_reset %m00700 -&gt; move word 0 into system_clearplc_fault %r00200]
clear plc fault table. move word with in = constant 0 and q = system_clearplc_fault (%r00200), executed only while system_reset (%m00700) is true: the helper register is cleared to 0 every scan the system is being reset, ready for the svc req that follows. if system_reset then
    system_clearplc_fault := 0;
end_if; xic(system_reset)mov(0,system_clearplc_fault);">  <td class="col-rung">    <span class="rung-num">Rung 9</span>    <div class="ge-ref-badge">Logic rung 7 (GE) part 1/2 - NOCON System_Reset %M00700 -&gt; MOVE WORD 0 into System_ClearPLC_Fault %R00200</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">CLEAR PLC FAULT TABLE. MOVE WORD with IN = constant 0 and Q = System_ClearPLC_Fault (%R00200), executed only while System_Reset (%M00700) is TRUE: the helper register is cleared to 0 every scan the system is being reset, ready for the SVC REQ that follows.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw">THEN</span>
    <span class="hl-tag tag-chip" data-tag="System_ClearPLC_Fault" title="Used in logic to clear I/O Fault Table">System_ClearPLC_Fault</span> <span class="hl-op">:=</span> <span class="hl-num">0</span>;
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(System_Reset)MOV(0,System_ClearPLC_Fault);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 10 [source: logic rung 7 (ge) part 2/2 - nocon system_reset %m00700 -&gt; svc req fnc=14, prm system_clearplc_fault %r00200]
second block of the same printed rung: svc req with fnc = 14 and the prm parameter register system_clearplc_fault (%r00200). it is enabled by the same system_reset (%m00700) contact as the move word, so the service request is issued on every scan in which the reset is active. split into its own rung because logix v17 allows only one output instruction per rung. if system_reset then
    svc_req(code := 14, param := system_clearplc_fault);  // clear fault table
end_if; xic(system_reset)svc(14,system_clearplc_fault);">  <td class="col-rung">    <span class="rung-num">Rung 10</span>    <div class="ge-ref-badge">Logic rung 7 (GE) part 2/2 - NOCON System_Reset %M00700 -&gt; SVC REQ FNC=14, PRM System_ClearPLC_Fault %R00200</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Second block of the same printed rung: SVC REQ with FNC = 14 and the PRM parameter register System_ClearPLC_Fault (%R00200). It is enabled by the same System_Reset (%M00700) contact as the MOVE WORD, so the service request is issued on every scan in which the reset is active. Split into its own rung because Logix v17 allows only one output instruction per rung.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">SVC_REQ</span>(<span class="hl-ident">Code</span> <span class="hl-op">:=</span> <span class="hl-num">14</span>, <span class="hl-ident">Param</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="System_ClearPLC_Fault" title="Used in logic to clear I/O Fault Table">System_ClearPLC_Fault</span>);  <span class="hl-comment">// Clear Fault Table</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(System_Reset)SVC(14,System_ClearPLC_Fault);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 11 [source: logic rung 9 (ge) part 1/2 - nocon system_reset %m00700 -&gt; move word 0 into system_cleario_fault %r00201]
clear io fault table. same structure as rung 7 with the other helper register: move word clears system_cleario_fault (%r00201) to 0 while system_reset (%m00700) is true. if system_reset then
    system_cleario_fault := 0;
end_if; xic(system_reset)mov(0,system_cleario_fault);">  <td class="col-rung">    <span class="rung-num">Rung 11</span>    <div class="ge-ref-badge">Logic rung 9 (GE) part 1/2 - NOCON System_Reset %M00700 -&gt; MOVE WORD 0 into System_ClearIO_Fault %R00201</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">CLEAR IO FAULT TABLE. Same structure as rung 7 with the other helper register: MOVE WORD clears System_ClearIO_Fault (%R00201) to 0 while System_Reset (%M00700) is TRUE.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw">THEN</span>
    <span class="hl-tag tag-chip" data-tag="System_ClearIO_Fault" title="Used in logic to clear I/O Fault Table">System_ClearIO_Fault</span> <span class="hl-op">:=</span> <span class="hl-num">0</span>;
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(System_Reset)MOV(0,System_ClearIO_Fault);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 12 [source: logic rung 9 (ge) part 2/2 - nocon system_reset %m00700 -&gt; svc req fnc=14, prm system_cleario_fault %r00201]
svc req with fnc = 14 and prm = system_cleario_fault (%r00201), gated by the same system_reset (%m00700) contact, issuing the i/o fault table clear. kept as a separate rung for the single-output-per-rung rule. if system_reset then
    svc_req(code := 14, param := system_cleario_fault);  // clear fault table
end_if; xic(system_reset)svc(14,system_cleario_fault);">  <td class="col-rung">    <span class="rung-num">Rung 12</span>    <div class="ge-ref-badge">Logic rung 9 (GE) part 2/2 - NOCON System_Reset %M00700 -&gt; SVC REQ FNC=14, PRM System_ClearIO_Fault %R00201</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">SVC REQ with FNC = 14 and PRM = System_ClearIO_Fault (%R00201), gated by the same System_Reset (%M00700) contact, issuing the I/O fault table clear. Kept as a separate rung for the single-output-per-rung rule.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">SVC_REQ</span>(<span class="hl-ident">Code</span> <span class="hl-op">:=</span> <span class="hl-num">14</span>, <span class="hl-ident">Param</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="System_ClearIO_Fault" title="Used in logic to clear I/O Fault Table">System_ClearIO_Fault</span>);  <span class="hl-comment">// Clear Fault Table</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(System_Reset)SVC(14,System_ClearIO_Fault);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 13 [source: logic rung 11 (ge) part 1/3 - nocon #alw_on %s00007 into ondtr tenths system_c_e_delay %r00202, pv 1200 tenths]
calculating the delay before c&amp;e is called: the 2 minute cause &amp; effect start-up delay. #alw_on (%s00007) is an always-true system bit, so per the mapping rules the contact is dropped and the block runs unconditionally. the ondtr tenths register is system_c_e_delay (%r00202) with the printed pv of 1200 tenths, i.e. 120000 ms (120 s). the r pin is the always-off bit #alw_off, handled in part 3/3. ton_timer(tmr_c_e_delay, preset := 120 s);  // 120000 ms ton(tmr_c_e_delay,120000,0);">  <td class="col-rung">    <span class="rung-num">Rung 13</span>    <div class="ge-ref-badge">Logic rung 11 (GE) part 1/3 - NOCON #ALW_ON %S00007 into ONDTR TENTHS System_C_E_Delay %R00202, PV 1200 tenths</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Calculating the delay before C&amp;E is called: the 2 minute Cause &amp; Effect start-up delay. #ALW_ON (%S00007) is an always-true system bit, so per the mapping rules the contact is dropped and the block runs unconditionally. The ONDTR TENTHS register is System_C_E_Delay (%R00202) with the printed PV of 1200 tenths, i.e. 120000 ms (120 s). The R pin is the always-off bit #ALW_OFF, handled in part 3/3.</div>    <pre class="pseudo-pre"><span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_C_E_Delay" title="%R00202 | TIMER | ONDTR TENTHS on Logic rung 11, GE register System_C_E_Delay %R00202, PV 1200 tenths = 120000 ms (120 s), R pin = #ALW_OFF %S00008 (never resets). Drives flag T00002 %T00002.">TMR_C_E_Delay</span><span class="addr-inline">(%R00202)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">120 s</span>);  <span class="hl-comment">// 120000 ms</span></pre>    <div class="l5x-raw"><code>TON(TMR_C_E_Delay,120000,0);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 14 [source: logic rung 11 (ge) part 2/3 - ondtr q output -&gt; coil t00002 %t00002]
the block&#x27;s q output drives the coil t00002 (%t00002, &#x27;high 120 sec. after plc set in run.&#x27;). t00002 is a plain bool flag in the symbol table (it is written by an ordinary coil, not by the timer block), so it stays a bool tag; it mirrors the 120 s done bit and is the contact used by rungs 13 and 15. t00002 := tmr_c_e_delay.dn; xic(tmr_c_e_delay.dn)ote(t00002);">  <td class="col-rung">    <span class="rung-num">Rung 14</span>    <div class="ge-ref-badge">Logic rung 11 (GE) part 2/3 - ONDTR Q output -&gt; COIL T00002 %T00002</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">The block&#x27;s Q output drives the coil T00002 (%T00002, &#x27;High 120 sec. after PLC set in run.&#x27;). T00002 is a plain BOOL flag in the symbol table (it is written by an ordinary coil, not by the timer block), so it stays a BOOL tag; it mirrors the 120 s done bit and is the contact used by rungs 13 and 15.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="TMR_C_E_Delay" title="%R00202 | TIMER | ONDTR TENTHS on Logic rung 11, GE register System_C_E_Delay %R00202, PV 1200 tenths = 120000 ms (120 s), R pin = #ALW_OFF %S00008 (never resets). Drives flag T00002 %T00002.">TMR_C_E_Delay</span><span class="addr-inline">(%R00202)</span>.<span class="hl-ident">DN</span>;</pre>    <div class="l5x-raw"><code>XIC(TMR_C_E_Delay.DN)OTE(T00002);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 15 [source: logic rung 11 (ge) part 3/3 - nocon #alw_off %s00008 to the ondtr r pin]
the ondtr r pin is wired to #alw_off (%s00008, &#x27;always off&#x27;) on the branch row, i.e. the retentive delay timer is deliberately never reset and counts up once after the plc enters run. because a logix ton has no reset pin this is written as a res rung gated by the always-false bit sys_alw_off (declared in tags_extra, permanently 0), so the reset can never fire - identical behaviour to the source. if sys_alw_off then
    reset(tmr_c_e_delay);
end_if; xic(sys_alw_off)res(tmr_c_e_delay);">  <td class="col-rung">    <span class="rung-num">Rung 15</span>    <div class="ge-ref-badge">Logic rung 11 (GE) part 3/3 - NOCON #ALW_OFF %S00008 to the ONDTR R pin</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">The ONDTR R pin is wired to #ALW_OFF (%S00008, &#x27;Always OFF&#x27;) on the branch row, i.e. the retentive delay timer is deliberately never reset and counts up once after the PLC enters RUN. Because a Logix TON has no reset pin this is written as a RES rung gated by the always-false bit SYS_ALW_OFF (declared in tags_extra, permanently 0), so the reset can never fire - identical behaviour to the source.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="SYS_ALW_OFF" title="%S00008 | BOOL | Always OFF Flag (#ALW_OFF)">SYS_ALW_OFF</span><span class="addr-inline">(%S00008)</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">RESET</span>(<span class="hl-tag tag-chip" data-tag="TMR_C_E_Delay" title="%R00202 | TIMER | ONDTR TENTHS on Logic rung 11, GE register System_C_E_Delay %R00202, PV 1200 tenths = 120000 ms (120 s), R pin = #ALW_OFF %S00008 (never resets). Drives flag T00002 %T00002.">TMR_C_E_Delay</span><span class="addr-inline">(%R00202)</span>);
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(SYS_ALW_OFF)RES(TMR_C_E_Delay);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 16 [source: logic rung 13 (ge) part 1/2 - nccon t00002 %t00002 -&gt; sub int system_c_e_delay[1] %r00203 minus system_c_e_delay[0] %r00202 into system_reset_helpregister %r00208]
reset the system 2 seconds before the 120 sec timer is finnish. while t00002 (%t00002) is false the sub int block runs with in1 = system_c_e_delay[1] (%r00203) and in2 = system_c_e_delay[0] (%r00202) and puts in1 - in2 into system_reset_helpregister (%r00208). in the ge timer register [1] holds the preset (1200) and [0] the running accumulator, so the difference is the time still left before the 120 s delay expires. if not t00002 then
    system_reset_helpregister := system_c_e_delay[1] - system_c_e_delay[0];
end_if; xio(t00002)sub(system_c_e_delay[1],system_c_e_delay[0],system_reset_helpregister);">  <td class="col-rung">    <span class="rung-num">Rung 16</span>    <div class="ge-ref-badge">Logic rung 13 (GE) part 1/2 - NCCON T00002 %T00002 -&gt; SUB INT System_C_E_Delay[1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">%R00203 minus System_C_E_Delay[0] %R00202 into System_Reset_HelpRegister %R00208]
Reset the system 2 seconds before the 120 sec timer is finnish. While T00002 (%T00002) is FALSE the SUB INT block runs with IN1 = System_C_E_Delay[1] (%R00203) and IN2 = System_C_E_Delay[0] (%R00202) and puts IN1 - IN2 into System_Reset_HelpRegister (%R00208). In the GE timer register [1] holds the preset (1200) and [0] the running accumulator, so the difference is the time still left before the 120 s delay expires.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> <span class="hl-kw">THEN</span>
    <span class="hl-tag tag-chip" data-tag="System_Reset_HelpRegister" title="Help register for System Reset at startup">System_Reset_HelpRegister</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="System_C_E_Delay" title="Use in logic to delay Cause&amp;Effect logic at startup of PLC.">System_C_E_Delay</span>[<span class="hl-num">1</span>] - <span class="hl-tag tag-chip" data-tag="System_C_E_Delay" title="Use in logic to delay Cause&amp;Effect logic at startup of PLC.">System_C_E_Delay</span>[<span class="hl-num">0</span>];
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIO(T00002)SUB(System_C_E_Delay[1],System_C_E_Delay[0],System_Reset_HelpRegister);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 17 [source: logic rung 13 (ge) part 2/2 - le int system_reset_helpregister %r00208 vs 20 -&gt; coil system_reset_startup %m00702]
the le int block of the same printed rung has in1 = system_reset_helpregister (%r00208) and in2 = constant 20, so its q is true when the remaining time is less than or equal to 20 tenths (2 s), and that drives the coil system_reset_startup (%m00702). gated by the same nc t00002 (%t00002) contact; when the 120 s flag is set the coil is written false. because sub runs first in scan order the compare always sees this scan&#x27;s result. system_reset_startup := not t00002 and (system_reset_helpregister &lt;= 20); xio(t00002)leq(system_reset_helpregister,20)ote(system_reset_startup);">  <td class="col-rung">    <span class="rung-num">Rung 17</span>    <div class="ge-ref-badge">Logic rung 13 (GE) part 2/2 - LE INT System_Reset_HelpRegister %R00208 vs 20 -&gt; COIL System_Reset_Startup %M00702</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">The LE INT block of the same printed rung has IN1 = System_Reset_HelpRegister (%R00208) and IN2 = constant 20, so its Q is TRUE when the remaining time is less than or equal to 20 tenths (2 s), and that drives the coil System_Reset_Startup (%M00702). Gated by the same NC T00002 (%T00002) contact; when the 120 s flag is set the coil is written FALSE. Because SUB runs first in scan order the compare always sees this scan&#x27;s result.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Reset_Startup" title="Used for reset system at startup">System_Reset_Startup</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> <span class="hl-kw-logic">AND</span> (<span class="hl-tag tag-chip" data-tag="System_Reset_HelpRegister" title="Help register for System Reset at startup">System_Reset_HelpRegister</span> <span class="hl-op">&lt;=</span> <span class="hl-num">20</span>);</pre>    <div class="l5x-raw"><code>XIO(T00002)LEQ(System_Reset_HelpRegister,20)OTE(System_Reset_Startup);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 18 [source: logic rung 15 (ge) - nocon t00002 %t00002 -&gt; call ce_log]
calling cause &amp; effect logic. once the 120 s start-up delay flag t00002 (%t00002) is true the conditional call block invokes the ce_log routine on every scan. the #alw_on style always-true contact is not present here, so the jsr is gated only by t00002. if t00002 then
    call ce_log();
end_if; xic(t00002)jsr(ce_log,0);">  <td class="col-rung">    <span class="rung-num">Rung 18</span>    <div class="ge-ref-badge">Logic rung 15 (GE) - NOCON T00002 %T00002 -&gt; CALL CE_LOG</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Calling Cause &amp; Effect logic. Once the 120 s start-up delay flag T00002 (%T00002) is TRUE the conditional CALL block invokes the CE_LOG routine on every scan. The #ALW_ON style always-true contact is not present here, so the JSR is gated only by T00002.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">CALL</span> <a href="#routine-CE_LOG" class="hl-routine">CE_LOG</a>();
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(T00002)JSR(CE_LOG,0);</code></div>  </td></tr><tr class="rung-row" data-search="logic logic rung 19 [source: logic rung 16 (ge) - nccon #fst_scn %s00001 -&gt; call sound]
the nc contact #fst_scn (%s00001, &#x27;set to 1 when the current sweep is the first sweep&#x27;) suppresses the call to the sound routine on the very first scan; from the second scan onwards jsr sound runs unconditionally. #fst_scn maps to the logix status bit s:fs, so the contact becomes xio(s:fs). if not #fst_scn then
    call sound();
end_if; xio(s:fs)jsr(sound,0);">  <td class="col-rung">    <span class="rung-num">Rung 19</span>    <div class="ge-ref-badge">Logic rung 16 (GE) - NCCON #FST_SCN %S00001 -&gt; CALL Sound</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">The NC contact #FST_SCN (%S00001, &#x27;Set to 1 when the current sweep is the first sweep&#x27;) suppresses the CALL to the Sound routine on the very first scan; from the second scan onwards JSR Sound runs unconditionally. #FST_SCN maps to the Logix status bit S:FS, so the contact becomes XIO(S:FS).</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-kw-logic">NOT</span> <span class="hl-sys tag-chip" data-tag="#FST_SCN" title="%S00001 — First Scan Bit (#FST_SCN)">#FST_SCN</span><span class="addr-inline">%S00001</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">CALL</span> <a href="#routine-Sound" class="hl-routine">Sound</a>();
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIO(S:FS)JSR(Sound,0);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-CE_LOG" data-routine="CE_LOG">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">7. Core Logic, Startup &amp; Cause-and-Effect</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            CE_LOG
            <a class="pdf-link" href="LAD/CE_LOG.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/CE_LOG.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>11</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>24</strong></span>
          <span class="stat-pill">Called By: <strong>Logic (when T00002 = TRUE after 120s startup delay)</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Implements the Cause &amp; Effect Matrix (DE-GN-FG-SAF-74-1001): trips Main &amp; Booster Pumps on Confirmed Gas, Flame, Foam Release, High Fuel Gas Pressure, or ESDV closure; isolates the Fuel Gas ESDV; controls Duty Electric Foam Pump A (with 1-hour max runtime counter); runs the 3-attempt Standby Diesel Pump B automatic start sequence if deluge pressure (&lt; 50 PSI) fails to build within 30s; generates a 2s Pump B stop pulse; and drives ESDV status lamp flags.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (CE_LOG)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: CE_LOG — Cause &amp; Effect Matrix &amp; Deluge Pump Sequencing</span>
<span class="hl-comment">// Source:  LAD/CE_LOG.pdf (11 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-comment">// --- Rung 1: Main &amp; Booster Pump Shutdown Command (9 Trip Causes) ---</span>
<span class="hl-ident">Pump_Trip_Demand</span> <span class="hl-op">:=</span>
    <span class="hl-tag tag-chip" data-tag="Voting_DG_7404_ALHI" title="Voting of Gas High Alarms in pump house">Voting_DG_7404_ALHI</span>  (<span class="hl-addr addr-badge">%M00606</span>) <span class="hl-kw-logic">OR</span>  <span class="hl-comment">// High Gas on any Point Detector (001..010)</span>
    <span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALHI" title="7404-DG-011R  Open path detector - Hi Alarm C_E">DG_7404_011R_ALHI</span>    (<span class="hl-addr addr-badge">%M00523</span>) <span class="hl-kw-logic">OR</span>  <span class="hl-comment">// High Gas on Open-Path Detector (011R)</span>
    <span class="hl-tag tag-chip" data-tag="DF_7404_001_ALHI" title="7404-DF-001  Flame detector pump house - Hi Alarm C_E">DF_7404_001_ALHI</span>     (<span class="hl-addr addr-badge">%M00499</span>) <span class="hl-kw-logic">OR</span>  <span class="hl-comment">// Flame Detector 001 Fire Alarm</span>
    <span class="hl-tag tag-chip" data-tag="DF_7404_002_ALHI" title="7404-DF-002  Flame detector pump house - Hi Alarm C_E">DF_7404_002_ALHI</span>     (<span class="hl-addr addr-badge">%M00500</span>) <span class="hl-kw-logic">OR</span>  <span class="hl-comment">// Flame Detector 002 Fire Alarm</span>
    <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALHI" title="7503-FR-001/002  Foam release from field - Hi alarm C_E">FR_7503_001_002_ALHI</span> (<span class="hl-addr addr-badge">%M00535</span>) <span class="hl-kw-logic">OR</span>  <span class="hl-comment">// Field Manual Foam Release Pushbutton</span>
    <span class="hl-tag tag-chip" data-tag="FR_7503_003_ALHI" title="7503-FR-003  Foam release from panel - Hi Alarm C_E">FR_7503_003_ALHI</span>     (<span class="hl-addr addr-badge">%M00539</span>) <span class="hl-kw-logic">OR</span>  <span class="hl-comment">// Panel Manual Foam Release Pushbutton</span>
    <span class="hl-tag tag-chip" data-tag="PST_6401_001_ALHI" title="6401-PST-001  Fuel gas pressure - Hi Alarm C_E">PST_6401_001_ALHI</span>    (<span class="hl-addr addr-badge">%M00531</span>) <span class="hl-kw-logic">OR</span>  <span class="hl-comment">// High Fuel Gas Pressure (&gt;= 100 PSI)</span>
    <span class="hl-tag tag-chip" data-tag="ZSL_6401_001_ALI" title="6401-ZSL-001 ESD valve closed - Alarm inhibit">ZSL_6401_001_ALI</span>     (<span class="hl-addr addr-badge">%M00053</span>) <span class="hl-kw-logic">OR</span>  <span class="hl-comment">// Fuel Gas ESD Valve Closed Limit Switch</span>
    <span class="hl-tag tag-chip" data-tag="ESDV_6401_001_ALI" title="6401-ESDV-001  ESD Fuel Gas Button - Alarm inhibit">ESDV_6401_001_ALI</span>    (<span class="hl-addr addr-badge">%M00061</span>);    <span class="hl-comment">// Manual ESD Fuel Gas Pushbutton</span>

<span class="hl-tag tag-chip" data-tag="P2100_P2200_INT" title="P2100/P2200  Oil booster pump shutdown - Internal C_E use">P2100_P2200_INT</span>  (<span class="hl-addr addr-badge">%M00203</span>) <span class="hl-op">:=</span> <span class="hl-ident">Pump_Trip_Demand</span>;  <span class="hl-comment">// Oil Booster Pumps Shutdown</span>
<span class="hl-tag tag-chip" data-tag="P3600_P3700_INT" title="P3600/P3700  Water booster pump shutdown - Internal C_E use">P3600_P3700_INT</span>  (<span class="hl-addr addr-badge">%M00204</span>) <span class="hl-op">:=</span> <span class="hl-ident">Pump_Trip_Demand</span>;  <span class="hl-comment">// Water Booster Pumps Shutdown</span>
<span class="hl-tag tag-chip" data-tag="PumpShutdown_INT" title="Fire &amp; Gas pump shutdown - Internal C_E use">PumpShutdown_INT</span> (<span class="hl-addr addr-badge">%M00208</span>) <span class="hl-op">:=</span> <span class="hl-ident">Pump_Trip_Demand</span>;  <span class="hl-comment">// Main Power Oil &amp; Water Injection Pumps Shutdown</span>

<span class="hl-comment">// --- Rung 2: Fuel Gas ESD Solenoid Valve Trip Command (7 Trip Causes) ---</span>
<span class="hl-tag tag-chip" data-tag="EY_6401_001_002_INT" title="6401-EY-001/002  ESD fuel gas valve shutdown - Internal C_E use">EY_6401_001_002_INT</span> (<span class="hl-addr addr-badge">%M00201</span>) <span class="hl-op">:=</span>
    <span class="hl-tag tag-chip" data-tag="Voting_DG_7404_ALHI" title="Voting of Gas High Alarms in pump house">Voting_DG_7404_ALHI</span>  <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALHI" title="7404-DG-011R  Open path detector - Hi Alarm C_E">DG_7404_011R_ALHI</span>    <span class="hl-kw-logic">OR</span>
    <span class="hl-tag tag-chip" data-tag="DF_7404_001_ALHI" title="7404-DF-001  Flame detector pump house - Hi Alarm C_E">DF_7404_001_ALHI</span>     <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_ALHI" title="7404-DF-002  Flame detector pump house - Hi Alarm C_E">DF_7404_002_ALHI</span>     <span class="hl-kw-logic">OR</span>
    <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALHI" title="7503-FR-001/002  Foam release from field - Hi alarm C_E">FR_7503_001_002_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_ALHI" title="7503-FR-003  Foam release from panel - Hi Alarm C_E">FR_7503_003_ALHI</span>     <span class="hl-kw-logic">OR</span>
    <span class="hl-tag tag-chip" data-tag="PST_6401_001_ALHI" title="6401-PST-001  Fuel gas pressure - Hi Alarm C_E">PST_6401_001_ALHI</span>;

<span class="hl-comment">// --- Rung 3: Duty Electric Deluge Pump A Start/Stop Latch ---</span>
<span class="hl-comment">// Starts on Flame or Manual Foam Release; stops on Stop Foam button (FS_7503_001_ALI),</span>
<span class="hl-comment">// System_Reset, or after 1 continuous hour of operation (Pump_Active_1_Hour).</span>
<span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span> (<span class="hl-addr addr-badge">%M00205</span>) <span class="hl-op">:=</span>
    (<span class="hl-tag tag-chip" data-tag="DF_7404_001_ALHI" title="7404-DF-001  Flame detector pump house - Hi Alarm C_E">DF_7404_001_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_ALHI" title="7404-DF-002  Flame detector pump house - Hi Alarm C_E">DF_7404_002_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALHI" title="7503-FR-001/002  Foam release from field - Hi alarm C_E">FR_7503_001_002_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_ALHI" title="7503-FR-003  Foam release from panel - Hi Alarm C_E">FR_7503_003_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span>)
    <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span>    (<span class="hl-addr addr-badge">%M00054</span>)   <span class="hl-comment">// Stop Foam Release pushbutton (NCCON in GE PDF)</span>
    <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span>       (<span class="hl-addr addr-badge">%M00700</span>)
    <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour" title="Set if Pump A have been activated in 60 minutes.">Pump_Active_1_Hour</span> (<span class="hl-addr addr-badge">%M00621</span>);

<span class="hl-comment">// --- Rung 4: 1-Hour (3600 Seconds) Maximum Run-Time Counter for Deluge Pump A ---</span>
<span class="hl-kw">COUNT_UP</span>(<span class="hl-ident">Register</span> <span class="hl-op">:=</span> <span class="hl-addr addr-badge">%R00226</span>,
         <span class="hl-ident">Clock</span>    <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span> <span class="hl-kw-logic">AND</span> <span class="hl-sys tag-chip" data-tag="#T_SEC" title="%S00005 — 1.0 Second Square Wave Clock (#T_SEC)">#T_SEC</span> (<span class="hl-addr addr-badge">%S00005</span>),
         <span class="hl-ident">Reset</span>    <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour" title="Set if Pump A have been activated in 60 minutes.">Pump_Active_1_Hour</span>,
         <span class="hl-ident">Preset</span>   <span class="hl-op">:=</span> <span class="hl-num">3600</span>) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour" title="Set if Pump A have been activated in 60 minutes.">Pump_Active_1_Hour</span> (<span class="hl-addr addr-badge">%M00621</span>);

<span class="hl-comment">// --- Rung 5: Standby Diesel Deluge Pump B — 3-Attempt Start Sequence ---</span>
<span class="hl-comment">// If Pump A is commanded ON (PUMP_A_INT = 1) but Deluge Pressure PST_7503_001_ALHI (&lt; 50 PSI)</span>
<span class="hl-comment">// is NOT achieved within 30s, issue up to three 2-second start pulses spaced 60s apart:</span>
<span class="hl-comment">//   * Attempt 1: t =  30.0s ..  32.0s  (T00003=1, T00004=0)</span>
<span class="hl-comment">//   * Attempt 2: t =  92.0s ..  94.0s  (T00005=1, T00006=0)</span>
<span class="hl-comment">//   * Attempt 3: t = 154.0s .. 156.0s  (T00007=1, T00008=0)</span>
<span class="hl-comment">// All timers reset immediately if PST_7503_001_ALHI (&gt;= 50 PSI) turns ON!</span>
<span class="hl-ident">Reset_Deluge_Start</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_ALHI" title="7503-PST-001  Deluge line pressure - Hi Alarm C_E">PST_7503_001_ALHI</span> (<span class="hl-addr addr-badge">%M00533</span>);
<span class="hl-kw">ONDTR</span>(<span class="hl-tag tag-chip" data-tag="Pump_Timer1" title="Use in logic to delay Cause&amp;Effect logic at startup of PLC.">Pump_Timer1</span>, <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span>, <span class="hl-ident">Reset</span> <span class="hl-op">:=</span> <span class="hl-ident">Reset_Deluge_Start</span>, <span class="hl-ident">PV</span> <span class="hl-op">:=</span> <span class="hl-num">30.0s</span>) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="T00003">T00003</span>;
<span class="hl-kw">ONDTR</span>(<span class="hl-tag tag-chip" data-tag="Pump_Timer2" title="Used in logic for delay of Pump B start signal.">Pump_Timer2</span>, <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="T00003">T00003</span>,     <span class="hl-ident">Reset</span> <span class="hl-op">:=</span> <span class="hl-ident">Reset_Deluge_Start</span>, <span class="hl-ident">PV</span> <span class="hl-op">:=</span>  <span class="hl-num">2.0s</span>) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="T00004">T00004</span>;
<span class="hl-kw">ONDTR</span>(<span class="hl-tag tag-chip" data-tag="Pump_Timer3" title="Used in logic for delay of Pump B start signal.">Pump_Timer3</span>, <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="T00004">T00004</span>,     <span class="hl-ident">Reset</span> <span class="hl-op">:=</span> <span class="hl-ident">Reset_Deluge_Start</span>, <span class="hl-ident">PV</span> <span class="hl-op">:=</span> <span class="hl-num">60.0s</span>) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="T00005">T00005</span>;
<span class="hl-kw">ONDTR</span>(<span class="hl-tag tag-chip" data-tag="Pump_Timer4" title="Used in logic for delay of Pump B start signal.">Pump_Timer4</span>, <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="T00005">T00005</span>,     <span class="hl-ident">Reset</span> <span class="hl-op">:=</span> <span class="hl-ident">Reset_Deluge_Start</span>, <span class="hl-ident">PV</span> <span class="hl-op">:=</span>  <span class="hl-num">2.0s</span>) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="T00006">T00006</span>;
<span class="hl-kw">ONDTR</span>(<span class="hl-tag tag-chip" data-tag="Pump_Timer5" title="Used in logic for delay of Pump B start signal.">Pump_Timer5</span>, <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="T00006">T00006</span>,     <span class="hl-ident">Reset</span> <span class="hl-op">:=</span> <span class="hl-ident">Reset_Deluge_Start</span>, <span class="hl-ident">PV</span> <span class="hl-op">:=</span> <span class="hl-num">60.0s</span>) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="T00007">T00007</span>;
<span class="hl-kw">ONDTR</span>(<span class="hl-tag tag-chip" data-tag="Pump_Timer6" title="Used in logic for delay of Pump B start signal.">Pump_Timer6</span>, <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="T00007">T00007</span>,     <span class="hl-ident">Reset</span> <span class="hl-op">:=</span> <span class="hl-ident">Reset_Deluge_Start</span>, <span class="hl-ident">PV</span> <span class="hl-op">:=</span>  <span class="hl-num">2.0s</span>) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="T00008">T00008</span>;

<span class="hl-tag tag-chip" data-tag="PUMP_B_START_INT" title="Deluge pump B Start - Internal C_E use">PUMP_B_START_INT</span> (<span class="hl-addr addr-badge">%M00207</span>) <span class="hl-op">:=</span>
    (<span class="hl-tag tag-chip" data-tag="T00003">T00003</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="T00004">T00004</span>) <span class="hl-kw-logic">OR</span>   <span class="hl-comment">// Pulse 1 (2.0 s)</span>
    (<span class="hl-tag tag-chip" data-tag="T00005">T00005</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="T00006">T00006</span>) <span class="hl-kw-logic">OR</span>   <span class="hl-comment">// Pulse 2 (2.0 s)</span>
    (<span class="hl-tag tag-chip" data-tag="T00007">T00007</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="T00008">T00008</span>);     <span class="hl-comment">// Pulse 3 (2.0 s)</span>

<span class="hl-comment">// --- Rung 6: Standby Diesel Pump B Stop Pulse (2.0s Pulse when Fire/Foam Clears or Stop Pressed) ---</span>
<span class="hl-ident">No_Fire_Or_Foam</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001_ALHI" title="7404-DF-001  Flame detector pump house - Hi Alarm C_E">DF_7404_001_ALHI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_ALHI" title="7404-DF-002  Flame detector pump house - Hi Alarm C_E">DF_7404_002_ALHI</span>
                   <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALHI" title="7503-FR-001/002  Foam release from field - Hi alarm C_E">FR_7503_001_002_ALHI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_ALHI" title="7503-FR-003  Foam release from panel - Hi Alarm C_E">FR_7503_003_ALHI</span>;
<span class="hl-kw">ONDTR</span>(<span class="hl-tag tag-chip" data-tag="Pump_Timer8" title="Used in logic for delay of Pump B start signal.">Pump_Timer8</span>, <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-ident">No_Fire_Or_Foam</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span>, <span class="hl-ident">Reset</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>, <span class="hl-ident">PV</span> <span class="hl-op">:=</span> <span class="hl-num">2.0s</span>) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="T00009">T00009</span>;
<span class="hl-tag tag-chip" data-tag="PUMP_B_STOP_INT" title="Deluge pump B Stop - Internal C_E use">PUMP_B_STOP_INT</span> (<span class="hl-addr addr-badge">%M00206</span>) <span class="hl-op">:=</span> (<span class="hl-ident">No_Fire_Or_Foam</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="T00009">T00009</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span>;

<span class="hl-comment">// --- Rung 7: Deluge Failed To Release Alarm (60s after 3rd Pump B Start Pulse Completes) ---</span>
<span class="hl-kw">ONDTR</span>(<span class="hl-tag tag-chip" data-tag="Pump_Timer7" title="Used in logic for delay of Pump B start signal.">Pump_Timer7</span>, <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="T00008">T00008</span>, <span class="hl-ident">Reset</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_7503_001_ALHI" title="7503-PST-001  Deluge line pressure - Hi Alarm C_E">PST_7503_001_ALHI</span>, <span class="hl-ident">PV</span> <span class="hl-op">:=</span> <span class="hl-num">60.0s</span>) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="DelugeFailedToRelease" title="Set if Deluge fail to release after trigging start of Pump B 3 times with 30 sec. delay">DelugeFailedToRelease</span> (<span class="hl-addr addr-badge">%M00620</span>);

<span class="hl-comment">// --- Rungs 9..11: ESD Valve Panel Indicator Lamp Commands ---</span>
<span class="hl-tag tag-chip" data-tag="Tag_DO_13_INT" title="EDS valve closed indication - Internal C_E use">Tag_DO_13_INT</span> (<span class="hl-addr addr-badge">%M00213</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="ZSL_6401_001_ALI" title="6401-ZSL-001 ESD valve closed - Alarm inhibit">ZSL_6401_001_ALI</span>  (<span class="hl-addr addr-badge">%M00053</span>);  <span class="hl-comment">// ESD Valve Closed Lamp</span>
<span class="hl-tag tag-chip" data-tag="Tag_DO_12_INT" title="EDS valve open indication - Internal C_E use">Tag_DO_12_INT</span> (<span class="hl-addr addr-badge">%M00212</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="ZSH_6401_001_ALI" title="6401-ZSH-001 ESD valve open - Alarm inhibit">ZSH_6401_001_ALI</span>  (<span class="hl-addr addr-badge">%M00052</span>);  <span class="hl-comment">// ESD Valve Open Lamp</span>
<span class="hl-tag tag-chip" data-tag="Tag_DO_14_INT" title="EDS valve low air indication - Internal C_E use">Tag_DO_14_INT</span> (<span class="hl-addr addr-badge">%M00214</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_ALLI" title="7002-PST-001  Air acc. pressure - Lo Alarm C_E">PST_7002_001_ALLI</span> (<span class="hl-addr addr-badge">%M00528</span>);  <span class="hl-comment">// ESD Valve Low Air Pressure Lamp</span></code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (24 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 24)">Hide 24 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="ce_log ce_log rung 0 [source: ce_log rung 4 (ge), page 0 row 92.52 - no contacts %m00606 %m00390 %m00398 %m00396 %m00388 %m00389 %m00394 %m00034 %m00042 in parallel -&gt; ote %m00227]
cause and effect, shutdown logic: the nine confirmed fire/gas causes - gas voting %m00606, open-path detector 7404-dg-011r %m00390, foam release 7503-fr-003 %m00398 and 7503-fr-001/002 %m00396, flame detectors 7404-df-001 %m00388 and 7404-df-002 %m00389, fuel gas pressure 6401-pst-001 %m00394, esd valve closed 6401-zsl-001 %m00034 and esd valve button 6401-esdv-001 %m00042 - are drawn as nine parallel branches on one node. that node picks up p2100_p2200_int %m00227, the p2100/p2200 oil booster pump shutdown.
!! review: ambiguous: the ge rung has three coils (p2100_p2200_int %m00227, p3600_p3700_int %m00228, pumpshutdown_int %m00232) wired to one common node through the printed vertical wires at x=100/243/674. logix allows only one output per rung, so the complete or is kept here and the other two coils are repeated as derived buffer rungs immediately below. p2100_p2200_int := (
    voting_dg_7404_alhi
    or dg_7404_011r_alhi
    or fr_7503_003_alhi
    or df_7404_001_alhi
    or pst_6401_001_alhi
    or df_7404_002_alhi
    or zsl_6401_001_ali
    or fr_7503_001_002_alhi
    or esdv_6401_001_ali
); [xic(voting_dg_7404_alhi),xic(dg_7404_011r_alhi),xic(fr_7503_003_alhi),xic(df_7404_001_alhi),xic(pst_6401_001_alhi),xic(df_7404_002_alhi),xic(zsl_6401_001_ali),xic(fr_7503_001_002_alhi),xic(esdv_6401_001_ali)]ote(p2100_p2200_int);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">CE_LOG rung 4 (GE), page 0 row 92.52 - NO contacts %M00606 %M00390 %M00398 %M00396 %M00388 %M00389 %M00394 %M00034 %M00042 in parallel -&gt; OTE %M00227</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Cause and effect, shutdown logic: the nine confirmed fire/gas causes - gas voting %M00606, open-path detector 7404-DG-011R %M00390, foam release 7503-FR-003 %M00398 and 7503-FR-001/002 %M00396, flame detectors 7404-DF-001 %M00388 and 7404-DF-002 %M00389, fuel gas pressure 6401-PST-001 %M00394, ESD valve closed 6401-ZSL-001 %M00034 and ESD valve button 6401-ESDV-001 %M00042 - are drawn as nine parallel branches on one node. That node picks up P2100_P2200_INT %M00227, the P2100/P2200 oil booster pump shutdown.
!! REVIEW: AMBIGUOUS: the GE rung has three coils (P2100_P2200_INT %M00227, P3600_P3700_INT %M00228, PumpShutdown_INT %M00232) wired to one common node through the printed vertical wires at x=100/243/674. Logix allows only one output per rung, so the complete OR is kept here and the other two coils are repeated as derived buffer rungs immediately below.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="P2100_P2200_INT" title="P2100/P2200  Oil booster pump shutdown - Internal C_E use">P2100_P2200_INT</span> <span class="hl-op">:=</span> (
    <span class="hl-tag tag-chip" data-tag="Voting_DG_7404_ALHI" title="Voting of Gas High Alarms in pump house">Voting_DG_7404_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALHI" title="7404-DG-011R  Open path detector - Hi Alarm C_E">DG_7404_011R_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_ALHI" title="7503-FR-003  Foam release from panel - Hi Alarm C_E">FR_7503_003_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001_ALHI" title="7404-DF-001  Flame detector pump house - Hi Alarm C_E">DF_7404_001_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_ALHI" title="6401-PST-001  Fuel gas pressure - Hi Alarm C_E">PST_6401_001_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_ALHI" title="7404-DF-002  Flame detector pump house - Hi Alarm C_E">DF_7404_002_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="ZSL_6401_001_ALI" title="6401-ZSL-001 ESD valve closed - Alarm inhibit">ZSL_6401_001_ALI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALHI" title="7503-FR-001/002  Foam release from field - Hi alarm C_E">FR_7503_001_002_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="ESDV_6401_001_ALI" title="6401-ESDV-001  ESD Fuel Gas Button - Alarm inhibit">ESDV_6401_001_ALI</span>
);</pre>    <div class="l5x-raw"><code>[XIC(Voting_DG_7404_ALHI),XIC(DG_7404_011R_ALHI),XIC(FR_7503_003_ALHI),XIC(DF_7404_001_ALHI),XIC(PST_6401_001_ALHI),XIC(DF_7404_002_ALHI),XIC(ZSL_6401_001_ALI),XIC(FR_7503_001_002_ALHI),XIC(ESDV_6401_001_ALI)]OTE(P2100_P2200_INT);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 1 [source: ce_log rung 4 (ge), page 0 row 92.52 - derived: second coil of the same ge rung, ote %m00228]
second of the three coils of ge rung 4. p3600_p3700_int %m00228 (p3600/p3700 water booster pump shutdown) is tied to the same node as p2100_p2200_int in the ge drawing, so it repeats that node value; it is a separate rung only because a logix rung has one output instruction. p3600_p3700_int := p2100_p2200_int; xic(p2100_p2200_int)ote(p3600_p3700_int);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">CE_LOG rung 4 (GE), page 0 row 92.52 - derived: second coil of the same GE rung, OTE %M00228</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Second of the three coils of GE rung 4. P3600_P3700_INT %M00228 (P3600/P3700 water booster pump shutdown) is tied to the same node as P2100_P2200_INT in the GE drawing, so it repeats that node value; it is a separate rung only because a Logix rung has one output instruction.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="P3600_P3700_INT" title="P3600/P3700  Water booster pump shutdown - Internal C_E use">P3600_P3700_INT</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="P2100_P2200_INT" title="P2100/P2200  Oil booster pump shutdown - Internal C_E use">P2100_P2200_INT</span>;</pre>    <div class="l5x-raw"><code>XIC(P2100_P2200_INT)OTE(P3600_P3700_INT);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 2 [source: ce_log rung 4 (ge), page 0 row 92.52 - derived: third coil of the same ge rung, ote %m00232]
third coil of ge rung 4. pumpshutdown_int %m00232 (fire and gas pump shutdown) is on the same node as the other two coils of the ge rung, so it repeats p2100_p2200_int. pumpshutdown_int := p2100_p2200_int; xic(p2100_p2200_int)ote(pumpshutdown_int);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">CE_LOG rung 4 (GE), page 0 row 92.52 - derived: third coil of the same GE rung, OTE %M00232</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Third coil of GE rung 4. PumpShutdown_INT %M00232 (fire and gas pump shutdown) is on the same node as the other two coils of the GE rung, so it repeats P2100_P2200_INT.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PumpShutdown_INT" title="Fire &amp; Gas pump shutdown - Internal C_E use">PumpShutdown_INT</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="P2100_P2200_INT" title="P2100/P2200  Oil booster pump shutdown - Internal C_E use">P2100_P2200_INT</span>;</pre>    <div class="l5x-raw"><code>XIC(P2100_P2200_INT)OTE(PumpShutdown_INT);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 3 [source: ce_log rung 5 (ge), page 1 row 32.76 - no contacts %m00606 %m00390 %m00398 %m00388 %m00389 %m00394 %m00396 in parallel -&gt; ote %m00225]
cause and effect, esd fuel gas valve: the same fire/gas causes except the esd valve button - gas voting %m00606, 7404-dg-011r %m00390, 7503-fr-003 %m00398, 7503-fr-001/002 %m00396, 7404-df-001 %m00388, 7404-df-002 %m00389 and 6401-pst-001 %m00394 - are seven parallel branches on one node that drives ey_6401_001_002_int %m00225 (6401-ey-001/002 esd fuel gas valve shutdown). ey_6401_001_002_int := (
    voting_dg_7404_alhi
    or dg_7404_011r_alhi
    or fr_7503_003_alhi
    or df_7404_001_alhi
    or pst_6401_001_alhi
    or df_7404_002_alhi
    or fr_7503_001_002_alhi
); [xic(voting_dg_7404_alhi),xic(dg_7404_011r_alhi),xic(fr_7503_003_alhi),xic(df_7404_001_alhi),xic(pst_6401_001_alhi),xic(df_7404_002_alhi),xic(fr_7503_001_002_alhi)]ote(ey_6401_001_002_int);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">CE_LOG rung 5 (GE), page 1 row 32.76 - NO contacts %M00606 %M00390 %M00398 %M00388 %M00389 %M00394 %M00396 in parallel -&gt; OTE %M00225</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Cause and effect, ESD fuel gas valve: the same fire/gas causes except the ESD valve button - gas voting %M00606, 7404-DG-011R %M00390, 7503-FR-003 %M00398, 7503-FR-001/002 %M00396, 7404-DF-001 %M00388, 7404-DF-002 %M00389 and 6401-PST-001 %M00394 - are seven parallel branches on one node that drives EY_6401_001_002_INT %M00225 (6401-EY-001/002 ESD fuel gas valve shutdown).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="EY_6401_001_002_INT" title="6401-EY-001/002  ESD fuel gas valve shutdown - Internal C_E use">EY_6401_001_002_INT</span> <span class="hl-op">:=</span> (
    <span class="hl-tag tag-chip" data-tag="Voting_DG_7404_ALHI" title="Voting of Gas High Alarms in pump house">Voting_DG_7404_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALHI" title="7404-DG-011R  Open path detector - Hi Alarm C_E">DG_7404_011R_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_ALHI" title="7503-FR-003  Foam release from panel - Hi Alarm C_E">FR_7503_003_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001_ALHI" title="7404-DF-001  Flame detector pump house - Hi Alarm C_E">DF_7404_001_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PST_6401_001_ALHI" title="6401-PST-001  Fuel gas pressure - Hi Alarm C_E">PST_6401_001_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_ALHI" title="7404-DF-002  Flame detector pump house - Hi Alarm C_E">DF_7404_002_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALHI" title="7503-FR-001/002  Foam release from field - Hi alarm C_E">FR_7503_001_002_ALHI</span>
);</pre>    <div class="l5x-raw"><code>[XIC(Voting_DG_7404_ALHI),XIC(DG_7404_011R_ALHI),XIC(FR_7503_003_ALHI),XIC(DF_7404_001_ALHI),XIC(PST_6401_001_ALHI),XIC(DF_7404_002_ALHI),XIC(FR_7503_001_002_ALHI)]OTE(EY_6401_001_002_INT);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 4 [source: ce_log rung 8 (ge), page 2 row 32.76 - no %m00388 %m00389 %m00396 %m00398 %m00229 in parallel, then no %m00035, nc %m00700, nc %m00621 -&gt; ote %m00229]
start of pump a: flame detector 7404-df-001 %m00388, 7404-df-002 %m00389, foam release 7503-fr-001/002 %m00396, 7503-fr-003 %m00398 or the pump&#x27;s own seal-in contact pump_a_int %m00229 request the deluge pump. the request is passed only while the stop foam button 7503-fs-001 %m00035 is not inhibited, system_reset %m00700 is not pushed and the 60-minute run limit pump_active_1_hour %m00621 is not reached; the result latches pump_a_int %m00229. pump_a_int := (
    df_7404_001_alhi
    or df_7404_002_alhi
    or fr_7503_001_002_alhi
    or fr_7503_003_alhi
    or pump_a_int
) and fs_7503_001_ali and not system_reset and not pump_active_1_hour; [xic(df_7404_001_alhi),xic(df_7404_002_alhi),xic(fr_7503_001_002_alhi),xic(fr_7503_003_alhi),xic(pump_a_int)]xic(fs_7503_001_ali)xio(system_reset)xio(pump_active_1_hour)ote(pump_a_int);">  <td class="col-rung">    <span class="rung-num">Rung 4</span>    <div class="ge-ref-badge">CE_LOG rung 8 (GE), page 2 row 32.76 - NO %M00388 %M00389 %M00396 %M00398 %M00229 in parallel, then NO %M00035, NC %M00700, NC %M00621 -&gt; OTE %M00229</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Start of pump A: flame detector 7404-DF-001 %M00388, 7404-DF-002 %M00389, foam release 7503-FR-001/002 %M00396, 7503-FR-003 %M00398 or the pump&#x27;s own seal-in contact PUMP_A_INT %M00229 request the deluge pump. The request is passed only while the stop foam button 7503-FS-001 %M00035 is not inhibited, System_Reset %M00700 is not pushed and the 60-minute run limit Pump_Active_1_Hour %M00621 is not reached; the result latches PUMP_A_INT %M00229.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span> <span class="hl-op">:=</span> (
    <span class="hl-tag tag-chip" data-tag="DF_7404_001_ALHI" title="7404-DF-001  Flame detector pump house - Hi Alarm C_E">DF_7404_001_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_ALHI" title="7404-DF-002  Flame detector pump house - Hi Alarm C_E">DF_7404_002_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALHI" title="7503-FR-001/002  Foam release from field - Hi alarm C_E">FR_7503_001_002_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_ALHI" title="7503-FR-003  Foam release from panel - Hi Alarm C_E">FR_7503_003_ALHI</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span>
) <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour" title="Set if Pump A have been activated in 60 minutes.">Pump_Active_1_Hour</span>;</pre>    <div class="l5x-raw"><code>[XIC(DF_7404_001_ALHI),XIC(DF_7404_002_ALHI),XIC(FR_7503_001_002_ALHI),XIC(FR_7503_003_ALHI),XIC(PUMP_A_INT)]XIC(FS_7503_001_ALI)XIO(System_Reset)XIO(Pump_Active_1_Hour)OTE(PUMP_A_INT);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 5 [source: ce_log rung 9 (ge), page 2 row 807.48 - no %m00229, no #t_sec %s00005 -&gt; upctr %r00245 (pump_timer13) pv 3600 -&gt; ote %m00621]
pump a active-hour counter: ge upctr with register pump_timer13 %r00245 and preset pv 3600 counts the #t_sec one-second pulse %s00005 while pump_a_int %m00229 is on, i.e. it times out after 60 minutes. converted to ctu tag ctr_pump_a_hour with preset 3600.
!! review: ambiguous: the r (reset) input of the upctr is wired to 7503-fs-001 %m00035, system_reset %m00700 and the counter&#x27;s own done bit pump_active_1_hour %m00621 in parallel, so the counter clears itself as soon as it reaches 3600 and pump_active_1_hour %m00621 is true for a single scan only. that self-reset is reproduced exactly as printed. if pump_a_int and #t_sec then
    count_up(ctr_pump_a_hour, preset := 3600);
end_if; xic(pump_a_int)xic(t_sec_pulse)ctu(ctr_pump_a_hour,3600,0);">  <td class="col-rung">    <span class="rung-num">Rung 5</span>    <div class="ge-ref-badge">CE_LOG rung 9 (GE), page 2 row 807.48 - NO %M00229, NO #T_SEC %S00005 -&gt; UPCTR %R00245 (Pump_Timer13) PV 3600 -&gt; OTE %M00621</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pump A active-hour counter: GE UPCTR with register Pump_Timer13 %R00245 and preset PV 3600 counts the #T_SEC one-second pulse %S00005 while PUMP_A_INT %M00229 is on, i.e. it times out after 60 minutes. Converted to CTU tag CTR_Pump_A_Hour with preset 3600.
!! REVIEW: AMBIGUOUS: the R (reset) input of the UPCTR is wired to 7503-FS-001 %M00035, System_Reset %M00700 and the counter&#x27;s own done bit Pump_Active_1_Hour %M00621 in parallel, so the counter clears itself as soon as it reaches 3600 and Pump_Active_1_Hour %M00621 is true for a single scan only. That self-reset is reproduced exactly as printed.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span> <span class="hl-kw-logic">AND</span> <span class="hl-sys tag-chip" data-tag="#T_SEC" title="%S00005 — 1.0 Second Square Wave Clock (#T_SEC)">#T_SEC</span><span class="addr-inline">%S00005</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">COUNT_UP</span>(<span class="hl-tag tag-chip" data-tag="CTR_Pump_A_Hour" title="%R00245 | COUNTER | CTU for the GE UPCTR of CE_LOG rung 9, GE counter register Pump_Timer13 %R00245, preset PV 3600; counts the #T_SEC one-second pulse while PUMP_A_INT %M00229 is on (60 minutes). Done bit drives Pump_Active_1_Hour %M00621.">CTR_Pump_A_Hour</span><span class="addr-inline">(%R00245)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">3600</span>);
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(PUMP_A_INT)XIC(T_SEC_PULSE)CTU(CTR_Pump_A_Hour,3600,0);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 6 [source: ce_log rung 9 (ge), page 2 row 807.48 - derived: counter done -&gt; ote %m00621]
done contact of the pump a active-hour counter drives pump_active_1_hour %m00621, as the %m00621 coil at the output of the ge upctr block did. it needs its own rung because a ctu done bit is a counter member, not a bool tag. pump_active_1_hour := ctr_pump_a_hour.dn; xic(ctr_pump_a_hour.dn)ote(pump_active_1_hour);">  <td class="col-rung">    <span class="rung-num">Rung 6</span>    <div class="ge-ref-badge">CE_LOG rung 9 (GE), page 2 row 807.48 - derived: counter done -&gt; OTE %M00621</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Done contact of the pump A active-hour counter drives Pump_Active_1_Hour %M00621, as the %M00621 coil at the output of the GE UPCTR block did. It needs its own rung because a CTU done bit is a counter member, not a BOOL tag.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour" title="Set if Pump A have been activated in 60 minutes.">Pump_Active_1_Hour</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="CTR_Pump_A_Hour" title="%R00245 | COUNTER | CTU for the GE UPCTR of CE_LOG rung 9, GE counter register Pump_Timer13 %R00245, preset PV 3600; counts the #T_SEC one-second pulse while PUMP_A_INT %M00229 is on (60 minutes). Done bit drives Pump_Active_1_Hour %M00621.">CTR_Pump_A_Hour</span><span class="addr-inline">(%R00245)</span>.<span class="hl-ident">DN</span>;</pre>    <div class="l5x-raw"><code>XIC(CTR_Pump_A_Hour.DN)OTE(Pump_Active_1_Hour);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 7 [source: ce_log rung 9 (ge), page 2 row 807.48 - derived: r input of the upctr, nc %m00035, no %m00700, no %m00621]
reset input r of the pump a active-hour counter: 7503-fs-001 stop foam button not inhibited (located nc, %m00035), system_reset %m00700, or the counter&#x27;s own done bit pump_active_1_hour %m00621 reset the accumulated value. a logix ctu has no reset pin, so this is res(ctr_pump_a_hour) with the same conditioning logic. if (not fs_7503_001_ali or system_reset or pump_active_1_hour) then
    reset(ctr_pump_a_hour);
end_if; [xio(fs_7503_001_ali),xic(system_reset),xic(pump_active_1_hour)]res(ctr_pump_a_hour);">  <td class="col-rung">    <span class="rung-num">Rung 7</span>    <div class="ge-ref-badge">CE_LOG rung 9 (GE), page 2 row 807.48 - derived: R input of the UPCTR, NC %M00035, NO %M00700, NO %M00621</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Reset input R of the pump A active-hour counter: 7503-FS-001 stop foam button not inhibited (located NC, %M00035), System_Reset %M00700, or the counter&#x27;s own done bit Pump_Active_1_Hour %M00621 reset the accumulated value. A Logix CTU has no reset pin, so this is RES(CTR_Pump_A_Hour) with the same conditioning logic.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> (<span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour" title="Set if Pump A have been activated in 60 minutes.">Pump_Active_1_Hour</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">RESET</span>(<span class="hl-tag tag-chip" data-tag="CTR_Pump_A_Hour" title="%R00245 | COUNTER | CTU for the GE UPCTR of CE_LOG rung 9, GE counter register Pump_Timer13 %R00245, preset PV 3600; counts the #T_SEC one-second pulse while PUMP_A_INT %M00229 is on (60 minutes). Done bit drives Pump_Active_1_Hour %M00621.">CTR_Pump_A_Hour</span><span class="addr-inline">(%R00245)</span>);
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>[XIO(FS_7503_001_ALI),XIC(System_Reset),XIC(Pump_Active_1_Hour)]RES(CTR_Pump_A_Hour);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 8 [source: ce_log rung 11 (ge), page 3 row 305.64 - no %m00229 -&gt; ondtr tenths %t00003 (pump_timer1 %r00209) pv 300; r input: no %m00395, nc %m00229]
pump a deluge retry timer: ge ondtr tenths %t00003 (retentive on-delay, register pump_timer1 %r00209) with preset 300 tenths = 30000 ms = 30 s, converted to ton tag tmr_t00003. the r input of the block is wired to 7503-pst-001 deluge line pressure high %m00395 or pump_a_int %m00229 dropping out (see the res rung below); because the reset is asserted whenever the pump is off, the accumulated value is in practice never retained across a pump stop. if pump_a_int then
    ton_timer(tmr_t00003, preset := 30 s);  // 30000 ms
end_if; xic(pump_a_int)ton(tmr_t00003,30000,0);">  <td class="col-rung">    <span class="rung-num">Rung 8</span>    <div class="ge-ref-badge">CE_LOG rung 11 (GE), page 3 row 305.64 - NO %M00229 -&gt; ONDTR TENTHS %T00003 (Pump_Timer1 %R00209) PV 300; R input: NO %M00395, NC %M00229</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pump A deluge retry timer: GE ONDTR TENTHS %T00003 (retentive on-delay, register Pump_Timer1 %R00209) with preset 300 tenths = 30000 ms = 30 s, converted to TON tag TMR_T00003. The R input of the block is wired to 7503-PST-001 deluge line pressure high %M00395 or PUMP_A_INT %M00229 dropping out (see the RES rung below); because the reset is asserted whenever the pump is off, the accumulated value is in practice never retained across a pump stop.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_T00003" title="%T00003 | TIMER | TON for GE ONDTR TENTHS %T00003 in CE_LOG rung 11 (ONDTR = retentive on-delay, accumulated value kept when the rung goes false; cleared by the derived RES rung), preset 300 tenths = 30000 ms (30 s), GE timer register Pump_Timer1 %R00209.">TMR_T00003</span><span class="addr-inline">(%T00003)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">30 s</span>);  <span class="hl-comment">// 30000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(PUMP_A_INT)TON(TMR_T00003,30000,0);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 9 [source: ce_log rung 11 (ge), page 3 row 305.64 - derived: r input of the ondtr, no %m00395 parallel nc %m00229 -&gt; res tmr_t00003]
reset input r of ondtr %t00003: 7503-pst-001 deluge line pressure high %m00395 or pump_a_int %m00229 off resets the timer in the ge program (boolean reset pin of the ondtr block). converted to res(tmr_t00003) because a logix ton has no reset pin; the move word 0 into pump_timer1 %r00209 elsewhere in the program does the same job in the source. if (pst_7503_001_alhi or not pump_a_int) then
    reset(tmr_t00003);
end_if; [xic(pst_7503_001_alhi),xio(pump_a_int)]res(tmr_t00003);">  <td class="col-rung">    <span class="rung-num">Rung 9</span>    <div class="ge-ref-badge">CE_LOG rung 11 (GE), page 3 row 305.64 - derived: R input of the ONDTR, NO %M00395 parallel NC %M00229 -&gt; RES TMR_T00003</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Reset input R of ONDTR %T00003: 7503-PST-001 deluge line pressure high %M00395 or PUMP_A_INT %M00229 off resets the timer in the GE program (boolean reset pin of the ONDTR block). Converted to RES(TMR_T00003) because a Logix TON has no reset pin; the MOVE WORD 0 into Pump_Timer1 %R00209 elsewhere in the program does the same job in the source.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> (<span class="hl-tag tag-chip" data-tag="PST_7503_001_ALHI" title="7503-PST-001  Deluge line pressure - Hi Alarm C_E">PST_7503_001_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">RESET</span>(<span class="hl-tag tag-chip" data-tag="TMR_T00003" title="%T00003 | TIMER | TON for GE ONDTR TENTHS %T00003 in CE_LOG rung 11 (ONDTR = retentive on-delay, accumulated value kept when the rung goes false; cleared by the derived RES rung), preset 300 tenths = 30000 ms (30 s), GE timer register Pump_Timer1 %R00209.">TMR_T00003</span><span class="addr-inline">(%T00003)</span>);
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>[XIC(PST_7503_001_ALHI),XIO(PUMP_A_INT)]RES(TMR_T00003);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 10 [source: ce_log rung 12 (ge), page 3 row 695.88 - no %t00003 -&gt; tmr tenths %t00004 (pump_timer2 %r00212) pv 20]
pump b retry pulse 1: ge tmr tenths %t00004 (non-retentive on-delay, register pump_timer2 %r00212) with preset 20 tenths = 2000 ms = 2 s, converted to ton tag tmr_t00004. it starts as soon as the 30-second retry timer %t00003 is done and provides the first 2-second start pulse to pump b. if tmr_t00003.dn then
    ton_timer(tmr_t00004, preset := 2 s);  // 2000 ms
end_if; xic(tmr_t00003.dn)ton(tmr_t00004,2000,0);">  <td class="col-rung">    <span class="rung-num">Rung 10</span>    <div class="ge-ref-badge">CE_LOG rung 12 (GE), page 3 row 695.88 - NO %T00003 -&gt; TMR TENTHS %T00004 (Pump_Timer2 %R00212) PV 20</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pump B retry pulse 1: GE TMR TENTHS %T00004 (non-retentive on-delay, register Pump_Timer2 %R00212) with preset 20 tenths = 2000 ms = 2 s, converted to TON tag TMR_T00004. It starts as soon as the 30-second retry timer %T00003 is done and provides the first 2-second start pulse to pump B.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="TMR_T00003" title="%T00003 | TIMER | TON for GE ONDTR TENTHS %T00003 in CE_LOG rung 11 (ONDTR = retentive on-delay, accumulated value kept when the rung goes false; cleared by the derived RES rung), preset 300 tenths = 30000 ms (30 s), GE timer register Pump_Timer1 %R00209.">TMR_T00003</span><span class="addr-inline">(%T00003)</span>.<span class="hl-ident">DN</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_T00004" title="%T00004 | TIMER | TON for GE TMR TENTHS %T00004 in CE_LOG rung 12 (TMR = non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer2 %R00212.">TMR_T00004</span><span class="addr-inline">(%T00004)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">2 s</span>);  <span class="hl-comment">// 2000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(TMR_T00003.DN)TON(TMR_T00004,2000,0);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 11 [source: ce_log rung 13 (ge), page 3 row 947.16 - no %t00004 -&gt; tmr tenths %t00005 (pump_timer3 %r00215) pv 600]
pump b retry wait 2: ge tmr tenths %t00005 (non-retentive on-delay, register pump_timer3 %r00215) with preset 600 tenths = 60000 ms = 60 s - raised from 30 s to 60 s on 12-june-03 - converted to ton tag tmr_t00005. it runs on after the first 2-second start pulse %t00004. if tmr_t00004.dn then
    ton_timer(tmr_t00005, preset := 60 s);  // 60000 ms
end_if; xic(tmr_t00004.dn)ton(tmr_t00005,60000,0);">  <td class="col-rung">    <span class="rung-num">Rung 11</span>    <div class="ge-ref-badge">CE_LOG rung 13 (GE), page 3 row 947.16 - NO %T00004 -&gt; TMR TENTHS %T00005 (Pump_Timer3 %R00215) PV 600</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pump B retry wait 2: GE TMR TENTHS %T00005 (non-retentive on-delay, register Pump_Timer3 %R00215) with preset 600 tenths = 60000 ms = 60 s - raised from 30 s to 60 s on 12-june-03 - converted to TON tag TMR_T00005. It runs on after the first 2-second start pulse %T00004.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="TMR_T00004" title="%T00004 | TIMER | TON for GE TMR TENTHS %T00004 in CE_LOG rung 12 (TMR = non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer2 %R00212.">TMR_T00004</span><span class="addr-inline">(%T00004)</span>.<span class="hl-ident">DN</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_T00005" title="%T00005 | TIMER | TON for GE TMR TENTHS %T00005 in CE_LOG rung 13 (non-retentive on-delay), preset 600 tenths = 60000 ms (60 s), GE timer register Pump_Timer3 %R00215.">TMR_T00005</span><span class="addr-inline">(%T00005)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">60 s</span>);  <span class="hl-comment">// 60000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(TMR_T00004.DN)TON(TMR_T00005,60000,0);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 12 [source: ce_log rung 14 (ge), page 4 row 32.76 - no %t00005 -&gt; tmr tenths %t00006 (pump_timer4 %r00218) pv 20]
pump b retry pulse 2: ge tmr tenths %t00006 (non-retentive on-delay, register pump_timer4 %r00218) with preset 20 tenths = 2000 ms = 2 s, converted to ton tag tmr_t00006; second 2-second start pulse to pump b after the 60-second wait %t00005. if tmr_t00005.dn then
    ton_timer(tmr_t00006, preset := 2 s);  // 2000 ms
end_if; xic(tmr_t00005.dn)ton(tmr_t00006,2000,0);">  <td class="col-rung">    <span class="rung-num">Rung 12</span>    <div class="ge-ref-badge">CE_LOG rung 14 (GE), page 4 row 32.76 - NO %T00005 -&gt; TMR TENTHS %T00006 (Pump_Timer4 %R00218) PV 20</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pump B retry pulse 2: GE TMR TENTHS %T00006 (non-retentive on-delay, register Pump_Timer4 %R00218) with preset 20 tenths = 2000 ms = 2 s, converted to TON tag TMR_T00006; second 2-second start pulse to pump B after the 60-second wait %T00005.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="TMR_T00005" title="%T00005 | TIMER | TON for GE TMR TENTHS %T00005 in CE_LOG rung 13 (non-retentive on-delay), preset 600 tenths = 60000 ms (60 s), GE timer register Pump_Timer3 %R00215.">TMR_T00005</span><span class="addr-inline">(%T00005)</span>.<span class="hl-ident">DN</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_T00006" title="%T00006 | TIMER | TON for GE TMR TENTHS %T00006 in CE_LOG rung 14 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer4 %R00218.">TMR_T00006</span><span class="addr-inline">(%T00006)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">2 s</span>);  <span class="hl-comment">// 2000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(TMR_T00005.DN)TON(TMR_T00006,2000,0);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 13 [source: ce_log rung 15 (ge), page 4 row 284.04 - no %t00006 -&gt; tmr tenths %t00007 (pump_timer5 %r00221) pv 600]
pump b retry wait 3: ge tmr tenths %t00007 (non-retentive on-delay, register pump_timer5 %r00221) with preset 600 tenths = 60000 ms = 60 s, converted to ton tag tmr_t00007; third waiting period of the pump b start sequence. if tmr_t00006.dn then
    ton_timer(tmr_t00007, preset := 60 s);  // 60000 ms
end_if; xic(tmr_t00006.dn)ton(tmr_t00007,60000,0);">  <td class="col-rung">    <span class="rung-num">Rung 13</span>    <div class="ge-ref-badge">CE_LOG rung 15 (GE), page 4 row 284.04 - NO %T00006 -&gt; TMR TENTHS %T00007 (Pump_Timer5 %R00221) PV 600</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pump B retry wait 3: GE TMR TENTHS %T00007 (non-retentive on-delay, register Pump_Timer5 %R00221) with preset 600 tenths = 60000 ms = 60 s, converted to TON tag TMR_T00007; third waiting period of the pump B start sequence.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="TMR_T00006" title="%T00006 | TIMER | TON for GE TMR TENTHS %T00006 in CE_LOG rung 14 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer4 %R00218.">TMR_T00006</span><span class="addr-inline">(%T00006)</span>.<span class="hl-ident">DN</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_T00007" title="%T00007 | TIMER | TON for GE TMR TENTHS %T00007 in CE_LOG rung 15 (non-retentive on-delay), preset 600 tenths = 60000 ms (60 s), GE timer register Pump_Timer5 %R00221.">TMR_T00007</span><span class="addr-inline">(%T00007)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">60 s</span>);  <span class="hl-comment">// 60000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(TMR_T00006.DN)TON(TMR_T00007,60000,0);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 14 [source: ce_log rung 16 (ge), page 4 row 535.32 - no %t00007 -&gt; tmr tenths %t00008 (pump_timer6 %r00224) pv 20]
pump b retry pulse 3: ge tmr tenths %t00008 (non-retentive on-delay, register pump_timer6 %r00224) with preset 20 tenths = 2000 ms = 2 s, converted to ton tag tmr_t00008; third and last 2-second start pulse to pump b. if tmr_t00007.dn then
    ton_timer(tmr_t00008, preset := 2 s);  // 2000 ms
end_if; xic(tmr_t00007.dn)ton(tmr_t00008,2000,0);">  <td class="col-rung">    <span class="rung-num">Rung 14</span>    <div class="ge-ref-badge">CE_LOG rung 16 (GE), page 4 row 535.32 - NO %T00007 -&gt; TMR TENTHS %T00008 (Pump_Timer6 %R00224) PV 20</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pump B retry pulse 3: GE TMR TENTHS %T00008 (non-retentive on-delay, register Pump_Timer6 %R00224) with preset 20 tenths = 2000 ms = 2 s, converted to TON tag TMR_T00008; third and last 2-second start pulse to pump B.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="TMR_T00007" title="%T00007 | TIMER | TON for GE TMR TENTHS %T00007 in CE_LOG rung 15 (non-retentive on-delay), preset 600 tenths = 60000 ms (60 s), GE timer register Pump_Timer5 %R00221.">TMR_T00007</span><span class="addr-inline">(%T00007)</span>.<span class="hl-ident">DN</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_T00008" title="%T00008 | TIMER | TON for GE TMR TENTHS %T00008 in CE_LOG rung 16 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer6 %R00224.">TMR_T00008</span><span class="addr-inline">(%T00008)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">2 s</span>);  <span class="hl-comment">// 2000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(TMR_T00007.DN)TON(TMR_T00008,2000,0);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 15 [source: ce_log rung 17 (ge), page 4 row 786.60 - branches no %t00003/nc %t00004, no %t00005/nc %t00006, no %t00007/nc %t00008 -&gt; ote %m00231]
pump b start pulses: pump_b_start_int %m00231 is true during the 2 seconds between a retry timer timing out and its pulse timer timing out - %t00003 done with %t00004 not yet done, %t00005 done with %t00006 not yet done, or %t00007 done with %t00008 not yet done. the three series branches are drawn on separate rows joined by a vertical wire and are or-ed. pump_b_start_int := ((tmr_t00003.dn and not tmr_t00004.dn) or (tmr_t00005.dn and not tmr_t00006.dn) or (tmr_t00007.dn and not tmr_t00008.dn)); [xic(tmr_t00003.dn)xio(tmr_t00004.dn),xic(tmr_t00005.dn)xio(tmr_t00006.dn),xic(tmr_t00007.dn)xio(tmr_t00008.dn)]ote(pump_b_start_int);">  <td class="col-rung">    <span class="rung-num">Rung 15</span>    <div class="ge-ref-badge">CE_LOG rung 17 (GE), page 4 row 786.60 - branches NO %T00003/NC %T00004, NO %T00005/NC %T00006, NO %T00007/NC %T00008 -&gt; OTE %M00231</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pump B start pulses: PUMP_B_START_INT %M00231 is true during the 2 seconds between a retry timer timing out and its pulse timer timing out - %T00003 done with %T00004 not yet done, %T00005 done with %T00006 not yet done, or %T00007 done with %T00008 not yet done. The three series branches are drawn on separate rows joined by a vertical wire and are OR-ed.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PUMP_B_START_INT" title="Deluge pump B Start - Internal C_E use">PUMP_B_START_INT</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="TMR_T00003" title="%T00003 | TIMER | TON for GE ONDTR TENTHS %T00003 in CE_LOG rung 11 (ONDTR = retentive on-delay, accumulated value kept when the rung goes false; cleared by the derived RES rung), preset 300 tenths = 30000 ms (30 s), GE timer register Pump_Timer1 %R00209.">TMR_T00003</span><span class="addr-inline">(%T00003)</span>.<span class="hl-ident">DN</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="TMR_T00004" title="%T00004 | TIMER | TON for GE TMR TENTHS %T00004 in CE_LOG rung 12 (TMR = non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer2 %R00212.">TMR_T00004</span><span class="addr-inline">(%T00004)</span>.<span class="hl-ident">DN</span>) <span class="hl-kw-logic">OR</span> (<span class="hl-tag tag-chip" data-tag="TMR_T00005" title="%T00005 | TIMER | TON for GE TMR TENTHS %T00005 in CE_LOG rung 13 (non-retentive on-delay), preset 600 tenths = 60000 ms (60 s), GE timer register Pump_Timer3 %R00215.">TMR_T00005</span><span class="addr-inline">(%T00005)</span>.<span class="hl-ident">DN</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="TMR_T00006" title="%T00006 | TIMER | TON for GE TMR TENTHS %T00006 in CE_LOG rung 14 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer4 %R00218.">TMR_T00006</span><span class="addr-inline">(%T00006)</span>.<span class="hl-ident">DN</span>) <span class="hl-kw-logic">OR</span> (<span class="hl-tag tag-chip" data-tag="TMR_T00007" title="%T00007 | TIMER | TON for GE TMR TENTHS %T00007 in CE_LOG rung 15 (non-retentive on-delay), preset 600 tenths = 60000 ms (60 s), GE timer register Pump_Timer5 %R00221.">TMR_T00007</span><span class="addr-inline">(%T00007)</span>.<span class="hl-ident">DN</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="TMR_T00008" title="%T00008 | TIMER | TON for GE TMR TENTHS %T00008 in CE_LOG rung 16 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer6 %R00224.">TMR_T00008</span><span class="addr-inline">(%T00008)</span>.<span class="hl-ident">DN</span>));</pre>    <div class="l5x-raw"><code>[XIC(TMR_T00003.DN)XIO(TMR_T00004.DN),XIC(TMR_T00005.DN)XIO(TMR_T00006.DN),XIC(TMR_T00007.DN)XIO(TMR_T00008.DN)]OTE(PUMP_B_START_INT);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 16 [source: ce_log rung 18 (ge), page 5 row 32.76 - no %t00008 -&gt; ondtr tenths (pump_timer7 %r00227) pv 600 -&gt; ote %m00620; r input: no %m00395, nc %t00008]
deluge-failed-to-release delay: ge ondtr tenths with register pump_timer7 %r00227 (retentive on-delay) and preset 600 tenths = 60000 ms = 60 s, converted to ton tag tmr_delugefail. it starts on the third pump b start pulse %t00008 and, if the deluge line has still not released within 60 s, sets the panel alarm delugefailedtorelease %m00620. as in rung 11 the r input also includes %t00008 dropping out, so the retained value cannot survive the end of the pulse. if tmr_t00008.dn then
    ton_timer(tmr_delugefail, preset := 60 s);  // 60000 ms
end_if; xic(tmr_t00008.dn)ton(tmr_delugefail,60000,0);">  <td class="col-rung">    <span class="rung-num">Rung 16</span>    <div class="ge-ref-badge">CE_LOG rung 18 (GE), page 5 row 32.76 - NO %T00008 -&gt; ONDTR TENTHS (Pump_Timer7 %R00227) PV 600 -&gt; OTE %M00620; R input: NO %M00395, NC %T00008</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Deluge-failed-to-release delay: GE ONDTR TENTHS with register Pump_Timer7 %R00227 (retentive on-delay) and preset 600 tenths = 60000 ms = 60 s, converted to TON tag TMR_DelugeFail. It starts on the third pump B start pulse %T00008 and, if the deluge line has still not released within 60 s, sets the panel alarm DelugeFailedToRelease %M00620. As in rung 11 the R input also includes %T00008 dropping out, so the retained value cannot survive the end of the pulse.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="TMR_T00008" title="%T00008 | TIMER | TON for GE TMR TENTHS %T00008 in CE_LOG rung 16 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer6 %R00224.">TMR_T00008</span><span class="addr-inline">(%T00008)</span>.<span class="hl-ident">DN</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_DelugeFail" title="%R00227 | TIMER | TON for the GE ONDTR TENTHS of CE_LOG rung 18 (retentive on-delay, cleared by the derived RES rung), GE timer register Pump_Timer7 %R00227, preset 600 tenths = 60000 ms (60 s); its done bit drives DelugeFailedToRelease %M00620.">TMR_DelugeFail</span><span class="addr-inline">(%R00227)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">60 s</span>);  <span class="hl-comment">// 60000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(TMR_T00008.DN)TON(TMR_DelugeFail,60000,0);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 17 [source: ce_log rung 18 (ge), page 5 row 32.76 - derived: ondtr output coil -&gt; ote %m00620]
output coil of the ondtr block: its done state drives delugefailedtorelease %m00620, the &#x27;deluge failed to release&#x27; alarm bit. separate rung because the ton is already the output instruction of the rung above. delugefailedtorelease := tmr_delugefail.dn; xic(tmr_delugefail.dn)ote(delugefailedtorelease);">  <td class="col-rung">    <span class="rung-num">Rung 17</span>    <div class="ge-ref-badge">CE_LOG rung 18 (GE), page 5 row 32.76 - derived: ONDTR output coil -&gt; OTE %M00620</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Output coil of the ONDTR block: its done state drives DelugeFailedToRelease %M00620, the &#x27;Deluge failed to release&#x27; alarm bit. Separate rung because the TON is already the output instruction of the rung above.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="DelugeFailedToRelease" title="Set if Deluge fail to release after trigging start of Pump B 3 times with 30 sec. delay">DelugeFailedToRelease</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="TMR_DelugeFail" title="%R00227 | TIMER | TON for the GE ONDTR TENTHS of CE_LOG rung 18 (retentive on-delay, cleared by the derived RES rung), GE timer register Pump_Timer7 %R00227, preset 600 tenths = 60000 ms (60 s); its done bit drives DelugeFailedToRelease %M00620.">TMR_DelugeFail</span><span class="addr-inline">(%R00227)</span>.<span class="hl-ident">DN</span>;</pre>    <div class="l5x-raw"><code>XIC(TMR_DelugeFail.DN)OTE(DelugeFailedToRelease);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 18 [source: ce_log rung 18 (ge), page 5 row 32.76 - derived: r input of the ondtr, no %m00395 parallel nc %t00008 -&gt; res tmr_delugefail]
reset input r of the ondtr pump_timer7 %r00227: 7503-pst-001 deluge line pressure high %m00395 (deluge released) or %t00008 dropping out resets it. converted to res(tmr_delugefail) because a logix ton has no reset pin. if (pst_7503_001_alhi or not tmr_t00008.dn) then
    reset(tmr_delugefail);
end_if; [xic(pst_7503_001_alhi),xio(tmr_t00008.dn)]res(tmr_delugefail);">  <td class="col-rung">    <span class="rung-num">Rung 18</span>    <div class="ge-ref-badge">CE_LOG rung 18 (GE), page 5 row 32.76 - derived: R input of the ONDTR, NO %M00395 parallel NC %T00008 -&gt; RES TMR_DelugeFail</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Reset input R of the ONDTR Pump_Timer7 %R00227: 7503-PST-001 deluge line pressure high %M00395 (deluge released) or %T00008 dropping out resets it. Converted to RES(TMR_DelugeFail) because a Logix TON has no reset pin.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> (<span class="hl-tag tag-chip" data-tag="PST_7503_001_ALHI" title="7503-PST-001  Deluge line pressure - Hi Alarm C_E">PST_7503_001_ALHI</span> <span class="hl-kw-logic">OR</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="TMR_T00008" title="%T00008 | TIMER | TON for GE TMR TENTHS %T00008 in CE_LOG rung 16 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer6 %R00224.">TMR_T00008</span><span class="addr-inline">(%T00008)</span>.<span class="hl-ident">DN</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">RESET</span>(<span class="hl-tag tag-chip" data-tag="TMR_DelugeFail" title="%R00227 | TIMER | TON for the GE ONDTR TENTHS of CE_LOG rung 18 (retentive on-delay, cleared by the derived RES rung), GE timer register Pump_Timer7 %R00227, preset 600 tenths = 60000 ms (60 s); its done bit drives DelugeFailedToRelease %M00620.">TMR_DelugeFail</span><span class="addr-inline">(%R00227)</span>);
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>[XIC(PST_7503_001_ALHI),XIO(TMR_T00008.DN)]RES(TMR_DelugeFail);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 19 [source: ce_log rung 20 (ge), page 5 row 528.60 - nc %m00388 %m00389 %m00396 %m00398 in series -&gt; tmr tenths %t00009 (pump_timer8 %r00230) pv 20]
pump b stop delay: with none of the fire causes active - 7404-df-001 %m00388, 7404-df-002 %m00389, 7503-fr-001/002 %m00396 and 7503-fr-003 %m00398 all normal, located nc in series - the ge tmr tenths %t00009 (non-retentive on-delay, register pump_timer8 %r00230) with preset 20 tenths = 2000 ms = 2 s produces the 2-second stop pulse, converted to ton tag tmr_t00009. if not df_7404_001_alhi and not df_7404_002_alhi and not fr_7503_001_002_alhi and not fr_7503_003_alhi then
    ton_timer(tmr_t00009, preset := 2 s);  // 2000 ms
end_if; xio(df_7404_001_alhi)xio(df_7404_002_alhi)xio(fr_7503_001_002_alhi)xio(fr_7503_003_alhi)ton(tmr_t00009,2000,0);">  <td class="col-rung">    <span class="rung-num">Rung 19</span>    <div class="ge-ref-badge">CE_LOG rung 20 (GE), page 5 row 528.60 - NC %M00388 %M00389 %M00396 %M00398 in series -&gt; TMR TENTHS %T00009 (Pump_Timer8 %R00230) PV 20</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pump B stop delay: with none of the fire causes active - 7404-DF-001 %M00388, 7404-DF-002 %M00389, 7503-FR-001/002 %M00396 and 7503-FR-003 %M00398 all normal, located NC in series - the GE TMR TENTHS %T00009 (non-retentive on-delay, register Pump_Timer8 %R00230) with preset 20 tenths = 2000 ms = 2 s produces the 2-second stop pulse, converted to TON tag TMR_T00009.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001_ALHI" title="7404-DF-001  Flame detector pump house - Hi Alarm C_E">DF_7404_001_ALHI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_ALHI" title="7404-DF-002  Flame detector pump house - Hi Alarm C_E">DF_7404_002_ALHI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALHI" title="7503-FR-001/002  Foam release from field - Hi alarm C_E">FR_7503_001_002_ALHI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_ALHI" title="7503-FR-003  Foam release from panel - Hi Alarm C_E">FR_7503_003_ALHI</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_T00009" title="%T00009 | TIMER | TON for GE TMR TENTHS %T00009 in CE_LOG rung 20 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer8 %R00230.">TMR_T00009</span><span class="addr-inline">(%T00009)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">2 s</span>);  <span class="hl-comment">// 2000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIO(DF_7404_001_ALHI)XIO(DF_7404_002_ALHI)XIO(FR_7503_001_002_ALHI)XIO(FR_7503_003_ALHI)TON(TMR_T00009,2000,0);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 20 [source: ce_log rung 21 (ge), page 5 row 868.68 - nc %m00035 parallel (nc %m00388 %m00389 %m00396 %m00398 %t00009 in series) -&gt; ote %m00230]
stop of pump b: the stop foam button 7503-fs-001 not inhibited (%m00035, nc) or all fire causes back to normal (7404-df-001 %m00388, 7404-df-002 %m00389, 7503-fr-001/002 %m00396, 7503-fr-003 %m00398 nc in series) together with the 2-second stop delay %t00009 sets pump_b_stop_int %m00230. pump_b_stop_int := (not fs_7503_001_ali or (not df_7404_001_alhi and not df_7404_002_alhi and not fr_7503_001_002_alhi and not fr_7503_003_alhi and not tmr_t00009.dn)); [xio(fs_7503_001_ali),xio(df_7404_001_alhi)xio(df_7404_002_alhi)xio(fr_7503_001_002_alhi)xio(fr_7503_003_alhi)xio(tmr_t00009.dn)]ote(pump_b_stop_int);">  <td class="col-rung">    <span class="rung-num">Rung 20</span>    <div class="ge-ref-badge">CE_LOG rung 21 (GE), page 5 row 868.68 - NC %M00035 parallel (NC %M00388 %M00389 %M00396 %M00398 %T00009 in series) -&gt; OTE %M00230</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Stop of pump B: the stop foam button 7503-FS-001 not inhibited (%M00035, NC) or all fire causes back to normal (7404-DF-001 %M00388, 7404-DF-002 %M00389, 7503-FR-001/002 %M00396, 7503-FR-003 %M00398 NC in series) together with the 2-second stop delay %T00009 sets PUMP_B_STOP_INT %M00230.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PUMP_B_STOP_INT" title="Deluge pump B Stop - Internal C_E use">PUMP_B_STOP_INT</span> <span class="hl-op">:=</span> (<span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span> <span class="hl-kw-logic">OR</span> (<span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DF_7404_001_ALHI" title="7404-DF-001  Flame detector pump house - Hi Alarm C_E">DF_7404_001_ALHI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="DF_7404_002_ALHI" title="7404-DF-002  Flame detector pump house - Hi Alarm C_E">DF_7404_002_ALHI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALHI" title="7503-FR-001/002  Foam release from field - Hi alarm C_E">FR_7503_001_002_ALHI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="FR_7503_003_ALHI" title="7503-FR-003  Foam release from panel - Hi Alarm C_E">FR_7503_003_ALHI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="TMR_T00009" title="%T00009 | TIMER | TON for GE TMR TENTHS %T00009 in CE_LOG rung 20 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer8 %R00230.">TMR_T00009</span><span class="addr-inline">(%T00009)</span>.<span class="hl-ident">DN</span>));</pre>    <div class="l5x-raw"><code>[XIO(FS_7503_001_ALI),XIO(DF_7404_001_ALHI)XIO(DF_7404_002_ALHI)XIO(FR_7503_001_002_ALHI)XIO(FR_7503_003_ALHI)XIO(TMR_T00009.DN)]OTE(PUMP_B_STOP_INT);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 21 [source: ce_log rung 23 (ge), page 6 row 202.56 - no %m00034 -&gt; ote %m00237]
panel indication, cause and effect: 6401-zsl-001 esd valve closed (%m00034) is copied to tag_do_13_int %m00237, the esd-valve-closed lamp output. tag_do_13_int := zsl_6401_001_ali; xic(zsl_6401_001_ali)ote(tag_do_13_int);">  <td class="col-rung">    <span class="rung-num">Rung 21</span>    <div class="ge-ref-badge">CE_LOG rung 23 (GE), page 6 row 202.56 - NO %M00034 -&gt; OTE %M00237</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Panel indication, cause and effect: 6401-ZSL-001 ESD valve closed (%M00034) is copied to Tag_DO_13_INT %M00237, the ESD-valve-closed lamp output.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Tag_DO_13_INT" title="EDS valve closed indication - Internal C_E use">Tag_DO_13_INT</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="ZSL_6401_001_ALI" title="6401-ZSL-001 ESD valve closed - Alarm inhibit">ZSL_6401_001_ALI</span>;</pre>    <div class="l5x-raw"><code>XIC(ZSL_6401_001_ALI)OTE(Tag_DO_13_INT);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 22 [source: ce_log rung 24 (ge), page 6 row 359.28 - no %m00033 -&gt; ote %m00236]
panel indication: 6401-zsh-001 esd valve open (%m00033) is copied to tag_do_12_int %m00236, the esd-valve-open lamp output. tag_do_12_int := zsh_6401_001_ali; xic(zsh_6401_001_ali)ote(tag_do_12_int);">  <td class="col-rung">    <span class="rung-num">Rung 22</span>    <div class="ge-ref-badge">CE_LOG rung 24 (GE), page 6 row 359.28 - NO %M00033 -&gt; OTE %M00236</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Panel indication: 6401-ZSH-001 ESD valve open (%M00033) is copied to Tag_DO_12_INT %M00236, the ESD-valve-open lamp output.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Tag_DO_12_INT" title="EDS valve open indication - Internal C_E use">Tag_DO_12_INT</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="ZSH_6401_001_ALI" title="6401-ZSH-001 ESD valve open - Alarm inhibit">ZSH_6401_001_ALI</span>;</pre>    <div class="l5x-raw"><code>XIC(ZSH_6401_001_ALI)OTE(Tag_DO_12_INT);</code></div>  </td></tr><tr class="rung-row" data-search="ce_log ce_log rung 23 [source: ce_log rung 25 (ge), page 6 row 516.00 - no %m00441 -&gt; ote %m00238]
panel indication: 7002-pst-001 air accumulator pressure low (%m00441) is copied to tag_do_14_int %m00238, the low-air lamp output. tag_do_14_int := pst_7002_001_alli; xic(pst_7002_001_alli)ote(tag_do_14_int);">  <td class="col-rung">    <span class="rung-num">Rung 23</span>    <div class="ge-ref-badge">CE_LOG rung 25 (GE), page 6 row 516.00 - NO %M00441 -&gt; OTE %M00238</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Panel indication: 7002-PST-001 air accumulator pressure low (%M00441) is copied to Tag_DO_14_INT %M00238, the low-air lamp output.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Tag_DO_14_INT" title="EDS valve low air indication - Internal C_E use">Tag_DO_14_INT</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PST_7002_001_ALLI" title="7002-PST-001  Air acc. pressure - Lo Alarm C_E">PST_7002_001_ALLI</span>;</pre>    <div class="l5x-raw"><code>XIC(PST_7002_001_ALLI)OTE(Tag_DO_14_INT);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-Sound" data-routine="Sound">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">7. Core Logic, Startup &amp; Cause-and-Effect</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            Sound
            <a class="pdf-link" href="LAD/Sound.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/Sound.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>50</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>45</strong></span>
          <span class="stat-pill">Called By: <strong>Logic</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Manages audible alarm annunciation for the PCR Control Panel Buzzer (Tag_DO_15_INT), Pump House Local Horn/Bell (SA_7404_001_002_INT), and PLC Fault Buzzer (PLC_Fault_INT). Uses 38 rising-edge one-shot coils (POSCOIL System_Sound01..37, 40) so that any new alarm re-triggers the sounder after an operator presses System_Mute.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (Sound)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: Sound — Rising-Edge Audible Alarm Latching &amp; Mute Logic</span>
<span class="hl-comment">// Source:  LAD/Sound.pdf (50 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-comment">// --- Rungs 1..38: Rising-Edge One-Shot Detection (POSCOIL) on Each Alarm Source ---</span>
<span class="hl-comment">// Group A (System_Sound01..26): Process, Fire, Gas, Inhibit &amp; Line Fault Alarms</span>
<span class="hl-comment">//   -&gt; Triggers BOTH PCR Panel Buzzer (Tag_DO_15_INT) AND Pump House Horn (SA_7404_001_002_INT)</span>
<span class="hl-tag tag-chip" data-tag="System_Sound01" title="Reset all latches">System_Sound01</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="Voting_DG_7404_ALLI" title="Voting of Gas Low Alarms in pump house">Voting_DG_7404_ALLI</span>);    <span class="hl-comment">// Point Gas Low</span>
<span class="hl-tag tag-chip" data-tag="System_Sound02" title="Reset all latches">System_Sound02</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="Voting_DG_7404_ALHI" title="Voting of Gas High Alarms in pump house">Voting_DG_7404_ALHI</span>);    <span class="hl-comment">// Point Gas High</span>
<span class="hl-tag tag-chip" data-tag="System_Sound03" title="Reset all latches">System_Sound03</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="Voting_All_Inhibits" title="Voting of all Inhibits">Voting_All_Inhibits</span>);    <span class="hl-comment">// Any Channel Inhibited</span>
<span class="hl-tag tag-chip" data-tag="System_Sound04" title="Reset all latches">System_Sound04</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="Voting_All_Faults" title="Voting of all Faults">Voting_All_Faults</span>);      <span class="hl-comment">// Any Channel Fault</span>
<span class="hl-tag tag-chip" data-tag="System_Sound05" title="Reset all latches">System_Sound05</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALLI" title="7404-DG-011R  Open path detector - Lo Alarm C_E">DG_7404_011R_ALLI</span>);      <span class="hl-comment">// Open-Path Gas Low</span>
<span class="hl-tag tag-chip" data-tag="System_Sound06" title="Reset all latches">System_Sound06</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALHI" title="7404-DG-011R  Open path detector - Hi Alarm C_E">DG_7404_011R_ALHI</span>);      <span class="hl-comment">// Open-Path Gas High</span>
<span class="hl-tag tag-chip" data-tag="System_Sound07" title="Reset all latches">System_Sound07</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DF_7404_001_ALHI" title="7404-DF-001  Flame detector pump house - Hi Alarm C_E">DF_7404_001_ALHI</span>);       <span class="hl-comment">// Flame Detector 001</span>
<span class="hl-tag tag-chip" data-tag="System_Sound08" title="Reset all latches">System_Sound08</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DF_7404_002_ALHI" title="7404-DF-002  Flame detector pump house - Hi Alarm C_E">DF_7404_002_ALHI</span>);       <span class="hl-comment">// Flame Detector 002</span>
<span class="hl-tag tag-chip" data-tag="System_Sound09" title="Reset all latches">System_Sound09</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="PST_7002_001_ALLI" title="7002-PST-001  Air acc. pressure - Lo Alarm C_E">PST_7002_001_ALLI</span>);      <span class="hl-comment">// ESDV Air Pressure Low</span>
<span class="hl-tag tag-chip" data-tag="System_Sound10" title="Reset all latches">System_Sound10</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="PST_6401_001_ALHI" title="6401-PST-001  Fuel gas pressure - Hi Alarm C_E">PST_6401_001_ALHI</span>);      <span class="hl-comment">// Fuel Gas Pressure High</span>
<span class="hl-tag tag-chip" data-tag="System_Sound11" title="Reset all latches">System_Sound11</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="PST_7503_001_ALHI" title="7503-PST-001  Deluge line pressure - Hi Alarm C_E">PST_7503_001_ALHI</span>);      <span class="hl-comment">// Deluge Line Pressure High (Released)</span>
<span class="hl-tag tag-chip" data-tag="System_Sound12" title="Reset all latches">System_Sound12</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALHI" title="7503-FR-001/002  Foam release from field - Hi alarm C_E">FR_7503_001_002_ALHI</span>);   <span class="hl-comment">// Field Foam Release Pushbutton</span>
<span class="hl-tag tag-chip" data-tag="System_Sound13" title="Reset all latches">System_Sound13</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="FR_7503_003_ALHI" title="7503-FR-003  Foam release from panel - Hi Alarm C_E">FR_7503_003_ALHI</span>);       <span class="hl-comment">// Panel Foam Release Pushbutton</span>
<span class="hl-tag tag-chip" data-tag="System_Sound14" title="Reset all latches">System_Sound14</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="ZSL_6401_001_ALI" title="6401-ZSL-001 ESD valve closed - Alarm inhibit">ZSL_6401_001_ALI</span>);       <span class="hl-comment">// ESD Valve Closed</span>
<span class="hl-tag tag-chip" data-tag="System_Sound15" title="Reset all latches">System_Sound15</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI" title="7503-FS-001 Stop foam button - Alarm inhibit">FS_7503_001_ALI</span>);        <span class="hl-comment">// Stop Foam Button Pressed</span>
<span class="hl-tag tag-chip" data-tag="System_Sound16" title="Reset all latches">System_Sound16</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="LS_7503_001_ALI" title="7503-LS-001  AFFF tank low level - Alarm inhibit">LS_7503_001_ALI</span>);        <span class="hl-comment">// AFFF Tank Low Level</span>
<span class="hl-tag tag-chip" data-tag="System_Sound17" title="Reset all latches">System_Sound17</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="LS_7503_002_ALI" title="7503-LS-002  Diesel tank low level - Alarm inhibit">LS_7503_002_ALI</span>);        <span class="hl-comment">// Diesel Tank Low Level</span>
<span class="hl-tag tag-chip" data-tag="System_Sound18" title="Reset all latches">System_Sound18</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="ESDV_6401_001_ALI" title="6401-ESDV-001  ESD Fuel Gas Button - Alarm inhibit">ESDV_6401_001_ALI</span>);      <span class="hl-comment">// ESD Fuel Gas Button Pressed</span>
<span class="hl-tag tag-chip" data-tag="System_Sound19" title="Reset all latches">System_Sound19</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SpareDI_11_ALI" title="SpareDI-11 - Alarm inhibit">SpareDI_11_ALI</span>);         <span class="hl-comment">// Spare DI 11</span>
<span class="hl-tag tag-chip" data-tag="System_Sound20" title="Reset all latches">System_Sound20</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SpareAI_11_ALLI" title="SpareAI-11 - Lo Alarm C_E">SpareAI_11_ALLI</span>);        <span class="hl-comment">// Spare AI 11 Lo</span>
<span class="hl-tag tag-chip" data-tag="System_Sound21" title="Reset all latches">System_Sound21</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SpareAI_11_ALHI" title="SpareAI-11 - Hi Alarm C_E">SpareAI_11_ALHI</span>);        <span class="hl-comment">// Spare AI 11 Hi</span>
<span class="hl-tag tag-chip" data-tag="System_Sound22" title="Reset all latches">System_Sound22</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SpareAI_15_ALLI" title="SpareAI-15 - Lo Alarm C_E">SpareAI_15_ALLI</span>);        <span class="hl-comment">// Spare AI 15 Lo</span>
<span class="hl-tag tag-chip" data-tag="System_Sound23" title="Reset all latches">System_Sound23</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SpareAI_15_ALHI" title="SpareAI-15 - Hi Alarm C_E">SpareAI_15_ALHI</span>);        <span class="hl-comment">// Spare AI 15 Hi</span>
<span class="hl-tag tag-chip" data-tag="System_Sound24" title="Reset all latches">System_Sound24</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SpareAI_16_ALLI" title="SpareAI-16 - Lo Alarm C_E">SpareAI_16_ALLI</span>);        <span class="hl-comment">// Spare AI 16 Lo</span>
<span class="hl-tag tag-chip" data-tag="System_Sound25" title="Reset all latches">System_Sound25</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SpareAI_16_ALHI" title="SpareAI-16 - Hi Alarm C_E">SpareAI_16_ALHI</span>);        <span class="hl-comment">// Spare AI 16 Hi</span>
<span class="hl-tag tag-chip" data-tag="System_Sound26" title="Reset all latches">System_Sound26</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_ALI" title="Foam release inhibit - Alarm inhibit">INHIBIT_FOAM_REL_ALI</span>);   <span class="hl-comment">// Inhibit Foam Release Keyswitch</span>

<span class="hl-comment">// Group B (System_Sound27..31): Triggers PCR Panel Buzzer (Tag_DO_15_INT) ONLY</span>
<span class="hl-tag tag-chip" data-tag="System_Sound27" title="Reset all latches">System_Sound27</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span>);
<span class="hl-tag tag-chip" data-tag="System_Sound28" title="Reset all latches">System_Sound28</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SpareAI_21_ALLI" title="SpareAI-21 - Lo Alarm C_E">SpareAI_21_ALLI</span>);
<span class="hl-tag tag-chip" data-tag="System_Sound29" title="Reset all latches">System_Sound29</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SpareAI_21_ALHI" title="SpareAI-21 - Hi Alarm C_E">SpareAI_21_ALHI</span>);
<span class="hl-tag tag-chip" data-tag="System_Sound30" title="Reset all latches">System_Sound30</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DelugeFailedToRelease" title="Set if Deluge fail to release after trigging start of Pump B 3 times with 30 sec. delay">DelugeFailedToRelease</span>);  <span class="hl-comment">// Deluge Failed After 3 Pump B Attempts</span>
<span class="hl-tag tag-chip" data-tag="System_Sound31" title="Reset all latches">System_Sound31</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour" title="Set if Pump A have been activated in 60 minutes.">Pump_Active_1_Hour</span>);     <span class="hl-comment">// Deluge Pump A 1-Hour Cutoff Reached</span>

<span class="hl-comment">// Group C (System_Sound32..37, 40): PLC System Faults &amp; Pump B Inhibited -&gt; Triggers PLC_Fault_INT</span>
<span class="hl-tag tag-chip" data-tag="System_Sound32" title="Reset all latches">System_Sound32</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-sys tag-chip" data-tag="#BAD_RAM">#BAD_RAM</span> (<span class="hl-addr addr-badge">%SA0001</span>));
<span class="hl-tag tag-chip" data-tag="System_Sound33" title="Reset all latches">System_Sound33</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-sys tag-chip" data-tag="#HRD_CPU">#HRD_CPU</span> (<span class="hl-addr addr-badge">%SA0009</span>));
<span class="hl-tag tag-chip" data-tag="System_Sound34" title="Reset all latches">System_Sound34</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-sys tag-chip" data-tag="#HRD_FLT">#HRD_FLT</span> (<span class="hl-addr addr-badge">%SA0010</span>));
<span class="hl-tag tag-chip" data-tag="System_Sound35" title="Reset all latches">System_Sound35</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-sys tag-chip" data-tag="#LOS_IOM">#LOS_IOM</span> (<span class="hl-addr addr-badge">%SA0012</span>));
<span class="hl-tag tag-chip" data-tag="System_Sound36" title="Reset all latches">System_Sound36</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-sys tag-chip" data-tag="#LOS_RCK">#LOS_RCK</span> (<span class="hl-addr addr-badge">%SA0011</span>));
<span class="hl-tag tag-chip" data-tag="System_Sound37" title="Reset all latches">System_Sound37</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-sys tag-chip" data-tag="#LOW_BAT">#LOW_BAT</span> (<span class="hl-addr addr-badge">%SA0002</span>));
<span class="hl-tag tag-chip" data-tag="System_Sound40" title="Reset all latches">System_Sound40</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited_AL" title="Standby pump B inhibited - Alarm">Pump_B_Inhibited_AL</span> (<span class="hl-addr addr-badge">%M00025</span>));

<span class="hl-comment">// --- Rungs 39..45: Latch Sound Outputs on Any New Rising Edge ---</span>
<span class="hl-kw">IF</span> (<span class="hl-kw">ANY</span> <span class="hl-tag tag-chip" data-tag="System_Sound01" title="Reset all latches">System_Sound01</span> .. <span class="hl-tag tag-chip" data-tag="System_Sound31" title="Reset all latches">System_Sound31</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">LATCH</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_15_INT" title="Panel alarm - Internal C_E use">Tag_DO_15_INT</span> (<span class="hl-addr addr-badge">%M00215</span>) <span class="hl-op">:=</span> <span class="hl-kw-logic">TRUE</span>;         <span class="hl-comment">// PCR Control Room Panel Buzzer</span>
<span class="hl-kw">END_IF</span>;

<span class="hl-kw">IF</span> (<span class="hl-kw">ANY</span> <span class="hl-tag tag-chip" data-tag="System_Sound01" title="Reset all latches">System_Sound01</span> .. <span class="hl-tag tag-chip" data-tag="System_Sound26" title="Reset all latches">System_Sound26</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">LATCH</span> <span class="hl-tag tag-chip" data-tag="SA_7404_001_002_INT" title="7404-SA-001/002  Local alarm pump house - Internal C_E use">SA_7404_001_002_INT</span> (<span class="hl-addr addr-badge">%M00202</span>) <span class="hl-op">:=</span> <span class="hl-kw-logic">TRUE</span>;   <span class="hl-comment">// Pump House Local Horn/Bell</span>
<span class="hl-kw">END_IF</span>;

<span class="hl-kw">IF</span> (<span class="hl-kw">ANY</span> <span class="hl-tag tag-chip" data-tag="System_Sound32" title="Reset all latches">System_Sound32</span> .. <span class="hl-tag tag-chip" data-tag="System_Sound37" title="Reset all latches">System_Sound37</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound40" title="Reset all latches">System_Sound40</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">LATCH</span> <span class="hl-tag tag-chip" data-tag="PLC_Fault_INT" title="Set when PLC fault exists - Internal C_E use">PLC_Fault_INT</span> (<span class="hl-addr addr-badge">%M00216</span>) <span class="hl-op">:=</span> <span class="hl-kw-logic">TRUE</span>;         <span class="hl-comment">// PCR Panel Pulsed Fault Buzzer</span>
<span class="hl-kw">END_IF</span>;

<span class="hl-comment">// --- Rungs 46..50: Silence (Mute) or Reset All Audible Alarms ---</span>
<span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> (<span class="hl-addr addr-badge">%M00700</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Mute" title="System Mute from tuch panel">System_Mute</span> (<span class="hl-addr addr-badge">%M00706</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">UNLATCH</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_15_INT" title="Panel alarm - Internal C_E use">Tag_DO_15_INT</span>       (<span class="hl-addr addr-badge">%M00215</span>) <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>;
    <span class="hl-kw">UNLATCH</span> <span class="hl-tag tag-chip" data-tag="SA_7404_001_002_INT" title="7404-SA-001/002  Local alarm pump house - Internal C_E use">SA_7404_001_002_INT</span> (<span class="hl-addr addr-badge">%M00202</span>) <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>;
    <span class="hl-kw">UNLATCH</span> <span class="hl-tag tag-chip" data-tag="PLC_Fault_INT" title="Set when PLC fault exists - Internal C_E use">PLC_Fault_INT</span>       (<span class="hl-addr addr-badge">%M00216</span>) <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>;
<span class="hl-kw">END_IF</span>;

<span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="System_Mute" title="System Mute from tuch panel">System_Mute</span> (<span class="hl-addr addr-badge">%M00706</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">UNLATCH</span> <span class="hl-tag tag-chip" data-tag="System_Mute" title="System Mute from tuch panel">System_Mute</span> (<span class="hl-addr addr-badge">%M00706</span>) <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>;        <span class="hl-comment">// Self-clearing HMI pushbutton bit</span>
<span class="hl-kw">END_IF</span>;</code></pre>
      </div>

      <div class="section-rungs collapsed-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (45 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 45)">Show All 45 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="sound sound rung 0 [source: sound rung 4 (ge) - dg_7404_001_alh (%m00353) nocon, poscoil system_sound01 (%m00800)]
no contact dg_7404_001_alh (%m00353) drives the positive-transition (one-shot) coil system_sound01 (%m00800): 7404-dg-001 gas detector, pump house - hi gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound01 := rising_edge(dg_7404_001_alh);  // one-shot pulse (poscoil) xic(dg_7404_001_alh)ons(system_sound01_os)ote(system_sound01);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">Sound rung 4 (GE) - DG_7404_001_ALH (%M00353) NOCON, POSCOIL System_Sound01 (%M00800)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_001_ALH (%M00353) drives the positive-transition (one-shot) coil System_Sound01 (%M00800): 7404-DG-001 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound01" title="Reset all latches">System_Sound01</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_001_ALH" title="7404-DG-001  Gas detector pump house - Hi Alarm">DG_7404_001_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_001_ALH)ONS(System_Sound01_OS)OTE(System_Sound01);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 1 [source: sound rung 5 (ge) - dg_7404_001_all (%m00401) nocon, poscoil system_sound02 (%m00801)]
no contact dg_7404_001_all (%m00401) drives the positive-transition (one-shot) coil system_sound02 (%m00801): 7404-dg-001 gas detector, pump house - lo gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound02 := rising_edge(dg_7404_001_all);  // one-shot pulse (poscoil) xic(dg_7404_001_all)ons(system_sound02_os)ote(system_sound02);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">Sound rung 5 (GE) - DG_7404_001_ALL (%M00401) NOCON, POSCOIL System_Sound02 (%M00801)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_001_ALL (%M00401) drives the positive-transition (one-shot) coil System_Sound02 (%M00801): 7404-DG-001 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound02" title="Reset all latches">System_Sound02</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_001_ALL" title="7404-DG-001  Gas detector pump house - Lo Alarm">DG_7404_001_ALL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_001_ALL)ONS(System_Sound02_OS)OTE(System_Sound02);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 2 [source: sound rung 6 (ge) - dg_7404_002_alh (%m00354) nocon, poscoil system_sound03 (%m00802)]
no contact dg_7404_002_alh (%m00354) drives the positive-transition (one-shot) coil system_sound03 (%m00802): 7404-dg-002 gas detector, pump house - hi gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound03 := rising_edge(dg_7404_002_alh);  // one-shot pulse (poscoil) xic(dg_7404_002_alh)ons(system_sound03_os)ote(system_sound03);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">Sound rung 6 (GE) - DG_7404_002_ALH (%M00354) NOCON, POSCOIL System_Sound03 (%M00802)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_002_ALH (%M00354) drives the positive-transition (one-shot) coil System_Sound03 (%M00802): 7404-DG-002 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound03" title="Reset all latches">System_Sound03</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_002_ALH" title="7404-DG-002  Gas detector pump house - Hi Alarm">DG_7404_002_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_002_ALH)ONS(System_Sound03_OS)OTE(System_Sound03);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 3 [source: sound rung 7 (ge) - dg_7404_002_all (%m00402) nocon, poscoil system_sound04 (%m00803)]
no contact dg_7404_002_all (%m00402) drives the positive-transition (one-shot) coil system_sound04 (%m00803): 7404-dg-002 gas detector, pump house - lo gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound04 := rising_edge(dg_7404_002_all);  // one-shot pulse (poscoil) xic(dg_7404_002_all)ons(system_sound04_os)ote(system_sound04);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">Sound rung 7 (GE) - DG_7404_002_ALL (%M00402) NOCON, POSCOIL System_Sound04 (%M00803)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_002_ALL (%M00402) drives the positive-transition (one-shot) coil System_Sound04 (%M00803): 7404-DG-002 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound04" title="Reset all latches">System_Sound04</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_002_ALL" title="7404-DG-002  Gas detector pump house - Lo Alarm">DG_7404_002_ALL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_002_ALL)ONS(System_Sound04_OS)OTE(System_Sound04);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 4 [source: sound rung 8 (ge) - dg_7404_003_alh (%m00355) nocon, poscoil system_sound05 (%m00804)]
no contact dg_7404_003_alh (%m00355) drives the positive-transition (one-shot) coil system_sound05 (%m00804): 7404-dg-003 gas detector, pump house - hi gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound05 := rising_edge(dg_7404_003_alh);  // one-shot pulse (poscoil) xic(dg_7404_003_alh)ons(system_sound05_os)ote(system_sound05);">  <td class="col-rung">    <span class="rung-num">Rung 4</span>    <div class="ge-ref-badge">Sound rung 8 (GE) - DG_7404_003_ALH (%M00355) NOCON, POSCOIL System_Sound05 (%M00804)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_003_ALH (%M00355) drives the positive-transition (one-shot) coil System_Sound05 (%M00804): 7404-DG-003 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound05" title="Reset all latches">System_Sound05</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_003_ALH" title="7404-DG-003  Gas detector pump house - Hi Alarm">DG_7404_003_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_003_ALH)ONS(System_Sound05_OS)OTE(System_Sound05);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 5 [source: sound rung 9 (ge) - dg_7404_003_all (%m00403) nocon, poscoil system_sound06 (%m00805)]
no contact dg_7404_003_all (%m00403) drives the positive-transition (one-shot) coil system_sound06 (%m00805): 7404-dg-003 gas detector, pump house - lo gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound06 := rising_edge(dg_7404_003_all);  // one-shot pulse (poscoil) xic(dg_7404_003_all)ons(system_sound06_os)ote(system_sound06);">  <td class="col-rung">    <span class="rung-num">Rung 5</span>    <div class="ge-ref-badge">Sound rung 9 (GE) - DG_7404_003_ALL (%M00403) NOCON, POSCOIL System_Sound06 (%M00805)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_003_ALL (%M00403) drives the positive-transition (one-shot) coil System_Sound06 (%M00805): 7404-DG-003 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound06" title="Reset all latches">System_Sound06</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_003_ALL" title="7404-DG-003  Gas detector pump house - Lo Alarm">DG_7404_003_ALL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_003_ALL)ONS(System_Sound06_OS)OTE(System_Sound06);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 6 [source: sound rung 10 (ge) - dg_7404_004_alh (%m00356) nocon, poscoil system_sound07 (%m00806)]
no contact dg_7404_004_alh (%m00356) drives the positive-transition (one-shot) coil system_sound07 (%m00806): 7404-dg-004 gas detector, pump house - hi gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound07 := rising_edge(dg_7404_004_alh);  // one-shot pulse (poscoil) xic(dg_7404_004_alh)ons(system_sound07_os)ote(system_sound07);">  <td class="col-rung">    <span class="rung-num">Rung 6</span>    <div class="ge-ref-badge">Sound rung 10 (GE) - DG_7404_004_ALH (%M00356) NOCON, POSCOIL System_Sound07 (%M00806)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_004_ALH (%M00356) drives the positive-transition (one-shot) coil System_Sound07 (%M00806): 7404-DG-004 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound07" title="Reset all latches">System_Sound07</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_004_ALH" title="7404-DG-004  Gas detector pump house - Hi Alarm">DG_7404_004_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_004_ALH)ONS(System_Sound07_OS)OTE(System_Sound07);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 7 [source: sound rung 11 (ge) - dg_7404_004_all (%m00404) nocon, poscoil system_sound08 (%m00807)]
no contact dg_7404_004_all (%m00404) drives the positive-transition (one-shot) coil system_sound08 (%m00807): 7404-dg-004 gas detector, pump house - lo gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound08 := rising_edge(dg_7404_004_all);  // one-shot pulse (poscoil) xic(dg_7404_004_all)ons(system_sound08_os)ote(system_sound08);">  <td class="col-rung">    <span class="rung-num">Rung 7</span>    <div class="ge-ref-badge">Sound rung 11 (GE) - DG_7404_004_ALL (%M00404) NOCON, POSCOIL System_Sound08 (%M00807)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_004_ALL (%M00404) drives the positive-transition (one-shot) coil System_Sound08 (%M00807): 7404-DG-004 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound08" title="Reset all latches">System_Sound08</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_004_ALL" title="7404-DG-004  Gas detector pump house - Lo Alarm">DG_7404_004_ALL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_004_ALL)ONS(System_Sound08_OS)OTE(System_Sound08);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 8 [source: sound rung 12 (ge) - dg_7404_005_alh (%m00357) nocon, poscoil system_sound09 (%m00808)]
no contact dg_7404_005_alh (%m00357) drives the positive-transition (one-shot) coil system_sound09 (%m00808): 7404-dg-005 gas detector, pump house - hi gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound09 := rising_edge(dg_7404_005_alh);  // one-shot pulse (poscoil) xic(dg_7404_005_alh)ons(system_sound09_os)ote(system_sound09);">  <td class="col-rung">    <span class="rung-num">Rung 8</span>    <div class="ge-ref-badge">Sound rung 12 (GE) - DG_7404_005_ALH (%M00357) NOCON, POSCOIL System_Sound09 (%M00808)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_005_ALH (%M00357) drives the positive-transition (one-shot) coil System_Sound09 (%M00808): 7404-DG-005 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound09" title="Reset all latches">System_Sound09</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_005_ALH" title="7404-DG-005  Gas detector pump house - Hi Alarm">DG_7404_005_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_005_ALH)ONS(System_Sound09_OS)OTE(System_Sound09);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 9 [source: sound rung 13 (ge) - dg_7404_005_all (%m00405) nocon, poscoil system_sound10 (%m00809)]
no contact dg_7404_005_all (%m00405) drives the positive-transition (one-shot) coil system_sound10 (%m00809): 7404-dg-005 gas detector, pump house - lo gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound10 := rising_edge(dg_7404_005_all);  // one-shot pulse (poscoil) xic(dg_7404_005_all)ons(system_sound10_os)ote(system_sound10);">  <td class="col-rung">    <span class="rung-num">Rung 9</span>    <div class="ge-ref-badge">Sound rung 13 (GE) - DG_7404_005_ALL (%M00405) NOCON, POSCOIL System_Sound10 (%M00809)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_005_ALL (%M00405) drives the positive-transition (one-shot) coil System_Sound10 (%M00809): 7404-DG-005 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound10" title="Reset all latches">System_Sound10</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_005_ALL" title="7404-DG-005  Gas detector pump house - Lo Alarm">DG_7404_005_ALL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_005_ALL)ONS(System_Sound10_OS)OTE(System_Sound10);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 10 [source: sound rung 14 (ge) - dg_7404_006_alh (%m00358) nocon, poscoil system_sound11 (%m00810)]
no contact dg_7404_006_alh (%m00358) drives the positive-transition (one-shot) coil system_sound11 (%m00810): 7404-dg-006 gas detector, pump house - hi gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound11 := rising_edge(dg_7404_006_alh);  // one-shot pulse (poscoil) xic(dg_7404_006_alh)ons(system_sound11_os)ote(system_sound11);">  <td class="col-rung">    <span class="rung-num">Rung 10</span>    <div class="ge-ref-badge">Sound rung 14 (GE) - DG_7404_006_ALH (%M00358) NOCON, POSCOIL System_Sound11 (%M00810)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_006_ALH (%M00358) drives the positive-transition (one-shot) coil System_Sound11 (%M00810): 7404-DG-006 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound11" title="Reset all latches">System_Sound11</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_006_ALH" title="7404-DG-006  Gas detector pump house - Hi Alarm">DG_7404_006_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_006_ALH)ONS(System_Sound11_OS)OTE(System_Sound11);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 11 [source: sound rung 15 (ge) - dg_7404_006_all (%m00406) nocon, poscoil system_sound12 (%m00811)]
no contact dg_7404_006_all (%m00406) drives the positive-transition (one-shot) coil system_sound12 (%m00811): 7404-dg-006 gas detector, pump house - lo gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound12 := rising_edge(dg_7404_006_all);  // one-shot pulse (poscoil) xic(dg_7404_006_all)ons(system_sound12_os)ote(system_sound12);">  <td class="col-rung">    <span class="rung-num">Rung 11</span>    <div class="ge-ref-badge">Sound rung 15 (GE) - DG_7404_006_ALL (%M00406) NOCON, POSCOIL System_Sound12 (%M00811)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_006_ALL (%M00406) drives the positive-transition (one-shot) coil System_Sound12 (%M00811): 7404-DG-006 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound12" title="Reset all latches">System_Sound12</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_006_ALL" title="7404-DG-006  Gas detector pump house - Lo Alarm">DG_7404_006_ALL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_006_ALL)ONS(System_Sound12_OS)OTE(System_Sound12);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 12 [source: sound rung 16 (ge) - dg_7404_007_alh (%m00359) nocon, poscoil system_sound13 (%m00812)]
no contact dg_7404_007_alh (%m00359) drives the positive-transition (one-shot) coil system_sound13 (%m00812): 7404-dg-007 gas detector, pump house - hi gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound13 := rising_edge(dg_7404_007_alh);  // one-shot pulse (poscoil) xic(dg_7404_007_alh)ons(system_sound13_os)ote(system_sound13);">  <td class="col-rung">    <span class="rung-num">Rung 12</span>    <div class="ge-ref-badge">Sound rung 16 (GE) - DG_7404_007_ALH (%M00359) NOCON, POSCOIL System_Sound13 (%M00812)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_007_ALH (%M00359) drives the positive-transition (one-shot) coil System_Sound13 (%M00812): 7404-DG-007 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound13" title="Reset all latches">System_Sound13</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_007_ALH" title="7404-DG-007  Gas detector pump house - Hi Alarm">DG_7404_007_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_007_ALH)ONS(System_Sound13_OS)OTE(System_Sound13);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 13 [source: sound rung 17 (ge) - dg_7404_007_all (%m00407) nocon, poscoil system_sound14 (%m00813)]
no contact dg_7404_007_all (%m00407) drives the positive-transition (one-shot) coil system_sound14 (%m00813): 7404-dg-007 gas detector, pump house - lo gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound14 := rising_edge(dg_7404_007_all);  // one-shot pulse (poscoil) xic(dg_7404_007_all)ons(system_sound14_os)ote(system_sound14);">  <td class="col-rung">    <span class="rung-num">Rung 13</span>    <div class="ge-ref-badge">Sound rung 17 (GE) - DG_7404_007_ALL (%M00407) NOCON, POSCOIL System_Sound14 (%M00813)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_007_ALL (%M00407) drives the positive-transition (one-shot) coil System_Sound14 (%M00813): 7404-DG-007 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound14" title="Reset all latches">System_Sound14</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_007_ALL" title="7404-DG-007  Gas detector pump house - Lo Alarm">DG_7404_007_ALL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_007_ALL)ONS(System_Sound14_OS)OTE(System_Sound14);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 14 [source: sound rung 18 (ge) - dg_7404_008_alh (%m00360) nocon, poscoil system_sound15 (%m00814)]
no contact dg_7404_008_alh (%m00360) drives the positive-transition (one-shot) coil system_sound15 (%m00814): 7404-dg-008 gas detector, pump house - hi gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound15 := rising_edge(dg_7404_008_alh);  // one-shot pulse (poscoil) xic(dg_7404_008_alh)ons(system_sound15_os)ote(system_sound15);">  <td class="col-rung">    <span class="rung-num">Rung 14</span>    <div class="ge-ref-badge">Sound rung 18 (GE) - DG_7404_008_ALH (%M00360) NOCON, POSCOIL System_Sound15 (%M00814)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_008_ALH (%M00360) drives the positive-transition (one-shot) coil System_Sound15 (%M00814): 7404-DG-008 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound15" title="Reset all latches">System_Sound15</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_008_ALH" title="7404-DG-008  Gas detector pump house - Hi Alarm">DG_7404_008_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_008_ALH)ONS(System_Sound15_OS)OTE(System_Sound15);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 15 [source: sound rung 19 (ge) - dg_7404_008_all (%m00408) nocon, poscoil system_sound16 (%m00815)]
no contact dg_7404_008_all (%m00408) drives the positive-transition (one-shot) coil system_sound16 (%m00815): 7404-dg-008 gas detector, pump house - lo gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound16 := rising_edge(dg_7404_008_all);  // one-shot pulse (poscoil) xic(dg_7404_008_all)ons(system_sound16_os)ote(system_sound16);">  <td class="col-rung">    <span class="rung-num">Rung 15</span>    <div class="ge-ref-badge">Sound rung 19 (GE) - DG_7404_008_ALL (%M00408) NOCON, POSCOIL System_Sound16 (%M00815)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_008_ALL (%M00408) drives the positive-transition (one-shot) coil System_Sound16 (%M00815): 7404-DG-008 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound16" title="Reset all latches">System_Sound16</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_008_ALL" title="7404-DG-008  Gas detector pump house - Lo Alarm">DG_7404_008_ALL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_008_ALL)ONS(System_Sound16_OS)OTE(System_Sound16);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 16 [source: sound rung 20 (ge) - dg_7404_009_alh (%m00361) nocon, poscoil system_sound17 (%m00816)]
no contact dg_7404_009_alh (%m00361) drives the positive-transition (one-shot) coil system_sound17 (%m00816): 7404-dg-009 gas detector, pump house - hi gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound17 := rising_edge(dg_7404_009_alh);  // one-shot pulse (poscoil) xic(dg_7404_009_alh)ons(system_sound17_os)ote(system_sound17);">  <td class="col-rung">    <span class="rung-num">Rung 16</span>    <div class="ge-ref-badge">Sound rung 20 (GE) - DG_7404_009_ALH (%M00361) NOCON, POSCOIL System_Sound17 (%M00816)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_009_ALH (%M00361) drives the positive-transition (one-shot) coil System_Sound17 (%M00816): 7404-DG-009 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound17" title="Reset all latches">System_Sound17</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_009_ALH" title="7404-DG-009  Gas detector pump house - Hi Alarm">DG_7404_009_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_009_ALH)ONS(System_Sound17_OS)OTE(System_Sound17);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 17 [source: sound rung 21 (ge) - dg_7404_009_all (%m00409) nocon, poscoil system_sound18 (%m00817)]
no contact dg_7404_009_all (%m00409) drives the positive-transition (one-shot) coil system_sound18 (%m00817): 7404-dg-009 gas detector, pump house - lo gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound18 := rising_edge(dg_7404_009_all);  // one-shot pulse (poscoil) xic(dg_7404_009_all)ons(system_sound18_os)ote(system_sound18);">  <td class="col-rung">    <span class="rung-num">Rung 17</span>    <div class="ge-ref-badge">Sound rung 21 (GE) - DG_7404_009_ALL (%M00409) NOCON, POSCOIL System_Sound18 (%M00817)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_009_ALL (%M00409) drives the positive-transition (one-shot) coil System_Sound18 (%M00817): 7404-DG-009 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound18" title="Reset all latches">System_Sound18</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_009_ALL" title="7404-DG-009  Gas detector pump house - Lo Alarm">DG_7404_009_ALL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_009_ALL)ONS(System_Sound18_OS)OTE(System_Sound18);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 18 [source: sound rung 22 (ge) - dg_7404_010_alh (%m00362) nocon, poscoil system_sound19 (%m00818)]
no contact dg_7404_010_alh (%m00362) drives the positive-transition (one-shot) coil system_sound19 (%m00818): 7404-dg-010 gas detector, pump house - hi gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound19 := rising_edge(dg_7404_010_alh);  // one-shot pulse (poscoil) xic(dg_7404_010_alh)ons(system_sound19_os)ote(system_sound19);">  <td class="col-rung">    <span class="rung-num">Rung 18</span>    <div class="ge-ref-badge">Sound rung 22 (GE) - DG_7404_010_ALH (%M00362) NOCON, POSCOIL System_Sound19 (%M00818)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_010_ALH (%M00362) drives the positive-transition (one-shot) coil System_Sound19 (%M00818): 7404-DG-010 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound19" title="Reset all latches">System_Sound19</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_010_ALH" title="7404-DG-010  Gas detector pump house - Hi Alarm">DG_7404_010_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_010_ALH)ONS(System_Sound19_OS)OTE(System_Sound19);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 19 [source: sound rung 23 (ge) - dg_7404_010_all (%m00410) nocon, poscoil system_sound20 (%m00819)]
no contact dg_7404_010_all (%m00410) drives the positive-transition (one-shot) coil system_sound20 (%m00819): 7404-dg-010 gas detector, pump house - lo gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound20 := rising_edge(dg_7404_010_all);  // one-shot pulse (poscoil) xic(dg_7404_010_all)ons(system_sound20_os)ote(system_sound20);">  <td class="col-rung">    <span class="rung-num">Rung 19</span>    <div class="ge-ref-badge">Sound rung 23 (GE) - DG_7404_010_ALL (%M00410) NOCON, POSCOIL System_Sound20 (%M00819)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_010_ALL (%M00410) drives the positive-transition (one-shot) coil System_Sound20 (%M00819): 7404-DG-010 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound20" title="Reset all latches">System_Sound20</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_010_ALL" title="7404-DG-010  Gas detector pump house - Lo Alarm">DG_7404_010_ALL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_010_ALL)ONS(System_Sound20_OS)OTE(System_Sound20);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 20 [source: sound rung 24 (ge) - dg_7404_011r_alh (%m00366) nocon, poscoil system_sound21 (%m00820)]
no contact dg_7404_011r_alh (%m00366) drives the positive-transition (one-shot) coil system_sound21 (%m00820): 7404-dg-011r open-path detector - hi gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound21 := rising_edge(dg_7404_011r_alh);  // one-shot pulse (poscoil) xic(dg_7404_011r_alh)ons(system_sound21_os)ote(system_sound21);">  <td class="col-rung">    <span class="rung-num">Rung 20</span>    <div class="ge-ref-badge">Sound rung 24 (GE) - DG_7404_011R_ALH (%M00366) NOCON, POSCOIL System_Sound21 (%M00820)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_011R_ALH (%M00366) drives the positive-transition (one-shot) coil System_Sound21 (%M00820): 7404-DG-011R open-path detector - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound21" title="Reset all latches">System_Sound21</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALH" title="7404-DG-011R  Open path detector - Hi Alarm">DG_7404_011R_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_011R_ALH)ONS(System_Sound21_OS)OTE(System_Sound21);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 21 [source: sound rung 25 (ge) - dg_7404_011r_all (%m00414) nocon, poscoil system_sound22 (%m00821)]
no contact dg_7404_011r_all (%m00414) drives the positive-transition (one-shot) coil system_sound22 (%m00821): 7404-dg-011r open-path detector - lo gas alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound22 := rising_edge(dg_7404_011r_all);  // one-shot pulse (poscoil) xic(dg_7404_011r_all)ons(system_sound22_os)ote(system_sound22);">  <td class="col-rung">    <span class="rung-num">Rung 21</span>    <div class="ge-ref-badge">Sound rung 25 (GE) - DG_7404_011R_ALL (%M00414) NOCON, POSCOIL System_Sound22 (%M00821)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DG_7404_011R_ALL (%M00414) drives the positive-transition (one-shot) coil System_Sound22 (%M00821): 7404-DG-011R open-path detector - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound22" title="Reset all latches">System_Sound22</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALL" title="7404-DG-011R  Open path detector - Lo Alarm">DG_7404_011R_ALL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DG_7404_011R_ALL)ONS(System_Sound22_OS)OTE(System_Sound22);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 22 [source: sound rung 26 (ge) - df_7404_001_alh (%m00364) nocon, poscoil system_sound23 (%m00822)]
no contact df_7404_001_alh (%m00364) drives the positive-transition (one-shot) coil system_sound23 (%m00822): 7404-df-001 flame detector, pump house - fire alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound23 := rising_edge(df_7404_001_alh);  // one-shot pulse (poscoil) xic(df_7404_001_alh)ons(system_sound23_os)ote(system_sound23);">  <td class="col-rung">    <span class="rung-num">Rung 22</span>    <div class="ge-ref-badge">Sound rung 26 (GE) - DF_7404_001_ALH (%M00364) NOCON, POSCOIL System_Sound23 (%M00822)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DF_7404_001_ALH (%M00364) drives the positive-transition (one-shot) coil System_Sound23 (%M00822): 7404-DF-001 flame detector, pump house - Fire alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound23" title="Reset all latches">System_Sound23</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DF_7404_001_ALH" title="7404-DF-001  Flame detector pump house - Fire Alarm">DF_7404_001_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DF_7404_001_ALH)ONS(System_Sound23_OS)OTE(System_Sound23);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 23 [source: sound rung 27 (ge) - df_7404_002_alh (%m00365) nocon, poscoil system_sound24 (%m00823)]
no contact df_7404_002_alh (%m00365) drives the positive-transition (one-shot) coil system_sound24 (%m00823): 7404-df-002 flame detector, pump house - hi alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound24 := rising_edge(df_7404_002_alh);  // one-shot pulse (poscoil) xic(df_7404_002_alh)ons(system_sound24_os)ote(system_sound24);">  <td class="col-rung">    <span class="rung-num">Rung 23</span>    <div class="ge-ref-badge">Sound rung 27 (GE) - DF_7404_002_ALH (%M00365) NOCON, POSCOIL System_Sound24 (%M00823)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact DF_7404_002_ALH (%M00365) drives the positive-transition (one-shot) coil System_Sound24 (%M00823): 7404-DF-002 flame detector, pump house - Hi alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound24" title="Reset all latches">System_Sound24</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="DF_7404_002_ALH" title="7404-DF-002  Flame detector pump house - Hi Alarm">DF_7404_002_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(DF_7404_002_ALH)ONS(System_Sound24_OS)OTE(System_Sound24);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 24 [source: sound rung 28 (ge) - fr_7503_001_002_alh (%m00372) nocon, poscoil system_sound25 (%m00824)]
no contact fr_7503_001_002_alh (%m00372) drives the positive-transition (one-shot) coil system_sound25 (%m00824): 7503-fr-001/002 foam release from field - hi alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound25 := rising_edge(fr_7503_001_002_alh);  // one-shot pulse (poscoil) xic(fr_7503_001_002_alh)ons(system_sound25_os)ote(system_sound25);">  <td class="col-rung">    <span class="rung-num">Rung 24</span>    <div class="ge-ref-badge">Sound rung 28 (GE) - FR_7503_001_002_ALH (%M00372) NOCON, POSCOIL System_Sound25 (%M00824)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact FR_7503_001_002_ALH (%M00372) drives the positive-transition (one-shot) coil System_Sound25 (%M00824): 7503-FR-001/002 foam release from field - Hi alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound25" title="Reset all latches">System_Sound25</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALH" title="7503-FR-001/002  Foam release from field - Hi alarm">FR_7503_001_002_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(FR_7503_001_002_ALH)ONS(System_Sound25_OS)OTE(System_Sound25);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 25 [source: sound rung 29 (ge) - fr_7503_003_alh (%m00374) nocon, poscoil system_sound26 (%m00825)]
no contact fr_7503_003_alh (%m00374) drives the positive-transition (one-shot) coil system_sound26 (%m00825): 7503-fr-003 foam release from panel - hi alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38). system_sound26 := rising_edge(fr_7503_003_alh);  // one-shot pulse (poscoil) xic(fr_7503_003_alh)ons(system_sound26_os)ote(system_sound26);">  <td class="col-rung">    <span class="rung-num">Rung 25</span>    <div class="ge-ref-badge">Sound rung 29 (GE) - FR_7503_003_ALH (%M00374) NOCON, POSCOIL System_Sound26 (%M00825)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact FR_7503_003_ALH (%M00374) drives the positive-transition (one-shot) coil System_Sound26 (%M00825): 7503-FR-003 foam release from panel - Hi alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound26" title="Reset all latches">System_Sound26</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="FR_7503_003_ALH" title="7503-FR-003  Foam release from panel - Hi Alarm">FR_7503_003_ALH</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(FR_7503_003_ALH)ONS(System_Sound26_OS)OTE(System_Sound26);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 26 [source: sound rung 30 (ge) - inhibit_all_outputs_ali (%m00045) nocon, poscoil system_sound27 (%m00826)]
no contact inhibit_all_outputs_ali (%m00045) drives the positive-transition (one-shot) coil system_sound27 (%m00826): all-outputs inhibit / alarm inhibit. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes system_sound01..26) - see the rung-2 history note in the print. system_sound27 := rising_edge(inhibit_all_outputs_ali);  // one-shot pulse (poscoil) xic(inhibit_all_outputs_ali)ons(system_sound27_os)ote(system_sound27);">  <td class="col-rung">    <span class="rung-num">Rung 26</span>    <div class="ge-ref-badge">Sound rung 30 (GE) - INHIBIT_ALL_OUTPUTS_ALI (%M00045) NOCON, POSCOIL System_Sound27 (%M00826)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact INHIBIT_ALL_OUTPUTS_ALI (%M00045) drives the positive-transition (one-shot) coil System_Sound27 (%M00826): all-outputs inhibit / alarm inhibit. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes System_Sound01..26) - see the rung-2 history note in the print.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound27" title="Reset all latches">System_Sound27</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(INHIBIT_ALL_OUTPUTS_ALI)ONS(System_Sound27_OS)OTE(System_Sound27);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 27 [source: sound rung 31 (ge) - ls_7503_001_al (%m00004) nocon, poscoil system_sound28 (%m00827)]
no contact ls_7503_001_al (%m00004) drives the positive-transition (one-shot) coil system_sound28 (%m00827): 7503-ls-001 afff tank low level - alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes system_sound01..26) - see the rung-2 history note in the print. system_sound28 := rising_edge(ls_7503_001_al);  // one-shot pulse (poscoil) xic(ls_7503_001_al)ons(system_sound28_os)ote(system_sound28);">  <td class="col-rung">    <span class="rung-num">Rung 27</span>    <div class="ge-ref-badge">Sound rung 31 (GE) - LS_7503_001_AL (%M00004) NOCON, POSCOIL System_Sound28 (%M00827)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact LS_7503_001_AL (%M00004) drives the positive-transition (one-shot) coil System_Sound28 (%M00827): 7503-LS-001 AFFF tank low level - alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes System_Sound01..26) - see the rung-2 history note in the print.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound28" title="Reset all latches">System_Sound28</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="LS_7503_001_AL" title="7503-LS-001  AFFF tank low level - Alarm">LS_7503_001_AL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(LS_7503_001_AL)ONS(System_Sound28_OS)OTE(System_Sound28);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 28 [source: sound rung 32 (ge) - ls_7503_002_al (%m00005) nocon, poscoil system_sound29 (%m00828)]
no contact ls_7503_002_al (%m00005) drives the positive-transition (one-shot) coil system_sound29 (%m00828): 7503-ls-002 diesel tank low level - alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes system_sound01..26) - see the rung-2 history note in the print. system_sound29 := rising_edge(ls_7503_002_al);  // one-shot pulse (poscoil) xic(ls_7503_002_al)ons(system_sound29_os)ote(system_sound29);">  <td class="col-rung">    <span class="rung-num">Rung 28</span>    <div class="ge-ref-badge">Sound rung 32 (GE) - LS_7503_002_AL (%M00005) NOCON, POSCOIL System_Sound29 (%M00828)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact LS_7503_002_AL (%M00005) drives the positive-transition (one-shot) coil System_Sound29 (%M00828): 7503-LS-002 diesel tank low level - alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes System_Sound01..26) - see the rung-2 history note in the print.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound29" title="Reset all latches">System_Sound29</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="LS_7503_002_AL" title="7503-LS-002  Diesel tank low level - Alarm">LS_7503_002_AL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(LS_7503_002_AL)ONS(System_Sound29_OS)OTE(System_Sound29);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 29 [source: sound rung 33 (ge) - pst_7002_001_all (%m00417) nocon, poscoil system_sound30 (%m00829)]
no contact pst_7002_001_all (%m00417) drives the positive-transition (one-shot) coil system_sound30 (%m00829): 7002-pst-001 air accumulator pressure - lo alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes system_sound01..26) - see the rung-2 history note in the print. system_sound30 := rising_edge(pst_7002_001_all);  // one-shot pulse (poscoil) xic(pst_7002_001_all)ons(system_sound30_os)ote(system_sound30);">  <td class="col-rung">    <span class="rung-num">Rung 29</span>    <div class="ge-ref-badge">Sound rung 33 (GE) - PST_7002_001_ALL (%M00417) NOCON, POSCOIL System_Sound30 (%M00829)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact PST_7002_001_ALL (%M00417) drives the positive-transition (one-shot) coil System_Sound30 (%M00829): 7002-PST-001 air accumulator pressure - Lo alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes System_Sound01..26) - see the rung-2 history note in the print.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound30" title="Reset all latches">System_Sound30</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="PST_7002_001_ALL" title="7002-PST-001  Air acc. pressure - Lo Alarm">PST_7002_001_ALL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(PST_7002_001_ALL)ONS(System_Sound30_OS)OTE(System_Sound30);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 30 [source: sound rung 34 (ge) - zsl_6401_001_al (%m00002) nocon, poscoil system_sound31 (%m00830)]
no contact zsl_6401_001_al (%m00002) drives the positive-transition (one-shot) coil system_sound31 (%m00830): 6401-zsl-001 esd valve closed - alarm. the pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes system_sound01..26) - see the rung-2 history note in the print. system_sound31 := rising_edge(zsl_6401_001_al);  // one-shot pulse (poscoil) xic(zsl_6401_001_al)ons(system_sound31_os)ote(system_sound31);">  <td class="col-rung">    <span class="rung-num">Rung 30</span>    <div class="ge-ref-badge">Sound rung 34 (GE) - ZSL_6401_001_AL (%M00002) NOCON, POSCOIL System_Sound31 (%M00830)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact ZSL_6401_001_AL (%M00002) drives the positive-transition (one-shot) coil System_Sound31 (%M00830): 6401-ZSL-001 ESD valve closed - alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes System_Sound01..26) - see the rung-2 history note in the print.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound31" title="Reset all latches">System_Sound31</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="ZSL_6401_001_AL" title="6401-ZSL-001 ESD valve closed - Alarm">ZSL_6401_001_AL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(ZSL_6401_001_AL)ONS(System_Sound31_OS)OTE(System_Sound31);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 31 [source: sound rung 36 (ge) - system_sound01..system_sound31 (31 nocon, %m00800..%m00830) -&gt; setcoil tag_do_15_int %m00239; group banner is rung 35 &#x27;sound on panel in production control room (buzzer):&#x27;]
panel buzzer latch: 31 no contacts in parallel - system_sound01 (%m00800) on the main row plus the five-per-row groups 02/08/13/18/23, 03/09/14/19/24, 04/10/15/20/25, 05/11/16/21/26, 06/12/17/22/27 and 07/28/29/30/31 on the six rows below - so any sound pulse sets tag_do_15_int (%m00239, &#x27;panel alarm - internal c_e use&#x27;). it is an otl latch and only rung 49 clears it; the sound-on-panel banner of rung 35 is what names this output. if (
    system_sound01
    or system_sound02
    or system_sound08
    or system_sound13
    or system_sound18
    or system_sound23
    or system_sound03
    or system_sound09
    or system_sound14
    or system_sound19
    or system_sound24
    or system_sound04
    or system_sound10
    or system_sound15
    or system_sound20
    or system_sound25
    or system_sound05
    or system_sound11
    or system_sound16
    or system_sound21
    or system_sound26
    or system_sound06
    or system_sound12
    or system_sound17
    or system_sound22
    or system_sound27
    or system_sound07
    or system_sound28
    or system_sound29
    or system_sound30
    or system_sound31
) then
    latch tag_do_15_int := true;
end_if; [xic(system_sound01),xic(system_sound02),xic(system_sound08),xic(system_sound13),xic(system_sound18),xic(system_sound23),xic(system_sound03),xic(system_sound09),xic(system_sound14),xic(system_sound19),xic(system_sound24),xic(system_sound04),xic(system_sound10),xic(system_sound15),xic(system_sound20),xic(system_sound25),xic(system_sound05),xic(system_sound11),xic(system_sound16),xic(system_sound21),xic(system_sound26),xic(system_sound06),xic(system_sound12),xic(system_sound17),xic(system_sound22),xic(system_sound27),xic(system_sound07),xic(system_sound28),xic(system_sound29),xic(system_sound30),xic(system_sound31)]otl(tag_do_15_int);">  <td class="col-rung">    <span class="rung-num">Rung 31</span>    <div class="ge-ref-badge">Sound rung 36 (GE) - System_Sound01..System_Sound31 (31 NOCON, %M00800..%M00830) -&gt; SETCOIL Tag_DO_15_INT %M00239; group banner is rung 35 &#x27;Sound on panel in Production Control Room (buzzer):&#x27;</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Panel buzzer latch: 31 NO contacts in parallel - System_Sound01 (%M00800) on the main row plus the five-per-row groups 02/08/13/18/23, 03/09/14/19/24, 04/10/15/20/25, 05/11/16/21/26, 06/12/17/22/27 and 07/28/29/30/31 on the six rows below - so ANY sound pulse sets Tag_DO_15_INT (%M00239, &#x27;Panel alarm - Internal C_E use&#x27;). It is an OTL latch and only rung 49 clears it; the sound-on-panel banner of rung 35 is what names this output.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> (
    <span class="hl-tag tag-chip" data-tag="System_Sound01" title="Reset all latches">System_Sound01</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound02" title="Reset all latches">System_Sound02</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound08" title="Reset all latches">System_Sound08</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound13" title="Reset all latches">System_Sound13</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound18" title="Reset all latches">System_Sound18</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound23" title="Reset all latches">System_Sound23</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound03" title="Reset all latches">System_Sound03</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound09" title="Reset all latches">System_Sound09</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound14" title="Reset all latches">System_Sound14</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound19" title="Reset all latches">System_Sound19</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound24" title="Reset all latches">System_Sound24</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound04" title="Reset all latches">System_Sound04</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound10" title="Reset all latches">System_Sound10</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound15" title="Reset all latches">System_Sound15</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound20" title="Reset all latches">System_Sound20</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound25" title="Reset all latches">System_Sound25</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound05" title="Reset all latches">System_Sound05</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound11" title="Reset all latches">System_Sound11</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound16" title="Reset all latches">System_Sound16</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound21" title="Reset all latches">System_Sound21</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound26" title="Reset all latches">System_Sound26</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound06" title="Reset all latches">System_Sound06</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound12" title="Reset all latches">System_Sound12</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound17" title="Reset all latches">System_Sound17</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound22" title="Reset all latches">System_Sound22</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound27" title="Reset all latches">System_Sound27</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound07" title="Reset all latches">System_Sound07</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound28" title="Reset all latches">System_Sound28</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound29" title="Reset all latches">System_Sound29</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound30" title="Reset all latches">System_Sound30</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound31" title="Reset all latches">System_Sound31</span>
) <span class="hl-kw">THEN</span>
    <span class="hl-kw">LATCH</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_15_INT" title="Panel alarm - Internal C_E use">Tag_DO_15_INT</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">TRUE</span>;
