<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_Sound01),XIC(System_Sound02),XIC(System_Sound08),XIC(System_Sound13),XIC(System_Sound18),XIC(System_Sound23),XIC(System_Sound03),XIC(System_Sound09),XIC(System_Sound14),XIC(System_Sound19),XIC(System_Sound24),XIC(System_Sound04),XIC(System_Sound10),XIC(System_Sound15),XIC(System_Sound20),XIC(System_Sound25),XIC(System_Sound05),XIC(System_Sound11),XIC(System_Sound16),XIC(System_Sound21),XIC(System_Sound26),XIC(System_Sound06),XIC(System_Sound12),XIC(System_Sound17),XIC(System_Sound22),XIC(System_Sound27),XIC(System_Sound07),XIC(System_Sound28),XIC(System_Sound29),XIC(System_Sound30),XIC(System_Sound31)]OTL(Tag_DO_15_INT);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 32 [source: sound rung 38 (ge) - system_sound01..system_sound26 (26 nocon, %m00800..%m00825) -&gt; setcoil sa_7404_001_002_int %m00226; group banner is rung 37 &#x27;alarm bell in pump house:&#x27;]
pump-house alarm bell latch: the same auto-wrapped parallel group as rung 36 but restricted to the first 26 sound bits (system_sound01 %m00800 on the main row, then 02/08/13/18/23, 03/09/14/19/24, 04/10/15/20/25, 05/11/16/21/26, 06/12/17/22 and 07 on the rows below), so any of them sets sa_7404_001_002_int (%m00226, &#x27;7404-sa-001/002 local alarm pump house - internal c_e use&#x27;). system_sound27..31 and 32..37/40 are intentionally excluded, matching the rung-2 history note. if (
    system_sound01
    or system_sound02
    or system_sound08
    or system_sound13
    or system_sound18
    or system_sound23
    or system_sound03
    or system_sound09
    or system_sound14
    or system_sound19
    or system_sound24
    or system_sound04
    or system_sound10
    or system_sound15
    or system_sound20
    or system_sound25
    or system_sound05
    or system_sound11
    or system_sound16
    or system_sound21
    or system_sound26
    or system_sound06
    or system_sound12
    or system_sound17
    or system_sound22
    or system_sound07
) then
    latch sa_7404_001_002_int := true;
end_if; [xic(system_sound01),xic(system_sound02),xic(system_sound08),xic(system_sound13),xic(system_sound18),xic(system_sound23),xic(system_sound03),xic(system_sound09),xic(system_sound14),xic(system_sound19),xic(system_sound24),xic(system_sound04),xic(system_sound10),xic(system_sound15),xic(system_sound20),xic(system_sound25),xic(system_sound05),xic(system_sound11),xic(system_sound16),xic(system_sound21),xic(system_sound26),xic(system_sound06),xic(system_sound12),xic(system_sound17),xic(system_sound22),xic(system_sound07)]otl(sa_7404_001_002_int);">  <td class="col-rung">    <span class="rung-num">Rung 32</span>    <div class="ge-ref-badge">Sound rung 38 (GE) - System_Sound01..System_Sound26 (26 NOCON, %M00800..%M00825) -&gt; SETCOIL SA_7404_001_002_INT %M00226; group banner is rung 37 &#x27;Alarm Bell in Pump House:&#x27;</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Pump-house alarm bell latch: the same auto-wrapped parallel group as rung 36 but restricted to the first 26 sound bits (System_Sound01 %M00800 on the main row, then 02/08/13/18/23, 03/09/14/19/24, 04/10/15/20/25, 05/11/16/21/26, 06/12/17/22 and 07 on the rows below), so ANY of them sets SA_7404_001_002_INT (%M00226, &#x27;7404-SA-001/002 Local alarm pump house - Internal C_E use&#x27;). System_Sound27..31 and 32..37/40 are intentionally excluded, matching the rung-2 history note.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> (
    <span class="hl-tag tag-chip" data-tag="System_Sound01" title="Reset all latches">System_Sound01</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound02" title="Reset all latches">System_Sound02</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound08" title="Reset all latches">System_Sound08</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound13" title="Reset all latches">System_Sound13</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound18" title="Reset all latches">System_Sound18</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound23" title="Reset all latches">System_Sound23</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound03" title="Reset all latches">System_Sound03</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound09" title="Reset all latches">System_Sound09</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound14" title="Reset all latches">System_Sound14</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound19" title="Reset all latches">System_Sound19</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound24" title="Reset all latches">System_Sound24</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound04" title="Reset all latches">System_Sound04</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound10" title="Reset all latches">System_Sound10</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound15" title="Reset all latches">System_Sound15</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound20" title="Reset all latches">System_Sound20</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound25" title="Reset all latches">System_Sound25</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound05" title="Reset all latches">System_Sound05</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound11" title="Reset all latches">System_Sound11</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound16" title="Reset all latches">System_Sound16</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound21" title="Reset all latches">System_Sound21</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound26" title="Reset all latches">System_Sound26</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound06" title="Reset all latches">System_Sound06</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound12" title="Reset all latches">System_Sound12</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound17" title="Reset all latches">System_Sound17</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound22" title="Reset all latches">System_Sound22</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound07" title="Reset all latches">System_Sound07</span>
) <span class="hl-kw">THEN</span>
    <span class="hl-kw">LATCH</span> <span class="hl-tag tag-chip" data-tag="SA_7404_001_002_INT" title="7404-SA-001/002  Local alarm pump house - Internal C_E use">SA_7404_001_002_INT</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">TRUE</span>;
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_Sound01),XIC(System_Sound02),XIC(System_Sound08),XIC(System_Sound13),XIC(System_Sound18),XIC(System_Sound23),XIC(System_Sound03),XIC(System_Sound09),XIC(System_Sound14),XIC(System_Sound19),XIC(System_Sound24),XIC(System_Sound04),XIC(System_Sound10),XIC(System_Sound15),XIC(System_Sound20),XIC(System_Sound25),XIC(System_Sound05),XIC(System_Sound11),XIC(System_Sound16),XIC(System_Sound21),XIC(System_Sound26),XIC(System_Sound06),XIC(System_Sound12),XIC(System_Sound17),XIC(System_Sound22),XIC(System_Sound07)]OTL(SA_7404_001_002_INT);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 33 [source: sound rung 40 (ge) - #bad_ram (%sb0010) nocon, poscoil system_sound32 (%m00831)]
no contact #bad_ram (%sb0010) drives the positive-transition (one-shot) coil system_sound32 (%m00831): cpu system bit #bad_ram (bad ram). its rising edge pulses system_sound32 for one scan and that pulse is one of the seven parallel inputs that latch plc_fault_int in rung 47; it is outside both sound-latch groups (rung 36 takes system_sound01..31, rung 38 takes 01..26). system_sound32 := rising_edge(sys_bad_ram);  // one-shot pulse (poscoil) xic(sys_bad_ram)ons(system_sound32_os)ote(system_sound32);">  <td class="col-rung">    <span class="rung-num">Rung 33</span>    <div class="ge-ref-badge">Sound rung 40 (GE) - #BAD_RAM (%SB0010) NOCON, POSCOIL System_Sound32 (%M00831)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact #BAD_RAM (%SB0010) drives the positive-transition (one-shot) coil System_Sound32 (%M00831): CPU system bit #BAD_RAM (bad RAM). Its rising edge pulses System_Sound32 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound32" title="Reset all latches">System_Sound32</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SYS_BAD_RAM" title="%SB0010 | BOOL | VersaMax CPU system bit #BAD_RAM (%SB0010), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.">SYS_BAD_RAM</span><span class="addr-inline">(%SB0010)</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(SYS_BAD_RAM)ONS(System_Sound32_OS)OTE(System_Sound32);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 34 [source: sound rung 41 (ge) - #hrd_cpu (%sa0010) nocon, poscoil system_sound33 (%m00832)]
no contact #hrd_cpu (%sa0010) drives the positive-transition (one-shot) coil system_sound33 (%m00832): cpu system bit #hrd_cpu (hardware fault - cpu). its rising edge pulses system_sound33 for one scan and that pulse is one of the seven parallel inputs that latch plc_fault_int in rung 47; it is outside both sound-latch groups (rung 36 takes system_sound01..31, rung 38 takes 01..26). system_sound33 := rising_edge(sys_hrd_cpu);  // one-shot pulse (poscoil) xic(sys_hrd_cpu)ons(system_sound33_os)ote(system_sound33);">  <td class="col-rung">    <span class="rung-num">Rung 34</span>    <div class="ge-ref-badge">Sound rung 41 (GE) - #HRD_CPU (%SA0010) NOCON, POSCOIL System_Sound33 (%M00832)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact #HRD_CPU (%SA0010) drives the positive-transition (one-shot) coil System_Sound33 (%M00832): CPU system bit #HRD_CPU (hardware fault - CPU). Its rising edge pulses System_Sound33 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound33" title="Reset all latches">System_Sound33</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SYS_HRD_CPU" title="%SA0010 | BOOL | VersaMax CPU system bit #HRD_CPU (%SA0010), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.">SYS_HRD_CPU</span><span class="addr-inline">(%SA0010)</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(SYS_HRD_CPU)ONS(System_Sound33_OS)OTE(System_Sound33);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 35 [source: sound rung 42 (ge) - #hrd_flt (%sc0014) nocon, poscoil system_sound34 (%m00833)]
no contact #hrd_flt (%sc0014) drives the positive-transition (one-shot) coil system_sound34 (%m00833): cpu system bit #hrd_flt (hardware fault - fault table). its rising edge pulses system_sound34 for one scan and that pulse is one of the seven parallel inputs that latch plc_fault_int in rung 47; it is outside both sound-latch groups (rung 36 takes system_sound01..31, rung 38 takes 01..26). system_sound34 := rising_edge(sys_hrd_flt);  // one-shot pulse (poscoil) xic(sys_hrd_flt)ons(system_sound34_os)ote(system_sound34);">  <td class="col-rung">    <span class="rung-num">Rung 35</span>    <div class="ge-ref-badge">Sound rung 42 (GE) - #HRD_FLT (%SC0014) NOCON, POSCOIL System_Sound34 (%M00833)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact #HRD_FLT (%SC0014) drives the positive-transition (one-shot) coil System_Sound34 (%M00833): CPU system bit #HRD_FLT (hardware fault - fault table). Its rising edge pulses System_Sound34 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound34" title="Reset all latches">System_Sound34</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SYS_HRD_FLT" title="%SC0014 | BOOL | VersaMax CPU system bit #HRD_FLT (%SC0014), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.">SYS_HRD_FLT</span><span class="addr-inline">(%SC0014)</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(SYS_HRD_FLT)ONS(System_Sound34_OS)OTE(System_Sound34);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 36 [source: sound rung 43 (ge) - #los_iom (%sa0014) nocon, poscoil system_sound35 (%m00834)]
no contact #los_iom (%sa0014) drives the positive-transition (one-shot) coil system_sound35 (%m00834): cpu system bit #los_iom (loss of an i/o module). its rising edge pulses system_sound35 for one scan and that pulse is one of the seven parallel inputs that latch plc_fault_int in rung 47; it is outside both sound-latch groups (rung 36 takes system_sound01..31, rung 38 takes 01..26). system_sound35 := rising_edge(sys_los_iom);  // one-shot pulse (poscoil) xic(sys_los_iom)ons(system_sound35_os)ote(system_sound35);">  <td class="col-rung">    <span class="rung-num">Rung 36</span>    <div class="ge-ref-badge">Sound rung 43 (GE) - #LOS_IOM (%SA0014) NOCON, POSCOIL System_Sound35 (%M00834)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact #LOS_IOM (%SA0014) drives the positive-transition (one-shot) coil System_Sound35 (%M00834): CPU system bit #LOS_IOM (loss of an I/O module). Its rising edge pulses System_Sound35 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound35" title="Reset all latches">System_Sound35</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SYS_LOS_IOM" title="%SA0014 | BOOL | VersaMax CPU system bit #LOS_IOM (%SA0014), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.">SYS_LOS_IOM</span><span class="addr-inline">(%SA0014)</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(SYS_LOS_IOM)ONS(System_Sound35_OS)OTE(System_Sound35);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 37 [source: sound rung 44 (ge) - #los_rck (%sa0012) nocon, poscoil system_sound36 (%m00835)]
no contact #los_rck (%sa0012) drives the positive-transition (one-shot) coil system_sound36 (%m00835): cpu system bit #los_rck (loss of rack). its rising edge pulses system_sound36 for one scan and that pulse is one of the seven parallel inputs that latch plc_fault_int in rung 47; it is outside both sound-latch groups (rung 36 takes system_sound01..31, rung 38 takes 01..26). system_sound36 := rising_edge(sys_los_rck);  // one-shot pulse (poscoil) xic(sys_los_rck)ons(system_sound36_os)ote(system_sound36);">  <td class="col-rung">    <span class="rung-num">Rung 37</span>    <div class="ge-ref-badge">Sound rung 44 (GE) - #LOS_RCK (%SA0012) NOCON, POSCOIL System_Sound36 (%M00835)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact #LOS_RCK (%SA0012) drives the positive-transition (one-shot) coil System_Sound36 (%M00835): CPU system bit #LOS_RCK (loss of rack). Its rising edge pulses System_Sound36 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound36" title="Reset all latches">System_Sound36</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SYS_LOS_RCK" title="%SA0012 | BOOL | VersaMax CPU system bit #LOS_RCK (%SA0012), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.">SYS_LOS_RCK</span><span class="addr-inline">(%SA0012)</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(SYS_LOS_RCK)ONS(System_Sound36_OS)OTE(System_Sound36);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 38 [source: sound rung 45 (ge) - #low_bat (%sa0011) nocon, poscoil system_sound37 (%m00836)]
no contact #low_bat (%sa0011) drives the positive-transition (one-shot) coil system_sound37 (%m00836): cpu system bit #low_bat (low battery). its rising edge pulses system_sound37 for one scan and that pulse is one of the seven parallel inputs that latch plc_fault_int in rung 47; it is outside both sound-latch groups (rung 36 takes system_sound01..31, rung 38 takes 01..26). system_sound37 := rising_edge(sys_low_bat);  // one-shot pulse (poscoil) xic(sys_low_bat)ons(system_sound37_os)ote(system_sound37);">  <td class="col-rung">    <span class="rung-num">Rung 38</span>    <div class="ge-ref-badge">Sound rung 45 (GE) - #LOW_BAT (%SA0011) NOCON, POSCOIL System_Sound37 (%M00836)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact #LOW_BAT (%SA0011) drives the positive-transition (one-shot) coil System_Sound37 (%M00836): CPU system bit #LOW_BAT (low battery). Its rising edge pulses System_Sound37 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound37" title="Reset all latches">System_Sound37</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="SYS_LOW_BAT" title="%SA0011 | BOOL | VersaMax CPU system bit #LOW_BAT (%SA0011), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.">SYS_LOW_BAT</span><span class="addr-inline">(%SA0011)</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(SYS_LOW_BAT)ONS(System_Sound37_OS)OTE(System_Sound37);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 39 [source: sound rung 46 (ge) - pump_b_inhibited_al (%m00009) nocon, poscoil system_sound40 (%m00839)]
no contact pump_b_inhibited_al (%m00009) drives the positive-transition (one-shot) coil system_sound40 (%m00839): standby pump b inhibited - alarm. its rising edge pulses system_sound40 for one scan and that pulse is one of the seven parallel inputs that latch plc_fault_int in rung 47; it is outside both sound-latch groups (rung 36 takes system_sound01..31, rung 38 takes 01..26). system_sound40 := rising_edge(pump_b_inhibited_al);  // one-shot pulse (poscoil) xic(pump_b_inhibited_al)ons(system_sound40_os)ote(system_sound40);">  <td class="col-rung">    <span class="rung-num">Rung 39</span>    <div class="ge-ref-badge">Sound rung 46 (GE) - Pump_B_Inhibited_AL (%M00009) NOCON, POSCOIL System_Sound40 (%M00839)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">NO contact Pump_B_Inhibited_AL (%M00009) drives the positive-transition (one-shot) coil System_Sound40 (%M00839): standby pump B inhibited - alarm. Its rising edge pulses System_Sound40 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Sound40" title="Reset all latches">System_Sound40</span> <span class="hl-op">:=</span> <span class="hl-kw">RISING_EDGE</span>(<span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited_AL" title="Standby pump B inhibited - Alarm">Pump_B_Inhibited_AL</span>);  <span class="hl-comment">// One-Shot Pulse (POSCOIL)</span></pre>    <div class="l5x-raw"><code>XIC(Pump_B_Inhibited_AL)ONS(System_Sound40_OS)OTE(System_Sound40);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 40 [source: sound rung 47 (ge) - system_sound32, 33, 35, 37, 34, 36, 40 (7 nocon, %m00831..%m00839) -&gt; setcoil plc_fault_int %m00240]
plc fault sound latch: 7 no contacts in parallel - system_sound32 (%m00831, bad ram) on the main row, system_sound33/35/37 (%m00832/%m00834/%m00836) on the first branch row and system_sound34/36/40 (%m00833/%m00835/%m00839) on the second - so any plc system-fault sound pulse sets plc_fault_int (%m00240, &#x27;set when plc fault exists - internal c_e use&#x27;). latched by otl here and cleared only by the three reset coils of rung 49. if (
    system_sound32
    or system_sound33
    or system_sound35
    or system_sound37
    or system_sound34
    or system_sound36
    or system_sound40
) then
    latch plc_fault_int := true;
end_if; [xic(system_sound32),xic(system_sound33),xic(system_sound35),xic(system_sound37),xic(system_sound34),xic(system_sound36),xic(system_sound40)]otl(plc_fault_int);">  <td class="col-rung">    <span class="rung-num">Rung 40</span>    <div class="ge-ref-badge">Sound rung 47 (GE) - System_Sound32, 33, 35, 37, 34, 36, 40 (7 NOCON, %M00831..%M00839) -&gt; SETCOIL PLC_Fault_INT %M00240</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">PLC fault sound latch: 7 NO contacts in parallel - System_Sound32 (%M00831, bad RAM) on the main row, System_Sound33/35/37 (%M00832/%M00834/%M00836) on the first branch row and System_Sound34/36/40 (%M00833/%M00835/%M00839) on the second - so any PLC system-fault sound pulse sets PLC_Fault_INT (%M00240, &#x27;Set when PLC fault exists - Internal C_E use&#x27;). Latched by OTL here and cleared only by the three reset coils of rung 49.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> (
    <span class="hl-tag tag-chip" data-tag="System_Sound32" title="Reset all latches">System_Sound32</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound33" title="Reset all latches">System_Sound33</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound35" title="Reset all latches">System_Sound35</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound37" title="Reset all latches">System_Sound37</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound34" title="Reset all latches">System_Sound34</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound36" title="Reset all latches">System_Sound36</span>
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Sound40" title="Reset all latches">System_Sound40</span>
) <span class="hl-kw">THEN</span>
    <span class="hl-kw">LATCH</span> <span class="hl-tag tag-chip" data-tag="PLC_Fault_INT" title="Set when PLC fault exists - Internal C_E use">PLC_Fault_INT</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">TRUE</span>;
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_Sound32),XIC(System_Sound33),XIC(System_Sound35),XIC(System_Sound37),XIC(System_Sound34),XIC(System_Sound36),XIC(System_Sound40)]OTL(PLC_Fault_INT);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 41 [source: sound rung 49 (ge) part 1/3 - system_reset %m00700 nocon (main row) in parallel with system_mute %m00706 nocon (branch row) -&gt; resetcoil tag_do_15_int %m00239]
reset of all sounds (banner rung 48): no system_reset (%m00700) on the main row and no system_mute (%m00706, &#x27;system mute from tuch panel&#x27;) on the branch row are in parallel and their common node feeds this reset coil on the main row, clearing tag_do_15_int (%m00239). part 1 of 3 - the printed rung drives three reset coils from the one condition and a logix v17 rung may hold a single output, so the condition is repeated unchanged on each part. if (system_reset or system_mute) then
    unlatch tag_do_15_int := false;
end_if; [xic(system_reset),xic(system_mute)]otu(tag_do_15_int);">  <td class="col-rung">    <span class="rung-num">Rung 41</span>    <div class="ge-ref-badge">Sound rung 49 (GE) part 1/3 - System_Reset %M00700 NOCON (main row) in parallel with System_Mute %M00706 NOCON (branch row) -&gt; RESETCOIL Tag_DO_15_INT %M00239</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Reset of all sounds (banner rung 48): NO System_Reset (%M00700) on the main row and NO System_Mute (%M00706, &#x27;System Mute from tuch panel&#x27;) on the branch row are in parallel and their common node feeds this RESET coil on the main row, clearing Tag_DO_15_INT (%M00239). Part 1 of 3 - the printed rung drives three RESET coils from the one condition and a Logix v17 rung may hold a single output, so the condition is repeated unchanged on each part.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> (<span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Mute" title="System Mute from tuch panel">System_Mute</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">UNLATCH</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_15_INT" title="Panel alarm - Internal C_E use">Tag_DO_15_INT</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>;
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_Reset),XIC(System_Mute)]OTU(Tag_DO_15_INT);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 42 [source: sound rung 49 (ge) part 2/3 - system_reset %m00700 nocon (main row) in parallel with system_mute %m00706 nocon (branch row) -&gt; resetcoil sa_7404_001_002_int %m00226]
reset of all sounds (banner rung 48): no system_reset (%m00700) on the main row and no system_mute (%m00706, &#x27;system mute from tuch panel&#x27;) on the branch row are in parallel and their common node feeds this reset coil on the branch row, fed over the x=602 bus, clearing sa_7404_001_002_int (%m00226). part 2 of 3 - the printed rung drives three reset coils from the one condition and a logix v17 rung may hold a single output, so the condition is repeated unchanged on each part. if (system_reset or system_mute) then
    unlatch sa_7404_001_002_int := false;
end_if; [xic(system_reset),xic(system_mute)]otu(sa_7404_001_002_int);">  <td class="col-rung">    <span class="rung-num">Rung 42</span>    <div class="ge-ref-badge">Sound rung 49 (GE) part 2/3 - System_Reset %M00700 NOCON (main row) in parallel with System_Mute %M00706 NOCON (branch row) -&gt; RESETCOIL SA_7404_001_002_INT %M00226</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Reset of all sounds (banner rung 48): NO System_Reset (%M00700) on the main row and NO System_Mute (%M00706, &#x27;System Mute from tuch panel&#x27;) on the branch row are in parallel and their common node feeds this RESET coil on the branch row, fed over the x=602 bus, clearing SA_7404_001_002_INT (%M00226). Part 2 of 3 - the printed rung drives three RESET coils from the one condition and a Logix v17 rung may hold a single output, so the condition is repeated unchanged on each part.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> (<span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Mute" title="System Mute from tuch panel">System_Mute</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">UNLATCH</span> <span class="hl-tag tag-chip" data-tag="SA_7404_001_002_INT" title="7404-SA-001/002  Local alarm pump house - Internal C_E use">SA_7404_001_002_INT</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>;
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_Reset),XIC(System_Mute)]OTU(SA_7404_001_002_INT);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 43 [source: sound rung 49 (ge) part 3/3 - system_reset %m00700 nocon (main row) in parallel with system_mute %m00706 nocon (branch row) -&gt; resetcoil plc_fault_int %m00240]
reset of all sounds (banner rung 48): no system_reset (%m00700) on the main row and no system_mute (%m00706, &#x27;system mute from tuch panel&#x27;) on the branch row are in parallel and their common node feeds this reset coil on the row below the branch row, fed over the x=602 bus, clearing plc_fault_int (%m00240). part 3 of 3 - the printed rung drives three reset coils from the one condition and a logix v17 rung may hold a single output, so the condition is repeated unchanged on each part. if (system_reset or system_mute) then
    unlatch plc_fault_int := false;
end_if; [xic(system_reset),xic(system_mute)]otu(plc_fault_int);">  <td class="col-rung">    <span class="rung-num">Rung 43</span>    <div class="ge-ref-badge">Sound rung 49 (GE) part 3/3 - System_Reset %M00700 NOCON (main row) in parallel with System_Mute %M00706 NOCON (branch row) -&gt; RESETCOIL PLC_Fault_INT %M00240</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Reset of all sounds (banner rung 48): NO System_Reset (%M00700) on the main row and NO System_Mute (%M00706, &#x27;System Mute from tuch panel&#x27;) on the branch row are in parallel and their common node feeds this RESET coil on the row below the branch row, fed over the x=602 bus, clearing PLC_Fault_INT (%M00240). Part 3 of 3 - the printed rung drives three RESET coils from the one condition and a Logix v17 rung may hold a single output, so the condition is repeated unchanged on each part.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> (<span class="hl-tag tag-chip" data-tag="System_Reset" title="Reset all latches">System_Reset</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="System_Mute" title="System Mute from tuch panel">System_Mute</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">UNLATCH</span> <span class="hl-tag tag-chip" data-tag="PLC_Fault_INT" title="Set when PLC fault exists - Internal C_E use">PLC_Fault_INT</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">FALSE</span>;
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>[XIC(System_Reset),XIC(System_Mute)]OTU(PLC_Fault_INT);</code></div>  </td></tr><tr class="rung-row" data-search="sound sound rung 44 [source: sound rung 50 (ge) - #alw_off %s00008 nocon -&gt; coil system_mute %m00706]
the only plain coil of the routine: the no contact printed on it is #alw_off (%s00008, &#x27;always off&#x27;), so system_mute (%m00706, &#x27;system mute from tuch panel&#x27;) can never be set from the ladder logic - the mute is written by the touch panel. kept as xic(sys_alw_off) so the printed rung, its polarity and its coil type stay visible; sys_alw_off is declared in tags_extra and is permanently 0. system_mute := sys_alw_off; xic(sys_alw_off)ote(system_mute);">  <td class="col-rung">    <span class="rung-num">Rung 44</span>    <div class="ge-ref-badge">Sound rung 50 (GE) - #ALW_OFF %S00008 NOCON -&gt; COIL System_Mute %M00706</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">The only plain coil of the routine: the NO contact printed on it is #ALW_OFF (%S00008, &#x27;Always OFF&#x27;), so System_Mute (%M00706, &#x27;System Mute from tuch panel&#x27;) can never be set from the ladder logic - the mute is written by the touch panel. Kept as XIC(SYS_ALW_OFF) so the printed rung, its polarity and its coil type stay visible; SYS_ALW_OFF is declared in tags_extra and is permanently 0.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="System_Mute" title="System Mute from tuch panel">System_Mute</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SYS_ALW_OFF" title="%S00008 | BOOL | Always OFF Flag (#ALW_OFF)">SYS_ALW_OFF</span><span class="addr-inline">(%S00008)</span>;</pre>    <div class="l5x-raw"><code>XIC(SYS_ALW_OFF)OTE(System_Mute);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-Output" data-routine="Output">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">8. Output Processing &amp; Line Supervision</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            Output
            <a class="pdf-link" href="LAD/Output.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/Output.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>6</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>5</strong></span>
          <span class="stat-pill">Called By: <strong>_MAIN</strong></span>
          <span class="stat-pill">Calls: <strong>Shutdow, Protect, Indicat, Loc_Al, FLT_1</strong></span>
        </div>
      </div>

      <p class="routine-summary">Master output dispatcher. Calls the 5 output subroutines in order: Shutdown relays (Shutdow), Deluge pumps &amp; line-fault supervision (Protect), ESDV status lamps (Indicat), Horn/Buzzer outputs (Loc_Al), and Line-check pulse outputs (FLT_1).</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (Output)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: Output — Physical Output Dispatcher</span>
<span class="hl-comment">// Source:  LAD/Output.pdf (6 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-kw">CALL</span> <a href="#routine-Shutdow" class="hl-routine">Shutdow</a>();  <span class="hl-comment">// Fuel Gas ESDV &amp; Pump Shutdown Relays (%Q0001, %Q0003, %Q0004, %Q0008)</span>
<span class="hl-kw">CALL</span> <a href="#routine-Protect" class="hl-routine">Protect</a>();  <span class="hl-comment">// Deluge Pump A/B Relays (%Q0005..%Q0007) &amp; 70s Open-Circuit Line Supervision</span>
<span class="hl-kw">CALL</span> <a href="#routine-Indicat" class="hl-routine">Indicat</a>();  <span class="hl-comment">// ESDV Panel Indicator Lamps (%Q0012..%Q0014)</span>
<span class="hl-kw">CALL</span> <a href="#routine-Loc_Al" class="hl-routine">Loc_Al</a>();   <span class="hl-comment">// Pump House Horn &amp; PCR Panel Buzzers (%Q0002, %Q0015, %Q0016)</span>
<span class="hl-kw">CALL</span> <a href="#routine-FLT_1" class="hl-routine">FLT_1</a>();    <span class="hl-comment">// Line-Monitoring Pulse Outputs (%Q0009, %Q0010)</span></code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (5 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 5)">Hide 5 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="output output rung 0 [source: output rung 3 (ge) - %s00007 (#alw_on) nocon; call shutdow]
unconditional call of the shutdow block, which sets the physical shutdown outputs (printed legend: &#x27;call output block for shutdown.&#x27;). #alw_on (%s00007) is always true, so the jsr is unconditional; the routine name is spelled `shutdow` exactly as printed in the call operand. call shutdow(); jsr(shutdow,0);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">Output rung 3 (GE) - %S00007 (#ALW_ON) NOCON; CALL Shutdow</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Unconditional call of the Shutdow block, which sets the physical shutdown outputs (printed legend: &#x27;Call Output block for Shutdown.&#x27;). #ALW_ON (%S00007) is always true, so the JSR is unconditional; the routine name is spelled `Shutdow` exactly as printed in the CALL operand.</div>    <pre class="pseudo-pre"><span class="hl-kw">CALL</span> <a href="#routine-Shutdow" class="hl-routine">Shutdow</a>();</pre>    <div class="l5x-raw"><code>JSR(Shutdow,0);</code></div>  </td></tr><tr class="rung-row" data-search="output output rung 1 [source: output rung 5 (ge) - %s00007 (#alw_on) nocon; call protect]
unconditional call of the protect block, which drives the fire-protection outputs (printed legend: &#x27;call output block for fire protection.&#x27;). call protect(); jsr(protect,0);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">Output rung 5 (GE) - %S00007 (#ALW_ON) NOCON; CALL Protect</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Unconditional call of the Protect block, which drives the fire-protection outputs (printed legend: &#x27;Call Output block for Fire Protection.&#x27;).</div>    <pre class="pseudo-pre"><span class="hl-kw">CALL</span> <a href="#routine-Protect" class="hl-routine">Protect</a>();</pre>    <div class="l5x-raw"><code>JSR(Protect,0);</code></div>  </td></tr><tr class="rung-row" data-search="output output rung 2 [source: output rung 7 (ge) - %s00007 (#alw_on) nocon; call indicat]
unconditional call of the indicat block, which drives the panel indication outputs (printed legend: &#x27;call output block for indication.&#x27;). call indicat(); jsr(indicat,0);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">Output rung 7 (GE) - %S00007 (#ALW_ON) NOCON; CALL Indicat</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Unconditional call of the Indicat block, which drives the panel indication outputs (printed legend: &#x27;Call Output block for indication.&#x27;).</div>    <pre class="pseudo-pre"><span class="hl-kw">CALL</span> <a href="#routine-Indicat" class="hl-routine">Indicat</a>();</pre>    <div class="l5x-raw"><code>JSR(Indicat,0);</code></div>  </td></tr><tr class="rung-row" data-search="output output rung 3 [source: output rung 9 (ge) - %s00007 (#alw_on) nocon; call loc_al]
unconditional call of the loc_al block, which drives the local (pump house) alarm outputs (printed legend: &#x27;call output block for  local alarms.&#x27;). the target keeps the printed spelling `loc_al`. call loc_al(); jsr(loc_al,0);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">Output rung 9 (GE) - %S00007 (#ALW_ON) NOCON; CALL Loc_Al</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Unconditional call of the Loc_Al block, which drives the local (pump house) alarm outputs (printed legend: &#x27;Call Output block for  Local alarms.&#x27;). The target keeps the printed spelling `Loc_Al`.</div>    <pre class="pseudo-pre"><span class="hl-kw">CALL</span> <a href="#routine-Loc_Al" class="hl-routine">Loc_Al</a>();</pre>    <div class="l5x-raw"><code>JSR(Loc_Al,0);</code></div>  </td></tr><tr class="rung-row" data-search="output output rung 4 [source: output rung 11 (ge) - %s00007 (#alw_on) nocon; call flt_1]
unconditional call of the flt_1 block, which handles line fault on the outputs (printed legend: &#x27;call output block flt_1 for  line fault on outputs.&#x27;). call flt_1(); jsr(flt_1,0);">  <td class="col-rung">    <span class="rung-num">Rung 4</span>    <div class="ge-ref-badge">Output rung 11 (GE) - %S00007 (#ALW_ON) NOCON; CALL FLT_1</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Unconditional call of the FLT_1 block, which handles line fault on the outputs (printed legend: &#x27;Call Output block FLT_1 for  Line fault on Outputs.&#x27;).</div>    <pre class="pseudo-pre"><span class="hl-kw">CALL</span> <a href="#routine-FLT_1" class="hl-routine">FLT_1</a>();</pre>    <div class="l5x-raw"><code>JSR(FLT_1,0);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-Shutdow" data-routine="Shutdow">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">8. Output Processing &amp; Line Supervision</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            Shutdow
            <a class="pdf-link" href="LAD/Shutdown.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/Shutdown.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>4</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>7</strong></span>
          <span class="stat-pill">Called By: <strong>Output</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Drives the 4 fail-safe de-energize-to-trip shutdown relays: Fuel Gas ESD Solenoid (%Q0001), Main Pump Shutdown (%Q0008), Oil Booster Pump Shutdown (%Q0003), and Water Booster Pump Shutdown (%Q0004). Normal healthy state is ENERGIZED (1); trip state is DE-ENERGIZED (0). Supports HMI Maintenance Override (_MT) and the INHIBIT_ALL_OUTPUTS keyswitch.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (Shutdow)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: Shutdow — Fail-Safe De-Energize-to-Trip Shutdown Outputs</span>
<span class="hl-comment">// Source:  LAD/Shutdown.pdf (4 Rungs)</span>
<span class="hl-comment">// Note:    All 4 outputs are FAIL-SAFE (1 = Energized / Healthy, 0 = De-Energized / Trip).</span>
<span class="hl-comment">//          In GE VersaMax, Rung 1 uses normal COIL with NCCON contacts, while Rungs 2..4</span>
<span class="hl-comment">//          use negated coils -( / )- (NCCOIL). Both produce identical fail-safe behavior!</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-comment">// Rung 1: Fuel Gas ESD Valve Solenoid (%Q0001) — Energized (1) when healthy, 0 to close valve</span>
<span class="hl-tag tag-chip" data-tag="EY_6401_001_002" title="6401-EY-001/002  ESD fuel gas valve shutdown">EY_6401_001_002</span> (<span class="hl-addr addr-badge">%Q00001</span>) <span class="hl-op">:=</span>
    (<span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="EY_6401_001_002_INT" title="6401-EY-001/002  ESD fuel gas valve shutdown - Internal C_E use">EY_6401_001_002_INT</span> (<span class="hl-addr addr-badge">%M00201</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="EY_6401_001_002_MT" title="6401-EY-001/002  ESD fuel gas valve shutdown - Manual trip">EY_6401_001_002_MT</span> (<span class="hl-addr addr-badge">%M00281</span>))
    <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span> (<span class="hl-addr addr-badge">%M00074</span>);

<span class="hl-comment">// Rung 2: Main F&amp;G Pump Shutdown Relay (%Q0008) — Negated Coil -( / )- (1 = Run, 0 = Shutdown)</span>
<span class="hl-tag tag-chip" data-tag="PumpShutdown" title="Fire &amp; Gas pump shutdown">PumpShutdown</span> (<span class="hl-addr addr-badge">%Q00008</span>) <span class="hl-op">:=</span>
    <span class="hl-kw-logic">NOT</span> ((<span class="hl-tag tag-chip" data-tag="PumpShutdown_INT" title="Fire &amp; Gas pump shutdown - Internal C_E use">PumpShutdown_INT</span> (<span class="hl-addr addr-badge">%M00208</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PumpShutdown_MT" title="Fire &amp; Gas pump shutdown - Manual trip">PumpShutdown_MT</span> (<span class="hl-addr addr-badge">%M00288</span>))
         <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span> (<span class="hl-addr addr-badge">%M00074</span>));

<span class="hl-comment">// Rung 3: Oil Booster Pumps P-2100 / P-2200 Shutdown Relay (%Q0003) — Negated Coil -( / )-</span>
<span class="hl-tag tag-chip" data-tag="P2100_P2200" title="P2100/P2200  Oil booster pump shutdown">P2100_P2200</span> (<span class="hl-addr addr-badge">%Q00003</span>) <span class="hl-op">:=</span>
    <span class="hl-kw-logic">NOT</span> ((<span class="hl-tag tag-chip" data-tag="P2100_P2200_INT" title="P2100/P2200  Oil booster pump shutdown - Internal C_E use">P2100_P2200_INT</span> (<span class="hl-addr addr-badge">%M00203</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="P2100_P2200_MT" title="P2100/P2200  Oil booster pump shutdown - Manual trip">P2100_P2200_MT</span> (<span class="hl-addr addr-badge">%M00283</span>))
         <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span> (<span class="hl-addr addr-badge">%M00074</span>));

<span class="hl-comment">// Rung 4: Water Booster Pumps P-3600 / P-3700 Shutdown Relay (%Q0004) — Negated Coil -( / )-</span>
<span class="hl-tag tag-chip" data-tag="P3600_P3700" title="P3600/P3700  Water booster pump shutdown">P3600_P3700</span> (<span class="hl-addr addr-badge">%Q00004</span>) <span class="hl-op">:=</span>
    <span class="hl-kw-logic">NOT</span> ((<span class="hl-tag tag-chip" data-tag="P3600_P3700_INT" title="P3600/P3700  Water booster pump shutdown - Internal C_E use">P3600_P3700_INT</span> (<span class="hl-addr addr-badge">%M00204</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="P3600_P3700_MT" title="P3600/P3700  Water booster pump shutdown - Manual trip">P3600_P3700_MT</span> (<span class="hl-addr addr-badge">%M00284</span>))
         <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span> (<span class="hl-addr addr-badge">%M00074</span>));</code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (7 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 7)">Hide 7 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="shutdow shutdow rung 0 [source: shutdow rung 3 (ge) part 1/1 - %m00225, %m00161, %m00045 -&gt; %q00001; nccon, nocon, nocon -&gt; coil (plain ote, not inverted)]
6401-ey-001/002 esd fuel gas valve shutdown: the internal cause-and-effect bit ey_6401_001_002_int (%m00225) is printed nc, so the output ey_6401_001_002 (%q00001) drops when the trip is demanded and can only stay energised while the manual-trip bit ey_6401_001_002_mt (%m00161) is set. the parallel branch forces the output back to 1 when the all-outputs inhibit inhibit_all_outputs_ali (%m00045) is set. the printed coil is a plain ote - this rung is not inverted. ey_6401_001_002 := ((not ey_6401_001_002_int and ey_6401_001_002_mt) or inhibit_all_outputs_ali); [xio(ey_6401_001_002_int)xic(ey_6401_001_002_mt),xic(inhibit_all_outputs_ali)]ote(ey_6401_001_002);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">Shutdow rung 3 (GE) part 1/1 - %M00225, %M00161, %M00045 -&gt; %Q00001; NCCON, NOCON, NOCON -&gt; COIL (plain OTE, NOT inverted)</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">6401-EY-001/002 ESD fuel gas valve shutdown: the internal cause-and-effect bit EY_6401_001_002_INT (%M00225) is printed NC, so the output EY_6401_001_002 (%Q00001) drops when the trip is demanded and can only stay energised while the manual-trip bit EY_6401_001_002_MT (%M00161) is set. The parallel branch forces the output back to 1 when the all-outputs inhibit INHIBIT_ALL_OUTPUTS_ALI (%M00045) is set. The printed coil is a plain OTE - this rung is not inverted.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="EY_6401_001_002" title="6401-EY-001/002  ESD fuel gas valve shutdown">EY_6401_001_002</span> <span class="hl-op">:=</span> ((<span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="EY_6401_001_002_INT" title="6401-EY-001/002  ESD fuel gas valve shutdown - Internal C_E use">EY_6401_001_002_INT</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="EY_6401_001_002_MT" title="6401-EY-001/002  ESD fuel gas valve shutdown - Manual trip">EY_6401_001_002_MT</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span>);</pre>    <div class="l5x-raw"><code>[XIO(EY_6401_001_002_INT)XIC(EY_6401_001_002_MT),XIC(INHIBIT_ALL_OUTPUTS_ALI)]OTE(EY_6401_001_002);</code></div>  </td></tr><tr class="rung-row" data-search="shutdow shutdow rung 1 [source: shutdow rung 4 (ge) part 1/2 - %m00232, %m00045; nocon, nccon; trip term feeding the negated coil]
trip term for the fire &amp; gas pump shutdown: the no internal bit pumpshutdown_int (%m00232, 1 = trip demanded) in series with the nc all-outputs inhibit inhibit_all_outputs_ali (%m00045). this is the printed condition before the negated coil is applied, so both printed contact polarities are kept exactly. pumpshutdown_trip := pumpshutdown_int and not inhibit_all_outputs_ali; xic(pumpshutdown_int)xio(inhibit_all_outputs_ali)ote(pumpshutdown_trip);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">Shutdow rung 4 (GE) part 1/2 - %M00232, %M00045; NOCON, NCCON; trip term feeding the negated coil</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Trip term for the fire &amp; gas pump shutdown: the NO internal bit PumpShutdown_INT (%M00232, 1 = trip demanded) in series with the NC all-outputs inhibit INHIBIT_ALL_OUTPUTS_ALI (%M00045). This is the printed condition BEFORE the negated coil is applied, so both printed contact polarities are kept exactly.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PumpShutdown_TRIP" title="%M00232 | BOOL | Un-negated trip term for the NCCOIL on Shutdow rung 4: PumpShutdown_INT %M00232 AND NOT INHIBIT_ALL_OUTPUTS_ALI %M00045. PumpShutdown %Q00008 is its inverse (active-low field output).">PumpShutdown_TRIP</span><span class="addr-inline">(%M00232)</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PumpShutdown_INT" title="Fire &amp; Gas pump shutdown - Internal C_E use">PumpShutdown_INT</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span>;</pre>    <div class="l5x-raw"><code>XIC(PumpShutdown_INT)XIO(INHIBIT_ALL_OUTPUTS_ALI)OTE(PumpShutdown_TRIP);</code></div>  </td></tr><tr class="rung-row" data-search="shutdow shutdow rung 2 [source: shutdow rung 4 (ge) part 2/2 - negated coil (nccoil) -&gt; %q00008 pumpshutdown, inverted]
fire &amp; gas pump shutdown output, inversion preserved: the printed coil is a negated coil (nccoil - slash in the circle, and &#x27;output %q0008 (pumpshutdown) inverted&#x27; in the source version history), so pumpshutdown (%q00008) must be 0 to trip the field and is the inverse of the trip term. do not simplify to a plain ote.
!! review: ambiguous: how the ge nccoil over a two-contact chain is split. the source equation is %q00008 = not(%m00232 and not %m00045) = not %m00232 or %m00045, so with the inhibit (%m00045) set the output must stay at 1 (non-tripped), exactly as rung 3 of this routine forces %q00001 to 1 with the same inhibit. the two-rung form used here (trip term, then xio(trip term)ote(q00008)) is algebraically identical and keeps the printed nc inhibit as xio. the alternative single-rung forms are xio(pumpshutdown_int)xio(inhibit_all_outputs_ali)ote(pumpshutdown) - not equivalent, it de-energises and trips %q00008 when the inhibit is active - and [xio(pumpshutdown_int),xic(inhibit_all_outputs_ali)]ote(pumpshutdown), which is equivalent but inverts the printed inhibit polarity. flagged for plant confirmation of the inhibit convention. pumpshutdown := not pumpshutdown_trip; xio(pumpshutdown_trip)ote(pumpshutdown);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">Shutdow rung 4 (GE) part 2/2 - negated coil (NCCOIL) -&gt; %Q00008 PumpShutdown, inverted</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Fire &amp; Gas pump shutdown output, INVERSION PRESERVED: the printed coil is a negated coil (NCCOIL - slash in the circle, and &#x27;Output %Q0008 (PumpShutdown) inverted&#x27; in the source version history), so PumpShutdown (%Q00008) must be 0 to trip the field and is the inverse of the trip term. Do not simplify to a plain OTE.
!! REVIEW: AMBIGUOUS: how the GE NCCOIL over a two-contact chain is split. The source equation is %Q00008 = NOT(%M00232 AND NOT %M00045) = NOT %M00232 OR %M00045, so with the inhibit (%M00045) set the output must stay at 1 (non-tripped), exactly as rung 3 of this routine forces %Q00001 to 1 with the same inhibit. The two-rung form used here (trip term, then XIO(trip term)OTE(Q00008)) is algebraically identical and keeps the printed NC inhibit as XIO. The alternative single-rung forms are XIO(PumpShutdown_INT)XIO(INHIBIT_ALL_OUTPUTS_ALI)OTE(PumpShutdown) - NOT equivalent, it de-energises and TRIPS %Q00008 when the inhibit is active - and [XIO(PumpShutdown_INT),XIC(INHIBIT_ALL_OUTPUTS_ALI)]OTE(PumpShutdown), which is equivalent but inverts the printed inhibit polarity. Flagged for plant confirmation of the inhibit convention.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PumpShutdown" title="Fire &amp; Gas pump shutdown">PumpShutdown</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PumpShutdown_TRIP" title="%M00232 | BOOL | Un-negated trip term for the NCCOIL on Shutdow rung 4: PumpShutdown_INT %M00232 AND NOT INHIBIT_ALL_OUTPUTS_ALI %M00045. PumpShutdown %Q00008 is its inverse (active-low field output).">PumpShutdown_TRIP</span><span class="addr-inline">(%M00232)</span>;</pre>    <div class="l5x-raw"><code>XIO(PumpShutdown_TRIP)OTE(PumpShutdown);</code></div>  </td></tr><tr class="rung-row" data-search="shutdow shutdow rung 3 [source: shutdow rung 5 (ge) part 1/2 - %m00227, %m00045; nocon, nccon; trip term feeding the negated coil]
trip term for the p2100/p2200 oil booster pump shutdown: no internal bit p2100_p2200_int (%m00227) in series with the nc all-outputs inhibit inhibit_all_outputs_ali (%m00045), i.e. the printed condition before the negated coil is applied. p2100_p2200_trip := p2100_p2200_int and not inhibit_all_outputs_ali; xic(p2100_p2200_int)xio(inhibit_all_outputs_ali)ote(p2100_p2200_trip);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">Shutdow rung 5 (GE) part 1/2 - %M00227, %M00045; NOCON, NCCON; trip term feeding the negated coil</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Trip term for the P2100/P2200 oil booster pump shutdown: NO internal bit P2100_P2200_INT (%M00227) in series with the NC all-outputs inhibit INHIBIT_ALL_OUTPUTS_ALI (%M00045), i.e. the printed condition before the negated coil is applied.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="P2100_P2200_TRIP" title="%M00227 | BOOL | Un-negated trip term for the NCCOIL on Shutdow rung 5: P2100_P2200_INT %M00227 AND NOT INHIBIT_ALL_OUTPUTS_ALI %M00045. P2100_P2200 %Q00003 is its inverse (active-low field output).">P2100_P2200_TRIP</span><span class="addr-inline">(%M00227)</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="P2100_P2200_INT" title="P2100/P2200  Oil booster pump shutdown - Internal C_E use">P2100_P2200_INT</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span>;</pre>    <div class="l5x-raw"><code>XIC(P2100_P2200_INT)XIO(INHIBIT_ALL_OUTPUTS_ALI)OTE(P2100_P2200_TRIP);</code></div>  </td></tr><tr class="rung-row" data-search="shutdow shutdow rung 4 [source: shutdow rung 5 (ge) part 2/2 - negated coil (nccoil) -&gt; %q00003 p2100_p2200, inverted]
p2100/p2200 oil booster pump shutdown output, inversion preserved: the printed negated coil (nccoil) means %q00003 must be 0 to trip and is the inverse of the trip term. do not simplify to a plain ote.
!! review: ambiguous: same negated-coil split as rung 4; %q00003 = not(%m00227 and not %m00045) = not %m00227 or %m00045. the literal xio(p2100_p2200_int)xio(inhibit_all_outputs_ali)ote(p2100_p2200) form is not equivalent - it trips %q00003 whenever the all-outputs inhibit is active, contradicting rung 3 - while [xio(p2100_p2200_int),xic(inhibit_all_outputs_ali)]ote(p2100_p2200) is equivalent but inverts the printed inhibit polarity. p2100_p2200 := not p2100_p2200_trip; xio(p2100_p2200_trip)ote(p2100_p2200);">  <td class="col-rung">    <span class="rung-num">Rung 4</span>    <div class="ge-ref-badge">Shutdow rung 5 (GE) part 2/2 - negated coil (NCCOIL) -&gt; %Q00003 P2100_P2200, inverted</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">P2100/P2200 oil booster pump shutdown output, INVERSION PRESERVED: the printed negated coil (NCCOIL) means %Q00003 must be 0 to trip and is the inverse of the trip term. Do not simplify to a plain OTE.
!! REVIEW: AMBIGUOUS: same negated-coil split as rung 4; %Q00003 = NOT(%M00227 AND NOT %M00045) = NOT %M00227 OR %M00045. The literal XIO(P2100_P2200_INT)XIO(INHIBIT_ALL_OUTPUTS_ALI)OTE(P2100_P2200) form is NOT equivalent - it trips %Q00003 whenever the all-outputs inhibit is active, contradicting rung 3 - while [XIO(P2100_P2200_INT),XIC(INHIBIT_ALL_OUTPUTS_ALI)]OTE(P2100_P2200) is equivalent but inverts the printed inhibit polarity.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="P2100_P2200" title="P2100/P2200  Oil booster pump shutdown">P2100_P2200</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="P2100_P2200_TRIP" title="%M00227 | BOOL | Un-negated trip term for the NCCOIL on Shutdow rung 5: P2100_P2200_INT %M00227 AND NOT INHIBIT_ALL_OUTPUTS_ALI %M00045. P2100_P2200 %Q00003 is its inverse (active-low field output).">P2100_P2200_TRIP</span><span class="addr-inline">(%M00227)</span>;</pre>    <div class="l5x-raw"><code>XIO(P2100_P2200_TRIP)OTE(P2100_P2200);</code></div>  </td></tr><tr class="rung-row" data-search="shutdow shutdow rung 5 [source: shutdow rung 6 (ge) part 1/2 - %m00228, %m00045; nocon, nccon; trip term feeding the negated coil]
trip term for the p3600/p3700 water booster pump shutdown: no internal bit p3600_p3700_int (%m00228) in series with the nc all-outputs inhibit inhibit_all_outputs_ali (%m00045), i.e. the printed condition before the negated coil is applied. p3600_p3700_trip := p3600_p3700_int and not inhibit_all_outputs_ali; xic(p3600_p3700_int)xio(inhibit_all_outputs_ali)ote(p3600_p3700_trip);">  <td class="col-rung">    <span class="rung-num">Rung 5</span>    <div class="ge-ref-badge">Shutdow rung 6 (GE) part 1/2 - %M00228, %M00045; NOCON, NCCON; trip term feeding the negated coil</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Trip term for the P3600/P3700 water booster pump shutdown: NO internal bit P3600_P3700_INT (%M00228) in series with the NC all-outputs inhibit INHIBIT_ALL_OUTPUTS_ALI (%M00045), i.e. the printed condition before the negated coil is applied.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="P3600_P3700_TRIP" title="%M00228 | BOOL | Un-negated trip term for the NCCOIL on Shutdow rung 6: P3600_P3700_INT %M00228 AND NOT INHIBIT_ALL_OUTPUTS_ALI %M00045. P3600_P3700 %Q00004 is its inverse (active-low field output).">P3600_P3700_TRIP</span><span class="addr-inline">(%M00228)</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="P3600_P3700_INT" title="P3600/P3700  Water booster pump shutdown - Internal C_E use">P3600_P3700_INT</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span>;</pre>    <div class="l5x-raw"><code>XIC(P3600_P3700_INT)XIO(INHIBIT_ALL_OUTPUTS_ALI)OTE(P3600_P3700_TRIP);</code></div>  </td></tr><tr class="rung-row" data-search="shutdow shutdow rung 6 [source: shutdow rung 6 (ge) part 2/2 - negated coil (nccoil) -&gt; %q00004 p3600_p3700, inverted]
p3600/p3700 water booster pump shutdown output, inversion preserved: the printed negated coil (nccoil) means %q00004 must be 0 to trip and is the inverse of the trip term. do not simplify to a plain ote.
!! review: ambiguous: same negated-coil split as rungs 4 and 5; %q00004 = not(%m00228 and not %m00045) = not %m00228 or %m00045. the literal xio(p3600_p3700_int)xio(inhibit_all_outputs_ali)ote(p3600_p3700) form is not equivalent - it trips %q00004 whenever the all-outputs inhibit is active, contradicting rung 3 - while [xio(p3600_p3700_int),xic(inhibit_all_outputs_ali)]ote(p3600_p3700) is equivalent but inverts the printed inhibit polarity. p3600_p3700 := not p3600_p3700_trip; xio(p3600_p3700_trip)ote(p3600_p3700);">  <td class="col-rung">    <span class="rung-num">Rung 6</span>    <div class="ge-ref-badge">Shutdow rung 6 (GE) part 2/2 - negated coil (NCCOIL) -&gt; %Q00004 P3600_P3700, inverted</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">P3600/P3700 water booster pump shutdown output, INVERSION PRESERVED: the printed negated coil (NCCOIL) means %Q00004 must be 0 to trip and is the inverse of the trip term. Do not simplify to a plain OTE.
!! REVIEW: AMBIGUOUS: same negated-coil split as rungs 4 and 5; %Q00004 = NOT(%M00228 AND NOT %M00045) = NOT %M00228 OR %M00045. The literal XIO(P3600_P3700_INT)XIO(INHIBIT_ALL_OUTPUTS_ALI)OTE(P3600_P3700) form is NOT equivalent - it trips %Q00004 whenever the all-outputs inhibit is active, contradicting rung 3 - while [XIO(P3600_P3700_INT),XIC(INHIBIT_ALL_OUTPUTS_ALI)]OTE(P3600_P3700) is equivalent but inverts the printed inhibit polarity.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="P3600_P3700" title="P3600/P3700  Water booster pump shutdown">P3600_P3700</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="P3600_P3700_TRIP" title="%M00228 | BOOL | Un-negated trip term for the NCCOIL on Shutdow rung 6: P3600_P3700_INT %M00228 AND NOT INHIBIT_ALL_OUTPUTS_ALI %M00045. P3600_P3700 %Q00004 is its inverse (active-low field output).">P3600_P3700_TRIP</span><span class="addr-inline">(%M00228)</span>;</pre>    <div class="l5x-raw"><code>XIO(P3600_P3700_TRIP)OTE(P3600_P3700);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-Protect" data-routine="Protect">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">8. Output Processing &amp; Line Supervision</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            Protect
            <a class="pdf-link" href="LAD/Protect.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/Protect.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>7</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>17</strong></span>
          <span class="stat-pill">Called By: <strong>Output</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Drives the Deluge Skid outputs (Pump A Start/Stop %Q0005, Pump B Start %Q0007, Pump B Stop %Q0006) gated by both Inhibit keyswitches (INHIBIT_FOAM_REL and INHIBIT_ALL_OUTPUTS). Also generates a 2-second continuity test pulse every 60 seconds (via #T_MIN and 28s timers T00013/T00014) to verify coil wiring continuity on %Q0005 and %Q0007, latching an Open-Circuit fault (PUMP_A_OC / PUMP_B_START_OC) if feedback fails for 70 seconds.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (Protect)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: Protect — Deluge Pump Relays &amp; Coil Continuity Supervision</span>
<span class="hl-comment">// Source:  LAD/Protect.pdf (7 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-comment">// --- Rungs 1..3: Deluge Skid Physical Relay Outputs ---</span>
<span class="hl-tag tag-chip" data-tag="PUMP_A" title="Deluge pump A Start/Stop">PUMP_A</span> (<span class="hl-addr addr-badge">%Q00005</span>) <span class="hl-op">:=</span>
    (<span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span> (<span class="hl-addr addr-badge">%M00205</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PUMP_A_MT" title="Deluge pump A Start/Stop - Manual trip">PUMP_A_MT</span> (<span class="hl-addr addr-badge">%M00285</span>))
    <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_ALI" title="Foam release inhibit - Alarm inhibit">INHIBIT_FOAM_REL_ALI</span>    (<span class="hl-addr addr-badge">%M00073</span>)
    <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span> (<span class="hl-addr addr-badge">%M00074</span>);

<span class="hl-tag tag-chip" data-tag="PUMP_B_START" title="Deluge pump B Start">PUMP_B_START</span> (<span class="hl-addr addr-badge">%Q00007</span>) <span class="hl-op">:=</span>
    (<span class="hl-tag tag-chip" data-tag="PUMP_B_START_INT" title="Deluge pump B Start - Internal C_E use">PUMP_B_START_INT</span> (<span class="hl-addr addr-badge">%M00207</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PUMP_B_START_MT" title="Deluge pump B Start - Manual trip">PUMP_B_START_MT</span> (<span class="hl-addr addr-badge">%M00287</span>))
    <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_ALI" title="Foam release inhibit - Alarm inhibit">INHIBIT_FOAM_REL_ALI</span>    (<span class="hl-addr addr-badge">%M00073</span>)
    <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span> (<span class="hl-addr addr-badge">%M00074</span>);

<span class="hl-tag tag-chip" data-tag="PUMP_B_STOP" title="Deluge pump B Stop">PUMP_B_STOP</span> (<span class="hl-addr addr-badge">%Q00006</span>) <span class="hl-op">:=</span>
    <span class="hl-tag tag-chip" data-tag="PUMP_B_STOP_INT" title="Deluge pump B Stop - Internal C_E use">PUMP_B_STOP_INT</span> (<span class="hl-addr addr-badge">%M00206</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PUMP_B_STOP_MT" title="Deluge pump B Stop - Manual trip">PUMP_B_STOP_MT</span> (<span class="hl-addr addr-badge">%M00286</span>);

<span class="hl-comment">// --- Rungs 4..5: Pump A Start Circuit Continuity Supervision (70s Watchdog) ---</span>
<span class="hl-comment">// #T_MIN (%S00006) is HIGH for 30s and LOW for 30s every minute.</span>
<span class="hl-comment">// Pump_Timer11 (PV = 28.0s) turns ON T00013 for the last 2.0s of every 30s #T_MIN HIGH half-cycle.</span>
<span class="hl-kw">ONDTR</span>(<span class="hl-tag tag-chip" data-tag="Pump_Timer11" title="Used in logic for open circuit on Pump A signal.">Pump_Timer11</span>, <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> <span class="hl-kw-logic">AND</span> <span class="hl-sys tag-chip" data-tag="#T_MIN" title="%S00006 — 1.0 Minute Square Wave Clock (#T_MIN)">#T_MIN</span>, <span class="hl-ident">Reset</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">NOT</span> <span class="hl-sys tag-chip" data-tag="#T_MIN" title="%S00006 — 1.0 Minute Square Wave Clock (#T_MIN)">#T_MIN</span>, <span class="hl-ident">PV</span> <span class="hl-op">:=</span> <span class="hl-num">28.0s</span>) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="T00013" title="For checking Open circuit on Start Pump">T00013</span>;
<span class="hl-tag tag-chip" data-tag="Pump_A_PulsOut_INT" title="Pulsed output for open circuit check on Pump A Out signal - Internal C_E use">Pump_A_PulsOut_INT</span> (<span class="hl-addr addr-badge">%M00233</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="T00013" title="For checking Open circuit on Start Pump">T00013</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PUMP_A" title="Deluge pump A Start/Stop">PUMP_A</span> (<span class="hl-addr addr-badge">%Q00005</span>);

<span class="hl-comment">// If feedback Pump_A_PulsIn_ALI (%M00057) does not pulse at least once every 70.0s, flag Open Circuit:</span>
<span class="hl-kw">ONDTR</span>(<span class="hl-tag tag-chip" data-tag="Pump_Timer12" title="Used in logic for open circuit on Pump A signal.">Pump_Timer12</span>,
      <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> <span class="hl-kw-logic">AND</span> ((<span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_ALI" title="Pulsed input from Q05 for Pump A Out signal - Alarm inhibit">Pump_A_PulsIn_ALI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span>) <span class="hl-kw-logic">OR</span> (<span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_ALI" title="Pulsed input from Q05 for Pump A Out signal - Alarm inhibit">Pump_A_PulsIn_ALI</span>)),
      <span class="hl-ident">Reset</span>  <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_ALI" title="Pulsed input from Q05 for Pump A Out signal - Alarm inhibit">Pump_A_PulsIn_ALI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span>,
      <span class="hl-ident">PV</span>     <span class="hl-op">:=</span> <span class="hl-num">70.0s</span>) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="PUMP_A_OC" title="Deluge pump A Start/Stop - Open circuit">PUMP_A_OC</span> (<span class="hl-addr addr-badge">%M00293</span>);

<span class="hl-comment">// --- Rungs 6..7: Pump B Start Circuit Continuity Supervision (70s Watchdog) ---</span>
<span class="hl-kw">ONDTR</span>(<span class="hl-tag tag-chip" data-tag="Pump_Timer10" title="Used in logic for open circuit on Pump A signal.">Pump_Timer10</span>, <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> <span class="hl-kw-logic">AND</span> <span class="hl-sys tag-chip" data-tag="#T_MIN" title="%S00006 — 1.0 Minute Square Wave Clock (#T_MIN)">#T_MIN</span>, <span class="hl-ident">Reset</span> <span class="hl-op">:=</span> <span class="hl-kw-logic">NOT</span> <span class="hl-sys tag-chip" data-tag="#T_MIN" title="%S00006 — 1.0 Minute Square Wave Clock (#T_MIN)">#T_MIN</span>, <span class="hl-ident">PV</span> <span class="hl-op">:=</span> <span class="hl-num">28.0s</span>) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="T00014" title="For checking Open circuit on Start Pump">T00014</span>;
<span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsOut_INT" title="Pulsed output for open circuit check on Pump B Start signal - Internal C_E use">Pump_B_Start_PulsOut_INT</span> (<span class="hl-addr addr-badge">%M00234</span>) <span class="hl-op">:=</span> (<span class="hl-tag tag-chip" data-tag="T00014" title="For checking Open circuit on Start Pump">T00014</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PUMP_B_START" title="Deluge pump B Start">PUMP_B_START</span> (<span class="hl-addr addr-badge">%Q00007</span>);

<span class="hl-kw">ONDTR</span>(<span class="hl-tag tag-chip" data-tag="Pump_Timer13" title="Used in logic for stop Pump A/B after active in 60 minutes.">Pump_Timer13</span>,
      <span class="hl-ident">Enable</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> <span class="hl-kw-logic">AND</span> ((<span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_ALI" title="Pulsed input from Q07 for Pump B Start signal - Alarm inhibit">Pump_B_Start_PulsIn_ALI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="PUMP_B_START_INT" title="Deluge pump B Start - Internal C_E use">PUMP_B_START_INT</span>) <span class="hl-kw-logic">OR</span> (<span class="hl-tag tag-chip" data-tag="PUMP_B_START_INT" title="Deluge pump B Start - Internal C_E use">PUMP_B_START_INT</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_ALI" title="Pulsed input from Q07 for Pump B Start signal - Alarm inhibit">Pump_B_Start_PulsIn_ALI</span>)),
      <span class="hl-ident">Reset</span>  <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_ALI" title="Pulsed input from Q07 for Pump B Start signal - Alarm inhibit">Pump_B_Start_PulsIn_ALI</span>,
      <span class="hl-ident">PV</span>     <span class="hl-op">:=</span> <span class="hl-num">70.0s</span>) <span class="hl-op">-&gt;</span> <span class="hl-tag tag-chip" data-tag="PUMP_B_START_OC" title="Deluge pump B Start - Open circuit">PUMP_B_START_OC</span> (<span class="hl-addr addr-badge">%M00295</span>);</code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (17 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 17)">Hide 17 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="protect protect rung 0 [source: protect rung 2 (ge) part 1/1 - %m00229, %m00044, %m00045 -&gt; %q00005; nocon, nccon, nccon -&gt; coil]
deluge pump a start/stop internal cause-and-effect bit pump_a_int (%m00229) drives the field output pump_a (%q00005) through the foam-release inhibit inhibit_foam_rel_ali (%m00044) and the all-outputs inhibit inhibit_all_outputs_ali (%m00045); both inhibits are printed nc so they are xio. page banner for this part of the block: &#x27;fire protection outputs set in this block.&#x27; pump_a := pump_a_int and not inhibit_foam_rel_ali and not inhibit_all_outputs_ali; xic(pump_a_int)xio(inhibit_foam_rel_ali)xio(inhibit_all_outputs_ali)ote(pump_a);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">Protect rung 2 (GE) part 1/1 - %M00229, %M00044, %M00045 -&gt; %Q00005; NOCON, NCCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Deluge pump A start/stop internal cause-and-effect bit PUMP_A_INT (%M00229) drives the field output PUMP_A (%Q00005) through the foam-release inhibit INHIBIT_FOAM_REL_ALI (%M00044) and the all-outputs inhibit INHIBIT_ALL_OUTPUTS_ALI (%M00045); both inhibits are printed NC so they are XIO. Page banner for this part of the block: &#x27;Fire Protection Outputs set in this block.&#x27;</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PUMP_A" title="Deluge pump A Start/Stop">PUMP_A</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_ALI" title="Foam release inhibit - Alarm inhibit">INHIBIT_FOAM_REL_ALI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span>;</pre>    <div class="l5x-raw"><code>XIC(PUMP_A_INT)XIO(INHIBIT_FOAM_REL_ALI)XIO(INHIBIT_ALL_OUTPUTS_ALI)OTE(PUMP_A);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 1 [source: protect rung 3 (ge) part 1/1 - %m00231, %m00044, %m00045 -&gt; %q00007; nocon, nccon, nccon -&gt; coil]
deluge pump b start internal cause-and-effect bit pump_b_start_int (%m00231) drives the field output pump_b_start (%q00007) through the same two nc inhibits, inhibit_foam_rel_ali (%m00044) and inhibit_all_outputs_ali (%m00045). pump_b_start := pump_b_start_int and not inhibit_foam_rel_ali and not inhibit_all_outputs_ali; xic(pump_b_start_int)xio(inhibit_foam_rel_ali)xio(inhibit_all_outputs_ali)ote(pump_b_start);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">Protect rung 3 (GE) part 1/1 - %M00231, %M00044, %M00045 -&gt; %Q00007; NOCON, NCCON, NCCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Deluge pump B start internal cause-and-effect bit PUMP_B_START_INT (%M00231) drives the field output PUMP_B_START (%Q00007) through the same two NC inhibits, INHIBIT_FOAM_REL_ALI (%M00044) and INHIBIT_ALL_OUTPUTS_ALI (%M00045).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PUMP_B_START" title="Deluge pump B Start">PUMP_B_START</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PUMP_B_START_INT" title="Deluge pump B Start - Internal C_E use">PUMP_B_START_INT</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_ALI" title="Foam release inhibit - Alarm inhibit">INHIBIT_FOAM_REL_ALI</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span>;</pre>    <div class="l5x-raw"><code>XIC(PUMP_B_START_INT)XIO(INHIBIT_FOAM_REL_ALI)XIO(INHIBIT_ALL_OUTPUTS_ALI)OTE(PUMP_B_START);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 2 [source: protect rung 4 (ge) part 1/1 - %m00230 -&gt; %q00006; nocon -&gt; coil]
deluge pump b stop internal cause-and-effect bit pump_b_stop_int (%m00230) drives the field output pump_b_stop (%q00006) directly - this is the only one of the three pump output rungs with no inhibit contact printed on it. pump_b_stop := pump_b_stop_int; xic(pump_b_stop_int)ote(pump_b_stop);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">Protect rung 4 (GE) part 1/1 - %M00230 -&gt; %Q00006; NOCON -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Deluge pump B stop internal cause-and-effect bit PUMP_B_STOP_INT (%M00230) drives the field output PUMP_B_STOP (%Q00006) directly - this is the only one of the three pump output rungs with no inhibit contact printed on it.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PUMP_B_STOP" title="Deluge pump B Stop">PUMP_B_STOP</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PUMP_B_STOP_INT" title="Deluge pump B Stop - Internal C_E use">PUMP_B_STOP_INT</span>;</pre>    <div class="l5x-raw"><code>XIC(PUMP_B_STOP_INT)OTE(PUMP_B_STOP);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 3 [source: protect rung 7 (ge) part 1/3 - r pin: nc %s00006 -&gt; res of the timer for pump_timer11 %r00239]
reset pin of the rung 7 ondtr block: the nc #t_min (%s00006) contact printed on the row below the block resets the 28 s check timer. implemented as res on the timer helper, placed before the timer so a done bit cannot be copied to %t00013 in the same scan as the reset. if not #t_min then
    reset(tmr_pump_timer11);
end_if; xio(t_min_pulse)res(tmr_pump_timer11);">  <td class="col-rung">    <span class="rung-num">Rung 3</span>    <div class="ge-ref-badge">Protect rung 7 (GE) part 1/3 - R pin: NC %S00006 -&gt; RES of the timer for Pump_Timer11 %R00239</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Reset pin of the rung 7 ONDTR block: the NC #T_MIN (%S00006) contact printed on the row below the block resets the 28 s check timer. Implemented as RES on the timer helper, placed before the timer so a done bit cannot be copied to %T00013 in the same scan as the reset.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-kw-logic">NOT</span> <span class="hl-sys tag-chip" data-tag="#T_MIN" title="%S00006 — 1.0 Minute Square Wave Clock (#T_MIN)">#T_MIN</span><span class="addr-inline">%S00006</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">RESET</span>(<span class="hl-tag tag-chip" data-tag="TMR_Pump_Timer11" title="%R00239 | TIMER | ONDTR TENTHS on Protect rung 7 - GE timer register Pump_Timer11 %R00239 (WORD[3] in var.xml), PV 280 tenths = 28000 ms (28.0 s). Its .DN drives %T00013.">TMR_Pump_Timer11</span><span class="addr-inline">(%R00239)</span>);
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIO(T_MIN_PULSE)RES(TMR_Pump_Timer11);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 4 [source: protect rung 7 (ge) part 2/3 - %t00002, %s00006 -&gt; ondtr_tenths pump_timer11 %r00239 pv 280]
open-circuit check timer for the pump a start signal: ondtr tenths block pump_timer11 (%r00239), pv 280 = 28.0 s, enabled by t00002 (%t00002, high 120 s after run) in series with the #t_min 1-minute pulse contact. converted to ton with the preset in milliseconds (28000), so the 28 s delay is unchanged. if t00002 and #t_min then
    ton_timer(tmr_pump_timer11, preset := 28 s);  // 28000 ms
end_if; xic(t00002)xic(t_min_pulse)ton(tmr_pump_timer11,28000,0);">  <td class="col-rung">    <span class="rung-num">Rung 4</span>    <div class="ge-ref-badge">Protect rung 7 (GE) part 2/3 - %T00002, %S00006 -&gt; ONDTR_TENTHS Pump_Timer11 %R00239 PV 280</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Open-circuit check timer for the pump A start signal: ONDTR TENTHS block Pump_Timer11 (%R00239), PV 280 = 28.0 s, enabled by T00002 (%T00002, high 120 s after run) in series with the #T_MIN 1-minute pulse contact. Converted to TON with the preset in milliseconds (28000), so the 28 s delay is unchanged.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> <span class="hl-kw-logic">AND</span> <span class="hl-sys tag-chip" data-tag="#T_MIN" title="%S00006 — 1.0 Minute Square Wave Clock (#T_MIN)">#T_MIN</span><span class="addr-inline">%S00006</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_Pump_Timer11" title="%R00239 | TIMER | ONDTR TENTHS on Protect rung 7 - GE timer register Pump_Timer11 %R00239 (WORD[3] in var.xml), PV 280 tenths = 28000 ms (28.0 s). Its .DN drives %T00013.">TMR_Pump_Timer11</span><span class="addr-inline">(%R00239)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">28 s</span>);  <span class="hl-comment">// 28000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(T00002)XIC(T_MIN_PULSE)TON(TMR_Pump_Timer11,28000,0);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 5 [source: protect rung 7 (ge) part 3/3 - timer output -&gt; %t00013 coil]
the block&#x27;s output pin drives the %t00013 coil (&#x27;for checking open circuit on start pump&#x27;); reproduced by copying the timer&#x27;s done bit to %t00013, which stays a bool tag so the contact printed in rung 8 reads exactly as in the source. t00013 := tmr_pump_timer11.dn; xic(tmr_pump_timer11.dn)ote(t00013);">  <td class="col-rung">    <span class="rung-num">Rung 5</span>    <div class="ge-ref-badge">Protect rung 7 (GE) part 3/3 - timer output -&gt; %T00013 COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">The block&#x27;s output pin drives the %T00013 coil (&#x27;For checking Open circuit on Start Pump&#x27;); reproduced by copying the timer&#x27;s done bit to %T00013, which stays a BOOL tag so the contact printed in rung 8 reads exactly as in the source.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="T00013" title="For checking Open circuit on Start Pump">T00013</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="TMR_Pump_Timer11" title="%R00239 | TIMER | ONDTR TENTHS on Protect rung 7 - GE timer register Pump_Timer11 %R00239 (WORD[3] in var.xml), PV 280 tenths = 28000 ms (28.0 s). Its .DN drives %T00013.">TMR_Pump_Timer11</span><span class="addr-inline">(%R00239)</span>.<span class="hl-ident">DN</span>;</pre>    <div class="l5x-raw"><code>XIC(TMR_Pump_Timer11.DN)OTE(T00013);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 6 [source: protect rung 8 (ge) part 1/1 - %t00013, %t00002, %q00005 -&gt; %m00233; nocon x3 -&gt; coil]
first pulse output for the %q00005 open-circuit test: pump_a_pulsout_int (%m00233) is set when the 28 s check timer %t00013 is done and the 120 s power-up block %t00002 is done, or immediately when the pump a output %q00005 is already on (the pump_a branch hangs from the left rail and joins after %t00002). pump_a_pulsout_int := ((t00013 and t00002) or pump_a); [xic(t00013)xic(t00002),xic(pump_a)]ote(pump_a_pulsout_int);">  <td class="col-rung">    <span class="rung-num">Rung 6</span>    <div class="ge-ref-badge">Protect rung 8 (GE) part 1/1 - %T00013, %T00002, %Q00005 -&gt; %M00233; NOCON x3 -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">First pulse output for the %Q00005 open-circuit test: Pump_A_PulsOut_INT (%M00233) is set when the 28 s check timer %T00013 is done and the 120 s power-up block %T00002 is done, or immediately when the pump A output %Q00005 is already on (the PUMP_A branch hangs from the left rail and joins after %T00002).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsOut_INT" title="Pulsed output for open circuit check on Pump A Out signal - Internal C_E use">Pump_A_PulsOut_INT</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="T00013" title="For checking Open circuit on Start Pump">T00013</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PUMP_A" title="Deluge pump A Start/Stop">PUMP_A</span>);</pre>    <div class="l5x-raw"><code>[XIC(T00013)XIC(T00002),XIC(PUMP_A)]OTE(Pump_A_PulsOut_INT);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 7 [source: protect rung 9 (ge) part 1/3 - r pin: no %m00038 parallel no %m00229 -&gt; res of the timer for pump_timer9 %r00233]
reset pin of the rung 9 ondtr block: the pulse readback pump_a_pulsin_ali (%m00038) and the pump a output pump_a_int (%m00229) are printed no and are fed from the left rail, so either one resets the 70 s open-circuit timer as soon as a test pulse is read back. if (pump_a_pulsin_ali or pump_a_int) then
    reset(tmr_pump_timer9);
end_if; [xic(pump_a_pulsin_ali),xic(pump_a_int)]res(tmr_pump_timer9);">  <td class="col-rung">    <span class="rung-num">Rung 7</span>    <div class="ge-ref-badge">Protect rung 9 (GE) part 1/3 - R pin: NO %M00038 parallel NO %M00229 -&gt; RES of the timer for Pump_Timer9 %R00233</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Reset pin of the rung 9 ONDTR block: the pulse readback Pump_A_PulsIn_ALI (%M00038) and the pump A output PUMP_A_INT (%M00229) are printed NO and are fed from the left rail, so either one resets the 70 s open-circuit timer as soon as a test pulse is read back.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> (<span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_ALI" title="Pulsed input from Q05 for Pump A Out signal - Alarm inhibit">Pump_A_PulsIn_ALI</span> <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PUMP_A_INT" title="Deluge pump A Start/Stop - Internal C_E use">PUMP_A_INT</span>) <span class="hl-kw">THEN</span>
    <span class="hl-kw">RESET</span>(<span class="hl-tag tag-chip" data-tag="TMR_Pump_Timer9" title="%R00233 | TIMER | ONDTR TENTHS on Protect rung 9 - GE timer register Pump_Timer9 %R00233 (WORD[3] in var.xml), PV 700 tenths = 70000 ms (70.0 s). Its .DN drives %M00293 PUMP_A_OC (open circuit).">TMR_Pump_Timer9</span><span class="addr-inline">(%R00233)</span>);
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>[XIC(Pump_A_PulsIn_ALI),XIC(PUMP_A_INT)]RES(TMR_Pump_Timer9);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 8 [source: protect rung 9 (ge) part 2/3 - %t00002 -&gt; ondtr_tenths pump_timer9 %r00233 pv 700]
open-circuit detection for the %q0005 start/stop signal: ondtr tenths block pump_timer9 (%r00233), pv 700 = 70.0 s, times while %t00002 is done; converted to ton with preset 70000 ms (the printed note reads &#x27;if puls on input not registered in 70 seconds (1min + 10 sec) -&gt; set open circuit bit for %q0005&#x27;). if t00002 then
    ton_timer(tmr_pump_timer9, preset := 70 s);  // 70000 ms
end_if; xic(t00002)ton(tmr_pump_timer9,70000,0);">  <td class="col-rung">    <span class="rung-num">Rung 8</span>    <div class="ge-ref-badge">Protect rung 9 (GE) part 2/3 - %T00002 -&gt; ONDTR_TENTHS Pump_Timer9 %R00233 PV 700</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Open-circuit detection for the %Q0005 start/stop signal: ONDTR TENTHS block Pump_Timer9 (%R00233), PV 700 = 70.0 s, times while %T00002 is done; converted to TON with preset 70000 ms (the printed note reads &#x27;If puls on input not registered in 70 seconds (1min + 10 sec) -&gt; set Open circuit bit for %Q0005&#x27;).</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_Pump_Timer9" title="%R00233 | TIMER | ONDTR TENTHS on Protect rung 9 - GE timer register Pump_Timer9 %R00233 (WORD[3] in var.xml), PV 700 tenths = 70000 ms (70.0 s). Its .DN drives %M00293 PUMP_A_OC (open circuit).">TMR_Pump_Timer9</span><span class="addr-inline">(%R00233)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">70 s</span>);  <span class="hl-comment">// 70000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(T00002)TON(TMR_Pump_Timer9,70000,0);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 9 [source: protect rung 9 (ge) part 3/3 - timer output -&gt; %m00293 coil]
the block&#x27;s output pin drives pump_a_oc (%m00293), &#x27;deluge pump a start/stop - open circuit&#x27; - the pump a open-circuit alarm, reproduced by copying the timer&#x27;s done bit to the %m bit. pump_a_oc := tmr_pump_timer9.dn; xic(tmr_pump_timer9.dn)ote(pump_a_oc);">  <td class="col-rung">    <span class="rung-num">Rung 9</span>    <div class="ge-ref-badge">Protect rung 9 (GE) part 3/3 - timer output -&gt; %M00293 COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">The block&#x27;s output pin drives PUMP_A_OC (%M00293), &#x27;Deluge pump A Start/Stop - Open circuit&#x27; - the pump A open-circuit alarm, reproduced by copying the timer&#x27;s done bit to the %M bit.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PUMP_A_OC" title="Deluge pump A Start/Stop - Open circuit">PUMP_A_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="TMR_Pump_Timer9" title="%R00233 | TIMER | ONDTR TENTHS on Protect rung 9 - GE timer register Pump_Timer9 %R00233 (WORD[3] in var.xml), PV 700 tenths = 70000 ms (70.0 s). Its .DN drives %M00293 PUMP_A_OC (open circuit).">TMR_Pump_Timer9</span><span class="addr-inline">(%R00233)</span>.<span class="hl-ident">DN</span>;</pre>    <div class="l5x-raw"><code>XIC(TMR_Pump_Timer9.DN)OTE(PUMP_A_OC);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 10 [source: protect rung 11 (ge) part 1/3 - r pin: nc %s00006 -&gt; res of the timer for pump_timer12 %r00242]
reset pin of the rung 11 ondtr block: the nc #t_min (%s00006) contact printed on the row below the block resets the 28 s check timer for the pump b start signal; implemented as res placed before the timer for the same reason as rung 7. if not #t_min then
    reset(tmr_pump_timer12);
end_if; xio(t_min_pulse)res(tmr_pump_timer12);">  <td class="col-rung">    <span class="rung-num">Rung 10</span>    <div class="ge-ref-badge">Protect rung 11 (GE) part 1/3 - R pin: NC %S00006 -&gt; RES of the timer for Pump_Timer12 %R00242</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Reset pin of the rung 11 ONDTR block: the NC #T_MIN (%S00006) contact printed on the row below the block resets the 28 s check timer for the pump B start signal; implemented as RES placed before the timer for the same reason as rung 7.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-kw-logic">NOT</span> <span class="hl-sys tag-chip" data-tag="#T_MIN" title="%S00006 — 1.0 Minute Square Wave Clock (#T_MIN)">#T_MIN</span><span class="addr-inline">%S00006</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">RESET</span>(<span class="hl-tag tag-chip" data-tag="TMR_Pump_Timer12" title="%R00242 | TIMER | ONDTR TENTHS on Protect rung 11 - GE timer register Pump_Timer12 %R00242 (WORD[3] in var.xml), PV 280 tenths = 28000 ms (28.0 s). Its .DN drives %T00014.">TMR_Pump_Timer12</span><span class="addr-inline">(%R00242)</span>);
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIO(T_MIN_PULSE)RES(TMR_Pump_Timer12);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 11 [source: protect rung 11 (ge) part 2/3 - %t00002, %s00006 -&gt; ondtr_tenths pump_timer12 %r00242 pv 280]
open-circuit check timer for the pump b start signal: ondtr tenths block pump_timer12 (%r00242), pv 280 = 28.0 s, enabled by %t00002 in series with the #t_min pulse contact; converted to ton with preset 28000 ms. if t00002 and #t_min then
    ton_timer(tmr_pump_timer12, preset := 28 s);  // 28000 ms
end_if; xic(t00002)xic(t_min_pulse)ton(tmr_pump_timer12,28000,0);">  <td class="col-rung">    <span class="rung-num">Rung 11</span>    <div class="ge-ref-badge">Protect rung 11 (GE) part 2/3 - %T00002, %S00006 -&gt; ONDTR_TENTHS Pump_Timer12 %R00242 PV 280</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Open-circuit check timer for the pump B start signal: ONDTR TENTHS block Pump_Timer12 (%R00242), PV 280 = 28.0 s, enabled by %T00002 in series with the #T_MIN pulse contact; converted to TON with preset 28000 ms.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> <span class="hl-kw-logic">AND</span> <span class="hl-sys tag-chip" data-tag="#T_MIN" title="%S00006 — 1.0 Minute Square Wave Clock (#T_MIN)">#T_MIN</span><span class="addr-inline">%S00006</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_Pump_Timer12" title="%R00242 | TIMER | ONDTR TENTHS on Protect rung 11 - GE timer register Pump_Timer12 %R00242 (WORD[3] in var.xml), PV 280 tenths = 28000 ms (28.0 s). Its .DN drives %T00014.">TMR_Pump_Timer12</span><span class="addr-inline">(%R00242)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">28 s</span>);  <span class="hl-comment">// 28000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(T00002)XIC(T_MIN_PULSE)TON(TMR_Pump_Timer12,28000,0);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 12 [source: protect rung 11 (ge) part 3/3 - timer output -&gt; %t00014 coil]
the block&#x27;s output pin drives the %t00014 coil (&#x27;for checking open circuit on start pump&#x27;); reproduced by copying the timer&#x27;s done bit to %t00014, which stays a bool tag read by the contact in rung 12. t00014 := tmr_pump_timer12.dn; xic(tmr_pump_timer12.dn)ote(t00014);">  <td class="col-rung">    <span class="rung-num">Rung 12</span>    <div class="ge-ref-badge">Protect rung 11 (GE) part 3/3 - timer output -&gt; %T00014 COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">The block&#x27;s output pin drives the %T00014 coil (&#x27;For checking Open circuit on Start Pump&#x27;); reproduced by copying the timer&#x27;s done bit to %T00014, which stays a BOOL tag read by the contact in rung 12.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="T00014" title="For checking Open circuit on Start Pump">T00014</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="TMR_Pump_Timer12" title="%R00242 | TIMER | ONDTR TENTHS on Protect rung 11 - GE timer register Pump_Timer12 %R00242 (WORD[3] in var.xml), PV 280 tenths = 28000 ms (28.0 s). Its .DN drives %T00014.">TMR_Pump_Timer12</span><span class="addr-inline">(%R00242)</span>.<span class="hl-ident">DN</span>;</pre>    <div class="l5x-raw"><code>XIC(TMR_Pump_Timer12.DN)OTE(T00014);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 13 [source: protect rung 12 (ge) part 1/1 - %t00014, %t00002, %q00007 -&gt; %m00234; nocon x3 -&gt; coil]
first pulse output for the %q00007 open-circuit test: pump_b_start_pulsout_int (%m00234) is set when the 28 s check timer %t00014 is done and %t00002 is done, or immediately when the pump b start output %q00007 is already on (parallel branch from the left rail joining after %t00002). pump_b_start_pulsout_int := ((t00014 and t00002) or pump_b_start); [xic(t00014)xic(t00002),xic(pump_b_start)]ote(pump_b_start_pulsout_int);">  <td class="col-rung">    <span class="rung-num">Rung 13</span>    <div class="ge-ref-badge">Protect rung 12 (GE) part 1/1 - %T00014, %T00002, %Q00007 -&gt; %M00234; NOCON x3 -&gt; COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">First pulse output for the %Q00007 open-circuit test: Pump_B_Start_PulsOut_INT (%M00234) is set when the 28 s check timer %T00014 is done and %T00002 is done, or immediately when the pump B start output %Q00007 is already on (parallel branch from the left rail joining after %T00002).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsOut_INT" title="Pulsed output for open circuit check on Pump B Start signal - Internal C_E use">Pump_B_Start_PulsOut_INT</span> <span class="hl-op">:=</span> ((<span class="hl-tag tag-chip" data-tag="T00014" title="For checking Open circuit on Start Pump">T00014</span> <span class="hl-kw-logic">AND</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PUMP_B_START" title="Deluge pump B Start">PUMP_B_START</span>);</pre>    <div class="l5x-raw"><code>[XIC(T00014)XIC(T00002),XIC(PUMP_B_START)]OTE(Pump_B_Start_PulsOut_INT);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 14 [source: protect rung 13 (ge) part 1/3 - r pin: no %m00039 -&gt; res of the timer for pump_timer10 %r00236]
reset pin of the rung 13 ondtr block: the pulse readback pump_b_start_pulsin_ali (%m00039) is printed no from the left rail and resets the 70 s open-circuit timer whenever a test pulse is read back. if pump_b_start_pulsin_ali then
    reset(tmr_pump_timer10);
end_if; xic(pump_b_start_pulsin_ali)res(tmr_pump_timer10);">  <td class="col-rung">    <span class="rung-num">Rung 14</span>    <div class="ge-ref-badge">Protect rung 13 (GE) part 1/3 - R pin: NO %M00039 -&gt; RES of the timer for Pump_Timer10 %R00236</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Reset pin of the rung 13 ONDTR block: the pulse readback Pump_B_Start_PulsIn_ALI (%M00039) is printed NO from the left rail and resets the 70 s open-circuit timer whenever a test pulse is read back.</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_ALI" title="Pulsed input from Q07 for Pump B Start signal - Alarm inhibit">Pump_B_Start_PulsIn_ALI</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">RESET</span>(<span class="hl-tag tag-chip" data-tag="TMR_Pump_Timer10" title="%R00236 | TIMER | ONDTR TENTHS on Protect rung 13 - GE timer register Pump_Timer10 %R00236 (WORD[3] in var.xml), PV 700 tenths = 70000 ms (70.0 s). Its .DN drives %M00295 PUMP_B_START_OC (open circuit).">TMR_Pump_Timer10</span><span class="addr-inline">(%R00236)</span>);
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(Pump_B_Start_PulsIn_ALI)RES(TMR_Pump_Timer10);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 15 [source: protect rung 13 (ge) part 2/3 - %t00002 -&gt; ondtr_tenths pump_timer10 %r00236 pv 700]
open-circuit detection for the %q0007 start signal: ondtr tenths block pump_timer10 (%r00236), pv 700 = 70.0 s, times while %t00002 is done; converted to ton with preset 70000 ms (printed note: &#x27;if puls on input not registered in 70 seconds (1min + 10 sec) -&gt; set open circuit bit for %q0007&#x27;). if t00002 then
    ton_timer(tmr_pump_timer10, preset := 70 s);  // 70000 ms
end_if; xic(t00002)ton(tmr_pump_timer10,70000,0);">  <td class="col-rung">    <span class="rung-num">Rung 15</span>    <div class="ge-ref-badge">Protect rung 13 (GE) part 2/3 - %T00002 -&gt; ONDTR_TENTHS Pump_Timer10 %R00236 PV 700</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Open-circuit detection for the %Q0007 start signal: ONDTR TENTHS block Pump_Timer10 (%R00236), PV 700 = 70.0 s, times while %T00002 is done; converted to TON with preset 70000 ms (printed note: &#x27;If puls on input not registered in 70 seconds (1min + 10 sec) -&gt; set Open circuit bit for %Q0007&#x27;).</div>    <pre class="pseudo-pre"><span class="hl-kw">IF</span> <span class="hl-tag tag-chip" data-tag="T00002" title="High 120 sec. after PLC set in run.">T00002</span> <span class="hl-kw">THEN</span>
    <span class="hl-kw">TON_TIMER</span>(<span class="hl-tag tag-chip" data-tag="TMR_Pump_Timer10" title="%R00236 | TIMER | ONDTR TENTHS on Protect rung 13 - GE timer register Pump_Timer10 %R00236 (WORD[3] in var.xml), PV 700 tenths = 70000 ms (70.0 s). Its .DN drives %M00295 PUMP_B_START_OC (open circuit).">TMR_Pump_Timer10</span><span class="addr-inline">(%R00236)</span>, <span class="hl-ident">Preset</span> <span class="hl-op">:=</span> <span class="hl-num">70 s</span>);  <span class="hl-comment">// 70000 ms</span>
<span class="hl-kw">END_IF</span>;</pre>    <div class="l5x-raw"><code>XIC(T00002)TON(TMR_Pump_Timer10,70000,0);</code></div>  </td></tr><tr class="rung-row" data-search="protect protect rung 16 [source: protect rung 13 (ge) part 3/3 - timer output -&gt; %m00295 coil]
the block&#x27;s output pin drives pump_b_start_oc (%m00295), &#x27;deluge pump b start - open circuit&#x27; - the pump b start open-circuit alarm, reproduced by copying the timer&#x27;s done bit to the %m bit. pump_b_start_oc := tmr_pump_timer10.dn; xic(tmr_pump_timer10.dn)ote(pump_b_start_oc);">  <td class="col-rung">    <span class="rung-num">Rung 16</span>    <div class="ge-ref-badge">Protect rung 13 (GE) part 3/3 - timer output -&gt; %M00295 COIL</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">The block&#x27;s output pin drives PUMP_B_START_OC (%M00295), &#x27;Deluge pump B Start - Open circuit&#x27; - the pump B start open-circuit alarm, reproduced by copying the timer&#x27;s done bit to the %M bit.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PUMP_B_START_OC" title="Deluge pump B Start - Open circuit">PUMP_B_START_OC</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="TMR_Pump_Timer10" title="%R00236 | TIMER | ONDTR TENTHS on Protect rung 13 - GE timer register Pump_Timer10 %R00236 (WORD[3] in var.xml), PV 700 tenths = 70000 ms (70.0 s). Its .DN drives %M00295 PUMP_B_START_OC (open circuit).">TMR_Pump_Timer10</span><span class="addr-inline">(%R00236)</span>.<span class="hl-ident">DN</span>;</pre>    <div class="l5x-raw"><code>XIC(TMR_Pump_Timer10.DN)OTE(PUMP_B_START_OC);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-Indicat" data-routine="Indicat">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">8. Output Processing &amp; Line Supervision</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            Indicat
            <a class="pdf-link" href="LAD/Indicat.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/Indicat.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>3</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>3</strong></span>
          <span class="stat-pill">Called By: <strong>Output</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Drives the 3 ESD Valve status indicator lamps on the control panel: ESDV Closed (%Q0013), ESDV Open (%Q0012), and ESDV Low Air Pressure (%Q0014), with HMI maintenance test (_MT) overrides.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (Indicat)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: Indicat — Control Panel Status Indicator Lamps</span>
<span class="hl-comment">// Source:  LAD/Indicat.pdf (3 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-tag tag-chip" data-tag="Tag_DO_13" title="EDS valve closed indication">Tag_DO_13</span> (<span class="hl-addr addr-badge">%Q00013</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_13_INT" title="EDS valve closed indication - Internal C_E use">Tag_DO_13_INT</span> (<span class="hl-addr addr-badge">%M00213</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_13_MT" title="EDS valve closed indication - Manual trip">Tag_DO_13_MT</span> (<span class="hl-addr addr-badge">%M00293</span>);  <span class="hl-comment">// ESD Valve Closed Lamp</span>
<span class="hl-tag tag-chip" data-tag="Tag_DO_12" title="EDS valve open indication">Tag_DO_12</span> (<span class="hl-addr addr-badge">%Q00012</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_12_INT" title="EDS valve open indication - Internal C_E use">Tag_DO_12_INT</span> (<span class="hl-addr addr-badge">%M00212</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_12_MT" title="EDS valve open indication - Manual trip">Tag_DO_12_MT</span> (<span class="hl-addr addr-badge">%M00292</span>);  <span class="hl-comment">// ESD Valve Open Lamp</span>
<span class="hl-tag tag-chip" data-tag="Tag_DO_14" title="EDS valve low air indication">Tag_DO_14</span> (<span class="hl-addr addr-badge">%Q00014</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_14_INT" title="EDS valve low air indication - Internal C_E use">Tag_DO_14_INT</span> (<span class="hl-addr addr-badge">%M00214</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_14_MT" title="EDS valve low air indication - Manual trip">Tag_DO_14_MT</span> (<span class="hl-addr addr-badge">%M00294</span>);  <span class="hl-comment">// ESD Valve Low Air Lamp</span></code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (3 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 3)">Hide 3 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="indicat indicat rung 0 [source: indicat rung 2 (ge) - nocon tag_do_13_int %m00237 -&gt; coil tag_do_13 %q00013]
single no contact tag_do_13_int (%m00237, &#x27;eds valve closed indication - internal c_e use&#x27;) drives the unlatched output coil tag_do_13 (%q00013, &#x27;eds valve closed indication&#x27;). the local panel indication simply mirrors the internal cause &amp; effect bit. tag_do_13 := tag_do_13_int; xic(tag_do_13_int)ote(tag_do_13);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">Indicat rung 2 (GE) - NOCON Tag_DO_13_INT %M00237 -&gt; COIL Tag_DO_13 %Q00013</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Single NO contact Tag_DO_13_INT (%M00237, &#x27;EDS valve closed indication - Internal C_E use&#x27;) drives the unlatched output coil Tag_DO_13 (%Q00013, &#x27;EDS valve closed indication&#x27;). The local panel indication simply mirrors the internal cause &amp; effect bit.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Tag_DO_13" title="EDS valve closed indication">Tag_DO_13</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_13_INT" title="EDS valve closed indication - Internal C_E use">Tag_DO_13_INT</span>;</pre>    <div class="l5x-raw"><code>XIC(Tag_DO_13_INT)OTE(Tag_DO_13);</code></div>  </td></tr><tr class="rung-row" data-search="indicat indicat rung 1 [source: indicat rung 3 (ge) - nocon tag_do_12_int %m00236 -&gt; coil tag_do_12 %q00012]
single no contact tag_do_12_int (%m00236, &#x27;eds valve open indication - internal c_e use&#x27;) drives the unlatched output coil tag_do_12 (%q00012, &#x27;eds valve open indication&#x27;). tag_do_12 := tag_do_12_int; xic(tag_do_12_int)ote(tag_do_12);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">Indicat rung 3 (GE) - NOCON Tag_DO_12_INT %M00236 -&gt; COIL Tag_DO_12 %Q00012</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Single NO contact Tag_DO_12_INT (%M00236, &#x27;EDS valve open indication - Internal C_E use&#x27;) drives the unlatched output coil Tag_DO_12 (%Q00012, &#x27;EDS valve open indication&#x27;).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Tag_DO_12" title="EDS valve open indication">Tag_DO_12</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_12_INT" title="EDS valve open indication - Internal C_E use">Tag_DO_12_INT</span>;</pre>    <div class="l5x-raw"><code>XIC(Tag_DO_12_INT)OTE(Tag_DO_12);</code></div>  </td></tr><tr class="rung-row" data-search="indicat indicat rung 2 [source: indicat rung 4 (ge) - nocon tag_do_14_int %m00238 -&gt; coil tag_do_14 %q00014]
single no contact tag_do_14_int (%m00238, &#x27;eds valve low air indication - internal c_e use&#x27;) drives the unlatched output coil tag_do_14 (%q00014, &#x27;eds valve low air indication&#x27;). tag_do_14 := tag_do_14_int; xic(tag_do_14_int)ote(tag_do_14);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">Indicat rung 4 (GE) - NOCON Tag_DO_14_INT %M00238 -&gt; COIL Tag_DO_14 %Q00014</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Single NO contact Tag_DO_14_INT (%M00238, &#x27;EDS valve low air indication - Internal C_E use&#x27;) drives the unlatched output coil Tag_DO_14 (%Q00014, &#x27;EDS valve low air indication&#x27;).</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Tag_DO_14" title="EDS valve low air indication">Tag_DO_14</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_14_INT" title="EDS valve low air indication - Internal C_E use">Tag_DO_14_INT</span>;</pre>    <div class="l5x-raw"><code>XIC(Tag_DO_14_INT)OTE(Tag_DO_14);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-Loc_Al" data-routine="Loc_Al">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">8. Output Processing &amp; Line Supervision</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            Loc_Al
            <a class="pdf-link" href="LAD/Loc_AI.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/Loc_AI.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>3</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>3</strong></span>
          <span class="stat-pill">Called By: <strong>Output</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Drives the Pump House Alarm Horn/Bell (%Q0002), PCR Panel Steady Alarm Buzzer (%Q0015), and PCR Panel 1Hz Pulsed PLC Fault Sounder (%Q0016). Note: The steady panel alarm (Tag_DO_15) suppresses the pulsed fault sounder (PLC_Fault) so both do not clash.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (Loc_Al)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: Loc_Al — Local &amp; Control Room Audible Alarm Outputs</span>
<span class="hl-comment">// Source:  LAD/Loc_AI.pdf (3 Rungs)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-comment">// Rung 1: Pump House Local Alarm Horn/Bell (%Q0002)</span>
<span class="hl-tag tag-chip" data-tag="SA_7404_001_002" title="7404-SA-001/002  Local alarm pump house">SA_7404_001_002</span> (<span class="hl-addr addr-badge">%Q00002</span>) <span class="hl-op">:=</span>
    (<span class="hl-tag tag-chip" data-tag="SA_7404_001_002_INT" title="7404-SA-001/002  Local alarm pump house - Internal C_E use">SA_7404_001_002_INT</span> (<span class="hl-addr addr-badge">%M00202</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="SA_7404_001_002_MT" title="7404-SA-001/002  Local alarm pump house - Manual trip">SA_7404_001_002_MT</span> (<span class="hl-addr addr-badge">%M00282</span>))
    <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span> (<span class="hl-addr addr-badge">%M00074</span>);

<span class="hl-comment">// Rung 2: PCR Control Panel Steady Alarm Buzzer (%Q0015)</span>
<span class="hl-tag tag-chip" data-tag="Tag_DO_15" title="Panel alarm">Tag_DO_15</span> (<span class="hl-addr addr-badge">%Q00015</span>) <span class="hl-op">:=</span>
    (<span class="hl-tag tag-chip" data-tag="Tag_DO_15_INT" title="Panel alarm - Internal C_E use">Tag_DO_15_INT</span> (<span class="hl-addr addr-badge">%M00215</span>) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_15_MT" title="Panel alarm - Manual trip">Tag_DO_15_MT</span> (<span class="hl-addr addr-badge">%M00295</span>))
    <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI" title="All outputs inhibit - Alarm inhibit">INHIBIT_ALL_OUTPUTS_ALI</span> (<span class="hl-addr addr-badge">%M00074</span>);

<span class="hl-comment">// Rung 3: PCR Control Panel Pulsed PLC Fault Buzzer (%Q0016)</span>
<span class="hl-comment">// Pulsed at 1 Hz using #T_SEC (%S00005); suppressed when steady alarm buzzer Tag_DO_15 is active.</span>
<span class="hl-tag tag-chip" data-tag="PLC_Fault" title="SpareDO-16">PLC_Fault</span> (<span class="hl-addr addr-badge">%Q00016</span>) <span class="hl-op">:=</span>
    ((<span class="hl-tag tag-chip" data-tag="PLC_Fault_INT" title="Set when PLC fault exists - Internal C_E use">PLC_Fault_INT</span> (<span class="hl-addr addr-badge">%M00216</span>) <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_15" title="Panel alarm">Tag_DO_15</span> (<span class="hl-addr addr-badge">%Q00015</span>)) <span class="hl-kw-logic">OR</span> <span class="hl-tag tag-chip" data-tag="PLC_Fault_MT" title="Set when PLC fault exists - Manual trip">PLC_Fault_MT</span> (<span class="hl-addr addr-badge">%M00296</span>))
    <span class="hl-kw-logic">AND</span> <span class="hl-sys tag-chip" data-tag="#T_SEC" title="%S00005 — 1.0 Second Square Wave Clock (#T_SEC)">#T_SEC</span> (<span class="hl-addr addr-badge">%S00005</span>);</code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (3 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 3)">Hide 3 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="loc_al loc_al rung 0 [source: loc_al rung 2 (ge) - nocon sa_7404_001_002_int %m00226 series nccon inhibit_foam_rel_ali %m00044 -&gt; coil sa_7404_001_002 %q00002]
series chain: no contact sa_7404_001_002_int (%m00226, &#x27;7404-sa-001/002 local alarm pump house - internal c_e use&#x27;) followed by nc contact inhibit_foam_rel_ali (%m00044, &#x27;foam release inhibit - alarm inhibit&#x27;), driving the unlatched output coil sa_7404_001_002 (%q00002, &#x27;7404-sa-001/002 local alarm pump house&#x27;). the local alarm output follows the internal bit unless the foam release / alarm inhibit is active, in which case it is forced off. sa_7404_001_002 := sa_7404_001_002_int and not inhibit_foam_rel_ali; xic(sa_7404_001_002_int)xio(inhibit_foam_rel_ali)ote(sa_7404_001_002);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">Loc_Al rung 2 (GE) - NOCON SA_7404_001_002_INT %M00226 series NCCON INHIBIT_FOAM_REL_ALI %M00044 -&gt; COIL SA_7404_001_002 %Q00002</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Series chain: NO contact SA_7404_001_002_INT (%M00226, &#x27;7404-SA-001/002 Local alarm pump house - Internal C_E use&#x27;) followed by NC contact INHIBIT_FOAM_REL_ALI (%M00044, &#x27;Foam release inhibit - Alarm inhibit&#x27;), driving the unlatched output coil SA_7404_001_002 (%Q00002, &#x27;7404-SA-001/002 Local alarm pump house&#x27;). The local alarm output follows the internal bit unless the foam release / alarm inhibit is active, in which case it is forced off.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="SA_7404_001_002" title="7404-SA-001/002  Local alarm pump house">SA_7404_001_002</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="SA_7404_001_002_INT" title="7404-SA-001/002  Local alarm pump house - Internal C_E use">SA_7404_001_002_INT</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_ALI" title="Foam release inhibit - Alarm inhibit">INHIBIT_FOAM_REL_ALI</span>;</pre>    <div class="l5x-raw"><code>XIC(SA_7404_001_002_INT)XIO(INHIBIT_FOAM_REL_ALI)OTE(SA_7404_001_002);</code></div>  </td></tr><tr class="rung-row" data-search="loc_al loc_al rung 1 [source: loc_al rung 3 (ge) - nocon tag_do_15_int %m00239 series nccon inhibit_foam_rel_ali %m00044 -&gt; coil tag_do_15 %q00015]
series chain: no contact tag_do_15_int (%m00239, &#x27;panel alarm - internal c_e use&#x27;) followed by the same nc contact inhibit_foam_rel_ali (%m00044), driving the output coil tag_do_15 (%q00015, &#x27;panel alarm&#x27;). the panel alarm output is therefore also suppressed while the foam release / alarm inhibit is active. tag_do_15 := tag_do_15_int and not inhibit_foam_rel_ali; xic(tag_do_15_int)xio(inhibit_foam_rel_ali)ote(tag_do_15);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">Loc_Al rung 3 (GE) - NOCON Tag_DO_15_INT %M00239 series NCCON INHIBIT_FOAM_REL_ALI %M00044 -&gt; COIL Tag_DO_15 %Q00015</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Series chain: NO contact Tag_DO_15_INT (%M00239, &#x27;Panel alarm - Internal C_E use&#x27;) followed by the same NC contact INHIBIT_FOAM_REL_ALI (%M00044), driving the output coil Tag_DO_15 (%Q00015, &#x27;Panel alarm&#x27;). The panel alarm output is therefore also suppressed while the foam release / alarm inhibit is active.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Tag_DO_15" title="Panel alarm">Tag_DO_15</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_15_INT" title="Panel alarm - Internal C_E use">Tag_DO_15_INT</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_ALI" title="Foam release inhibit - Alarm inhibit">INHIBIT_FOAM_REL_ALI</span>;</pre>    <div class="l5x-raw"><code>XIC(Tag_DO_15_INT)XIO(INHIBIT_FOAM_REL_ALI)OTE(Tag_DO_15);</code></div>  </td></tr><tr class="rung-row" data-search="loc_al loc_al rung 2 [source: loc_al rung 4 (ge) - nocon plc_fault_int %m00240 series nccon tag_do_15 %q00015 -&gt; coil plc_fault %q00016]
series chain: no contact plc_fault_int (%m00240, &#x27;set when plc fault exists - internal c_e use&#x27;) followed by the nc contact tag_do_15 (%q00015), driving the output coil plc_fault (%q00016, &#x27;sparedo-16&#x27;). note the second contact has no inhibit in this rung: it is a nc contact on the tag_do_15 output bit itself, so the plc fault output is blocked while the local panel alarm is energised. plc_fault := plc_fault_int and not tag_do_15; xic(plc_fault_int)xio(tag_do_15)ote(plc_fault);">  <td class="col-rung">    <span class="rung-num">Rung 2</span>    <div class="ge-ref-badge">Loc_Al rung 4 (GE) - NOCON PLC_Fault_INT %M00240 series NCCON Tag_DO_15 %Q00015 -&gt; COIL PLC_Fault %Q00016</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Series chain: NO contact PLC_Fault_INT (%M00240, &#x27;Set when PLC fault exists - Internal C_E use&#x27;) followed by the NC contact Tag_DO_15 (%Q00015), driving the output coil PLC_Fault (%Q00016, &#x27;SpareDO-16&#x27;). Note the second contact has no inhibit in this rung: it is a NC contact on the Tag_DO_15 output bit itself, so the PLC fault output is blocked while the local panel alarm is energised.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="PLC_Fault" title="SpareDO-16">PLC_Fault</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="PLC_Fault_INT" title="Set when PLC fault exists - Internal C_E use">PLC_Fault_INT</span> <span class="hl-kw-logic">AND</span> <span class="hl-kw-logic">NOT</span> <span class="hl-tag tag-chip" data-tag="Tag_DO_15" title="Panel alarm">Tag_DO_15</span>;</pre>    <div class="l5x-raw"><code>XIC(PLC_Fault_INT)XIO(Tag_DO_15)OTE(PLC_Fault);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    
    <section class="routine-card" id="routine-FLT_1" data-routine="FLT_1">
      <div class="routine-header">
        <div>
          <div class="routine-group-tag">8. Output Processing &amp; Line Supervision</div>
          <h2 class="routine-title">
            <span class="routine-icon">&#9881;</span>
            FLT_1
            <a class="pdf-link" href="LAD/FLT_1.pdf" target="_blank" title="Open Original GE VersaMax Ladder PDF">LAD/FLT_1.pdf &#8599;</a>
          </h2>
        </div>
        <div class="routine-stats">
          <span class="stat-pill">GE Rungs: <strong>5</strong></span>
          <span class="stat-pill">L5X Rungs: <strong>2</strong></span>
          <span class="stat-pill">Called By: <strong>Output</strong></span>
          <span class="stat-pill">Calls: <strong>None</strong></span>
        </div>
      </div>

      <p class="routine-summary">Transfers the internal continuity test pulse flags (Pump_A_PulsOut_INT and Pump_B_Start_PulsOut_INT) computed in Protect to physical relay outputs %Q0009 and %Q0010.</p>

      <div class="section-highlevel">
        <div class="sub-header">
          <span>Structured Algorithmic Pseudocode (FLT_1)</span>
          <button class="copy-btn" onclick="copyCode(this)">Copy Pseudocode</button>
        </div>
        <pre class="hl-code-block"><code><span class="hl-comment">// ============================================================================</span>
<span class="hl-comment">// ROUTINE: FLT_1 — Line Continuity Check Pulse Outputs</span>
<span class="hl-comment">// Source:  LAD/FLT_1.pdf (5 Rungs — Rungs 1..3 Empty, Rungs 4..5 Active)</span>
<span class="hl-comment">// ============================================================================</span>

<span class="hl-comment">// Rung 4: Deluge Pump A Line-Check Pulse Output (%Q0009 -&gt; wired through loop to %I0006)</span>
<span class="hl-tag tag-chip" data-tag="Pump_A_PulsOut" title="Pulsed output for open circuit check on Pump A Out signal">Pump_A_PulsOut</span> (<span class="hl-addr addr-badge">%Q00009</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Pump_A_PulsOut_INT" title="Pulsed output for open circuit check on Pump A Out signal - Internal C_E use">Pump_A_PulsOut_INT</span> (<span class="hl-addr addr-badge">%M00233</span>);

<span class="hl-comment">// Rung 5: Deluge Pump B Start Line-Check Pulse Output (%Q0010 -&gt; wired through loop to %I0007)</span>
<span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsOut" title="Pulsed output for open circuit check on Pump B Start signal">Pump_B_Start_PulsOut</span> (<span class="hl-addr addr-badge">%Q00010</span>) <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsOut_INT" title="Pulsed output for open circuit check on Pump B Start signal - Internal C_E use">Pump_B_Start_PulsOut_INT</span> (<span class="hl-addr addr-badge">%M00234</span>);</code></pre>
      </div>

      <div class="section-rungs">
        <div class="sub-header rung-table-header">
          <span>1-to-1 Rung-by-Rung Pseudocode Translation (2 Rungs)</span>
          <button class="toggle-rungs-btn" onclick="toggleRoutineRungs(this, 2)">Hide 2 Individual Rungs</button>
        </div>
        <div class="rung-table-wrapper">
          <table class="rung-table">
            <thead>
              <tr>
                <th style="width: 190px;">Rung / Source</th>
                <th>Structured Pseudocode &amp; Ladder Logic</th>
              </tr>
            </thead>
            <tbody>
              <tr class="rung-row" data-search="flt_1 flt_1 rung 0 [source: flt_1 rung 3 (ge) - nocon pump_a_pulsout_int %m00233 -&gt; coil pump_a_pulsout %q00009]
single no contact pump_a_pulsout_int (%m00233, &#x27;pulsed output for open circuit check on pump a out signal - internal use&#x27;) drives the unlatched output coil pump_a_pulsout (%q00009, &#x27;pulsed output for open circuit check on pump a out signal&#x27;). the pulsed output is what allows an open-circuit line fault to be detected on the pump a start/stop output. pump_a_pulsout := pump_a_pulsout_int; xic(pump_a_pulsout_int)ote(pump_a_pulsout);">  <td class="col-rung">    <span class="rung-num">Rung 0</span>    <div class="ge-ref-badge">FLT_1 rung 3 (GE) - NOCON Pump_A_PulsOut_INT %M00233 -&gt; COIL Pump_A_PulsOut %Q00009</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Single NO contact Pump_A_PulsOut_INT (%M00233, &#x27;Pulsed output for open circuit check on Pump A Out signal - Internal use&#x27;) drives the unlatched output coil Pump_A_PulsOut (%Q00009, &#x27;Pulsed output for open circuit check on Pump A Out signal&#x27;). The pulsed output is what allows an open-circuit line fault to be detected on the pump A start/stop output.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsOut" title="Pulsed output for open circuit check on Pump A Out signal">Pump_A_PulsOut</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Pump_A_PulsOut_INT" title="Pulsed output for open circuit check on Pump A Out signal - Internal C_E use">Pump_A_PulsOut_INT</span>;</pre>    <div class="l5x-raw"><code>XIC(Pump_A_PulsOut_INT)OTE(Pump_A_PulsOut);</code></div>  </td></tr><tr class="rung-row" data-search="flt_1 flt_1 rung 1 [source: flt_1 rung 5 (ge) - nocon pump_b_start_pulsout_int %m00234 -&gt; coil pump_b_start_pulsout %q00010]
single no contact pump_b_start_pulsout_int (%m00234, &#x27;pulsed output for open circuit check on pump b start signal - internal use&#x27;) drives the unlatched output coil pump_b_start_pulsout (%q00010, &#x27;pulsed output for open circuit check on pump b start signal&#x27;). same line-fault pulse arrangement as rung 3, for pump b. pump_b_start_pulsout := pump_b_start_pulsout_int; xic(pump_b_start_pulsout_int)ote(pump_b_start_pulsout);">  <td class="col-rung">    <span class="rung-num">Rung 1</span>    <div class="ge-ref-badge">FLT_1 rung 5 (GE) - NOCON Pump_B_Start_PulsOut_INT %M00234 -&gt; COIL Pump_B_Start_PulsOut %Q00010</div>  </td>  <td class="col-pseudo">    <div class="rung-cmt">Single NO contact Pump_B_Start_PulsOut_INT (%M00234, &#x27;Pulsed output for open circuit check on Pump B Start signal - Internal use&#x27;) drives the unlatched output coil Pump_B_Start_PulsOut (%Q00010, &#x27;Pulsed output for open circuit check on Pump B Start signal&#x27;). Same line-fault pulse arrangement as rung 3, for pump B.</div>    <pre class="pseudo-pre"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsOut" title="Pulsed output for open circuit check on Pump B Start signal">Pump_B_Start_PulsOut</span> <span class="hl-op">:=</span> <span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsOut_INT" title="Pulsed output for open circuit check on Pump B Start signal - Internal C_E use">Pump_B_Start_PulsOut_INT</span>;</pre>    <div class="l5x-raw"><code>XIC(Pump_B_Start_PulsOut_INT)OTE(Pump_B_Start_PulsOut);</code></div>  </td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>
    

      <!-- Complete Tag & Address Dictionary -->
      <section class="routine-card" id="tag-dictionary">
        <div class="routine-header">
          <div>
            <div class="routine-group-tag">9. Reference Database</div>
            <h2 class="routine-title">Complete Tag &amp; GE VersaMax Address Dictionary (<code>var.xml</code>)</h2>
          </div>
          <div class="routine-stats">
            <span class="stat-pill">Total Variables: <strong>758</strong></span>
          </div>
        </div>
        <div class="rung-table-wrapper" style="margin-top: 16px; max-height: 600px; overflow-y: auto;">
          <table class="rung-table">
            <thead>
              <tr>
                <th>Tag Name</th>
                <th>GE Address</th>
                <th>Data Type</th>
                <th>Retentive</th>
                <th>Engineering Description</th>
              </tr>
            </thead>
            <tbody>
              <tr class="tag-row" data-search="aaaaa   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AAAAA">AAAAA</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="ai_fault1   fault 1 for gas detecor">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_Fault1">AI_Fault1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Fault 1 for Gas detecor</td></tr><tr class="tag-row" data-search="ai_fault1_setpoint_real   fault 1 out setpoint">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_Fault1_Setpoint_Real">AI_Fault1_Setpoint_Real</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Fault 1 Out Setpoint</td></tr><tr class="tag-row" data-search="ai_fault2   fault 2 for gas detecor">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_Fault2">AI_Fault2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Fault 2 for Gas detecor</td></tr><tr class="tag-row" data-search="ai_fault2_setpoint_real   fault 2 out setpoint">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_Fault2_Setpoint_Real">AI_Fault2_Setpoint_Real</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Fault 2 Out Setpoint</td></tr><tr class="tag-row" data-search="ai_hialarm   hi alarm out">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_HiAlarm">AI_HiAlarm</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Hi Alarm Out</td></tr><tr class="tag-row" data-search="ai_hialarmsetpoint   hi alarm setpoint">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint">AI_HiAlarmSetpoint</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Hi Alarm Setpoint</td></tr><tr class="tag-row" data-search="ai_hialarmsetpoint_real   hi alarm setpoint">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_HiAlarmSetpoint_Real">AI_HiAlarmSetpoint_Real</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Hi Alarm Setpoint</td></tr><tr class="tag-row" data-search="ai_hifault   hi fault out">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_HiFault">AI_HiFault</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Hi Fault Out</td></tr><tr class="tag-row" data-search="ai_hifaultsetpoint   hi fault out setpoint">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint">AI_HiFaultSetpoint</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Hi Fault Out Setpoint</td></tr><tr class="tag-row" data-search="ai_hifaultsetpoint_real   hi fault out setpoint">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_HiFaultSetpoint_Real">AI_HiFaultSetpoint_Real</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Hi Fault Out Setpoint</td></tr><tr class="tag-row" data-search="ai_loalarm   lo alarm out">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_LoAlarm">AI_LoAlarm</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Lo Alarm Out</td></tr><tr class="tag-row" data-search="ai_loalarmsetpoint   lo alarm setpoint">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint">AI_LoAlarmSetpoint</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Lo Alarm Setpoint</td></tr><tr class="tag-row" data-search="ai_loalarmsetpoint_real   lo alarm setpoint">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_LoAlarmSetpoint_Real">AI_LoAlarmSetpoint_Real</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Lo Alarm Setpoint</td></tr><tr class="tag-row" data-search="ai_lofault   lo fault out">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_LoFault">AI_LoFault</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Lo Fault Out</td></tr><tr class="tag-row" data-search="ai_lofaultsetpoint   lo fault out setpoint">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint">AI_LoFaultSetpoint</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Lo Fault Out Setpoint</td></tr><tr class="tag-row" data-search="ai_lofaultsetpoint_real   lo fault out setpoint">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_LoFaultSetpoint_Real">AI_LoFaultSetpoint_Real</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Lo Fault Out Setpoint</td></tr><tr class="tag-row" data-search="ai_tempval   value used for converting analog input to correct range.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_TempVal">AI_TempVal</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Value used for converting analog input to correct range.</td></tr><tr class="tag-row" data-search="ai_tempval_real   value used for converting analog input to correct range.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_TempVal_Real">AI_TempVal_Real</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Value used for converting analog input to correct range.</td></tr><tr class="tag-row" data-search="ai_valuein   the converted value moved to _val on analog input.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_ValueIn">AI_ValueIn</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>The converted value moved to _VAL on analog input.</td></tr><tr class="tag-row" data-search="ai_valuein_real   the converted value moved to _val on analog input.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="AI_ValueIn_Real">AI_ValueIn_Real</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>The converted value moved to _VAL on analog input.</td></tr><tr class="tag-row" data-search="df_7404_001   7404-df-001  flame detector pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_001">DF_7404_001</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DF-001  Flame detector pump house</td></tr><tr class="tag-row" data-search="df_7404_001_alh   7404-df-001  flame detector pump house - fire alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_001_ALH">DF_7404_001_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-001  Flame detector pump house - Fire Alarm</td></tr><tr class="tag-row" data-search="df_7404_001_alhi   7404-df-001  flame detector pump house - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_001_ALHI">DF_7404_001_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-001  Flame detector pump house - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="df_7404_001_all   7404-df-001  flame detector pump house - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_001_ALL">DF_7404_001_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-001  Flame detector pump house - Lo Alarm</td></tr><tr class="tag-row" data-search="df_7404_001_alli   7404-df-001  flame detector pump house - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_001_ALLI">DF_7404_001_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-001  Flame detector pump house - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="df_7404_001_flt1   7404-df-001  flame detector pump house - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_001_FLT1">DF_7404_001_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-001  Flame detector pump house - Fault 1</td></tr><tr class="tag-row" data-search="df_7404_001_flt2   7404-df-001  flame detector pump house - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_001_FLT2">DF_7404_001_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-001  Flame detector pump house - Fault 2</td></tr><tr class="tag-row" data-search="df_7404_001_frup   7404-df-001  flame detector pump house - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_001_FRUP">DF_7404_001_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-001  Flame detector pump house - First up</td></tr><tr class="tag-row" data-search="df_7404_001_inh   7404-df-001  flame detector pump house - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_001_INH">DF_7404_001_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-001  Flame detector pump house - Inhibit</td></tr><tr class="tag-row" data-search="df_7404_001_oc   7404-df-001  flame detector pump house - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_001_OC">DF_7404_001_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-001  Flame detector pump house - Open circuit</td></tr><tr class="tag-row" data-search="df_7404_001_sc   7404-df-001  flame detector pump house - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_001_SC">DF_7404_001_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-001  Flame detector pump house - Short circuit</td></tr><tr class="tag-row" data-search="df_7404_001_val   7404-df-001  flame detector pump house - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_001_VAL">DF_7404_001_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DF-001  Flame detector pump house - Converted value</td></tr><tr class="tag-row" data-search="df_7404_002   7404-df-002  flame detector pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_002">DF_7404_002</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DF-002  Flame detector pump house</td></tr><tr class="tag-row" data-search="df_7404_002_alh   7404-df-002  flame detector pump house - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_002_ALH">DF_7404_002_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-002  Flame detector pump house - Hi Alarm</td></tr><tr class="tag-row" data-search="df_7404_002_alhi   7404-df-002  flame detector pump house - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_002_ALHI">DF_7404_002_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-002  Flame detector pump house - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="df_7404_002_all   7404-df-002  flame detector pump house - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_002_ALL">DF_7404_002_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-002  Flame detector pump house - Lo Alarm</td></tr><tr class="tag-row" data-search="df_7404_002_alli   7404-df-002  flame detector pump house - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_002_ALLI">DF_7404_002_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-002  Flame detector pump house - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="df_7404_002_flt1   7404-df-002  flame detector pump house - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_002_FLT1">DF_7404_002_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-002  Flame detector pump house - Fault 1</td></tr><tr class="tag-row" data-search="df_7404_002_flt2   7404-df-002  flame detector pump house - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_002_FLT2">DF_7404_002_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-002  Flame detector pump house - Fault 2</td></tr><tr class="tag-row" data-search="df_7404_002_frup   7404-df-002  flame detector pump house - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_002_FRUP">DF_7404_002_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-002  Flame detector pump house - First up</td></tr><tr class="tag-row" data-search="df_7404_002_inh   7404-df-002  flame detector pump house - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_002_INH">DF_7404_002_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-002  Flame detector pump house - Inhibit</td></tr><tr class="tag-row" data-search="df_7404_002_oc   7404-df-002  flame detector pump house - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_002_OC">DF_7404_002_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-002  Flame detector pump house - Open circuit</td></tr><tr class="tag-row" data-search="df_7404_002_sc   7404-df-002  flame detector pump house - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_002_SC">DF_7404_002_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DF-002  Flame detector pump house - Short circuit</td></tr><tr class="tag-row" data-search="df_7404_002_val   7404-df-002  flame detector pump house - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DF_7404_002_VAL">DF_7404_002_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DF-002  Flame detector pump house - Converted value</td></tr><tr class="tag-row" data-search="dg_7404_001   7404-dg-001  gas detector pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_001">DG_7404_001</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-001  Gas detector pump house</td></tr><tr class="tag-row" data-search="dg_7404_001_alh   7404-dg-001  gas detector pump house - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_001_ALH">DG_7404_001_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-001  Gas detector pump house - Hi Alarm</td></tr><tr class="tag-row" data-search="dg_7404_001_alhi   7404-dg-001  gas detector pump house - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_001_ALHI">DG_7404_001_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-001  Gas detector pump house - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_001_all   7404-dg-001  gas detector pump house - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_001_ALL">DG_7404_001_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-001  Gas detector pump house - Lo Alarm</td></tr><tr class="tag-row" data-search="dg_7404_001_alli   7404-dg-001  gas detector pump house - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_001_ALLI">DG_7404_001_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-001  Gas detector pump house - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_001_flt1   7404-dg-001  gas detector pump house - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_001_FLT1">DG_7404_001_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-001  Gas detector pump house - Fault 1</td></tr><tr class="tag-row" data-search="dg_7404_001_flt2   7404-dg-001  gas detector pump house - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_001_FLT2">DG_7404_001_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-001  Gas detector pump house - Fault 2</td></tr><tr class="tag-row" data-search="dg_7404_001_frup   7404-dg-001  gas detector pump house - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_001_FRUP">DG_7404_001_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-001  Gas detector pump house - First up</td></tr><tr class="tag-row" data-search="dg_7404_001_inh   7404-dg-001  gas detector pump house - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_001_INH">DG_7404_001_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-001  Gas detector pump house - Inhibit</td></tr><tr class="tag-row" data-search="dg_7404_001_oc   7404-dg-001  gas detector pump house - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_001_OC">DG_7404_001_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-001  Gas detector pump house - Open circuit</td></tr><tr class="tag-row" data-search="dg_7404_001_sc   7404-dg-001  gas detector pump house - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_001_SC">DG_7404_001_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-001  Gas detector pump house - Short circuit</td></tr><tr class="tag-row" data-search="dg_7404_001_val   7404-dg-001  gas detector pump house - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_001_VAL">DG_7404_001_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-001  Gas detector pump house - Converted value</td></tr><tr class="tag-row" data-search="dg_7404_002   7404-dg-002  gas detector pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_002">DG_7404_002</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-002  Gas detector pump house</td></tr><tr class="tag-row" data-search="dg_7404_002_alh   7404-dg-002  gas detector pump house - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_002_ALH">DG_7404_002_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-002  Gas detector pump house - Hi Alarm</td></tr><tr class="tag-row" data-search="dg_7404_002_alhi   7404-dg-002  gas detector pump house - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_002_ALHI">DG_7404_002_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-002  Gas detector pump house - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_002_all   7404-dg-002  gas detector pump house - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_002_ALL">DG_7404_002_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-002  Gas detector pump house - Lo Alarm</td></tr><tr class="tag-row" data-search="dg_7404_002_alli   7404-dg-002  gas detector pump house - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_002_ALLI">DG_7404_002_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-002  Gas detector pump house - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_002_flt1   7404-dg-002  gas detector pump house - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_002_FLT1">DG_7404_002_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-002  Gas detector pump house - Fault 1</td></tr><tr class="tag-row" data-search="dg_7404_002_flt2   7404-dg-002  gas detector pump house - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_002_FLT2">DG_7404_002_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-002  Gas detector pump house - Fault 2</td></tr><tr class="tag-row" data-search="dg_7404_002_frup   7404-dg-002  gas detector pump house - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_002_FRUP">DG_7404_002_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-002  Gas detector pump house - First up</td></tr><tr class="tag-row" data-search="dg_7404_002_inh   7404-dg-002  gas detector pump house - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_002_INH">DG_7404_002_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-002  Gas detector pump house - Inhibit</td></tr><tr class="tag-row" data-search="dg_7404_002_oc   7404-dg-002  gas detector pump house - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_002_OC">DG_7404_002_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-002  Gas detector pump house - Open circuit</td></tr><tr class="tag-row" data-search="dg_7404_002_sc   7404-dg-002  gas detector pump house - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_002_SC">DG_7404_002_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-002  Gas detector pump house - Short circuit</td></tr><tr class="tag-row" data-search="dg_7404_002_val   7404-dg-002  gas detector pump house - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_002_VAL">DG_7404_002_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-002  Gas detector pump house - Converted value</td></tr><tr class="tag-row" data-search="dg_7404_003   7404-dg-003  gas detector pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_003">DG_7404_003</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-003  Gas detector pump house</td></tr><tr class="tag-row" data-search="dg_7404_003_alh   7404-dg-003  gas detector pump house - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_003_ALH">DG_7404_003_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-003  Gas detector pump house - Hi Alarm</td></tr><tr class="tag-row" data-search="dg_7404_003_alhi   7404-dg-003  gas detector pump house - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_003_ALHI">DG_7404_003_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-003  Gas detector pump house - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_003_all   7404-dg-003  gas detector pump house - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_003_ALL">DG_7404_003_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-003  Gas detector pump house - Lo Alarm</td></tr><tr class="tag-row" data-search="dg_7404_003_alli   7404-dg-003  gas detector pump house - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_003_ALLI">DG_7404_003_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-003  Gas detector pump house - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_003_flt1   7404-dg-003  gas detector pump house - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_003_FLT1">DG_7404_003_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-003  Gas detector pump house - Fault 1</td></tr><tr class="tag-row" data-search="dg_7404_003_flt2   7404-dg-003  gas detector pump house - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_003_FLT2">DG_7404_003_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-003  Gas detector pump house - Fault 2</td></tr><tr class="tag-row" data-search="dg_7404_003_frup   7404-dg-003  gas detector pump house - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_003_FRUP">DG_7404_003_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-003  Gas detector pump house - First up</td></tr><tr class="tag-row" data-search="dg_7404_003_inh   7404-dg-003  gas detector pump house - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_003_INH">DG_7404_003_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-003  Gas detector pump house - Inhibit</td></tr><tr class="tag-row" data-search="dg_7404_003_oc   7404-dg-003  gas detector pump house - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_003_OC">DG_7404_003_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-003  Gas detector pump house - Open circuit</td></tr><tr class="tag-row" data-search="dg_7404_003_sc   7404-dg-003  gas detector pump house - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_003_SC">DG_7404_003_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-003  Gas detector pump house - Short circuit</td></tr><tr class="tag-row" data-search="dg_7404_003_val   7404-dg-003  gas detector pump house - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_003_VAL">DG_7404_003_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-003  Gas detector pump house - Converted value</td></tr><tr class="tag-row" data-search="dg_7404_004   7404-dg-004  gas detector pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_004">DG_7404_004</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-004  Gas detector pump house</td></tr><tr class="tag-row" data-search="dg_7404_004_alh   7404-dg-004  gas detector pump house - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_004_ALH">DG_7404_004_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-004  Gas detector pump house - Hi Alarm</td></tr><tr class="tag-row" data-search="dg_7404_004_alhi   7404-dg-004  gas detector pump house - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_004_ALHI">DG_7404_004_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-004  Gas detector pump house - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_004_all   7404-dg-004  gas detector pump house - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_004_ALL">DG_7404_004_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-004  Gas detector pump house - Lo Alarm</td></tr><tr class="tag-row" data-search="dg_7404_004_alli   7404-dg-004  gas detector pump house - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_004_ALLI">DG_7404_004_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-004  Gas detector pump house - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_004_flt1   7404-dg-004  gas detector pump house - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_004_FLT1">DG_7404_004_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-004  Gas detector pump house - Fault 1</td></tr><tr class="tag-row" data-search="dg_7404_004_flt2   7404-dg-004  gas detector pump house - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_004_FLT2">DG_7404_004_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-004  Gas detector pump house - Fault 2</td></tr><tr class="tag-row" data-search="dg_7404_004_frup   7404-dg-004  gas detector pump house - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_004_FRUP">DG_7404_004_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-004  Gas detector pump house - First up</td></tr><tr class="tag-row" data-search="dg_7404_004_inh   7404-dg-004  gas detector pump house - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_004_INH">DG_7404_004_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-004  Gas detector pump house - Inhibit</td></tr><tr class="tag-row" data-search="dg_7404_004_oc   7404-dg-004  gas detector pump house - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_004_OC">DG_7404_004_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-004  Gas detector pump house - Open circuit</td></tr><tr class="tag-row" data-search="dg_7404_004_sc   7404-dg-004  gas detector pump house - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_004_SC">DG_7404_004_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-004  Gas detector pump house - Short circuit</td></tr><tr class="tag-row" data-search="dg_7404_004_val   7404-dg-004  gas detector pump house - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_004_VAL">DG_7404_004_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-004  Gas detector pump house - Converted value</td></tr><tr class="tag-row" data-search="dg_7404_005   7404-dg-005  gas detector pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_005">DG_7404_005</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-005  Gas detector pump house</td></tr><tr class="tag-row" data-search="dg_7404_005_alh   7404-dg-005  gas detector pump house - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_005_ALH">DG_7404_005_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-005  Gas detector pump house - Hi Alarm</td></tr><tr class="tag-row" data-search="dg_7404_005_alhi   7404-dg-005  gas detector pump house - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_005_ALHI">DG_7404_005_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-005  Gas detector pump house - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_005_all   7404-dg-005  gas detector pump house - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_005_ALL">DG_7404_005_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-005  Gas detector pump house - Lo Alarm</td></tr><tr class="tag-row" data-search="dg_7404_005_alli   7404-dg-005  gas detector pump house - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_005_ALLI">DG_7404_005_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-005  Gas detector pump house - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_005_flt1   7404-dg-005  gas detector pump house - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_005_FLT1">DG_7404_005_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-005  Gas detector pump house - Fault 1</td></tr><tr class="tag-row" data-search="dg_7404_005_flt2   7404-dg-005  gas detector pump house - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_005_FLT2">DG_7404_005_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-005  Gas detector pump house - Fault 2</td></tr><tr class="tag-row" data-search="dg_7404_005_frup   7404-dg-005  gas detector pump house - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_005_FRUP">DG_7404_005_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-005  Gas detector pump house - First up</td></tr><tr class="tag-row" data-search="dg_7404_005_inh   7404-dg-005  gas detector pump house - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_005_INH">DG_7404_005_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-005  Gas detector pump house - Inhibit</td></tr><tr class="tag-row" data-search="dg_7404_005_oc   7404-dg-005  gas detector pump house - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_005_OC">DG_7404_005_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-005  Gas detector pump house - Open circuit</td></tr><tr class="tag-row" data-search="dg_7404_005_sc   7404-dg-005  gas detector pump house - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_005_SC">DG_7404_005_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-005  Gas detector pump house - Short circuit</td></tr><tr class="tag-row" data-search="dg_7404_005_val   7404-dg-005  gas detector pump house - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_005_VAL">DG_7404_005_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-005  Gas detector pump house - Converted value</td></tr><tr class="tag-row" data-search="dg_7404_006   7404-dg-006  gas detector pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_006">DG_7404_006</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-006  Gas detector pump house</td></tr><tr class="tag-row" data-search="dg_7404_006_alh   7404-dg-006  gas detector pump house - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_006_ALH">DG_7404_006_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-006  Gas detector pump house - Hi Alarm</td></tr><tr class="tag-row" data-search="dg_7404_006_alhi   7404-dg-006  gas detector pump house - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_006_ALHI">DG_7404_006_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-006  Gas detector pump house - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_006_all   7404-dg-006  gas detector pump house - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_006_ALL">DG_7404_006_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-006  Gas detector pump house - Lo Alarm</td></tr><tr class="tag-row" data-search="dg_7404_006_alli   7404-dg-006  gas detector pump house - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_006_ALLI">DG_7404_006_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-006  Gas detector pump house - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_006_flt1   7404-dg-006  gas detector pump house - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_006_FLT1">DG_7404_006_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-006  Gas detector pump house - Fault 1</td></tr><tr class="tag-row" data-search="dg_7404_006_flt2   7404-dg-006  gas detector pump house - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_006_FLT2">DG_7404_006_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-006  Gas detector pump house - Fault 2</td></tr><tr class="tag-row" data-search="dg_7404_006_frup   7404-dg-006  gas detector pump house - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_006_FRUP">DG_7404_006_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-006  Gas detector pump house - First up</td></tr><tr class="tag-row" data-search="dg_7404_006_inh   7404-dg-006  gas detector pump house - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_006_INH">DG_7404_006_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-006  Gas detector pump house - Inhibit</td></tr><tr class="tag-row" data-search="dg_7404_006_oc   7404-dg-006  gas detector pump house - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_006_OC">DG_7404_006_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-006  Gas detector pump house - Open circuit</td></tr><tr class="tag-row" data-search="dg_7404_006_sc   7404-dg-006  gas detector pump house - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_006_SC">DG_7404_006_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-006  Gas detector pump house - Short circuit</td></tr><tr class="tag-row" data-search="dg_7404_006_val   7404-dg-006  gas detector pump house - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_006_VAL">DG_7404_006_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-006  Gas detector pump house - Converted value</td></tr><tr class="tag-row" data-search="dg_7404_007   7404-dg-007  gas detector pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_007">DG_7404_007</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-007  Gas detector pump house</td></tr><tr class="tag-row" data-search="dg_7404_007_alh   7404-dg-007  gas detector pump house - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_007_ALH">DG_7404_007_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-007  Gas detector pump house - Hi Alarm</td></tr><tr class="tag-row" data-search="dg_7404_007_alhi   7404-dg-007  gas detector pump house - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_007_ALHI">DG_7404_007_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-007  Gas detector pump house - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_007_all   7404-dg-007  gas detector pump house - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_007_ALL">DG_7404_007_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-007  Gas detector pump house - Lo Alarm</td></tr><tr class="tag-row" data-search="dg_7404_007_alli   7404-dg-007  gas detector pump house - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_007_ALLI">DG_7404_007_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-007  Gas detector pump house - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_007_flt1   7404-dg-007  gas detector pump house - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_007_FLT1">DG_7404_007_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-007  Gas detector pump house - Fault 1</td></tr><tr class="tag-row" data-search="dg_7404_007_flt2   7404-dg-007  gas detector pump house - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_007_FLT2">DG_7404_007_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-007  Gas detector pump house - Fault 2</td></tr><tr class="tag-row" data-search="dg_7404_007_frup   7404-dg-007  gas detector pump house - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_007_FRUP">DG_7404_007_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-007  Gas detector pump house - First up</td></tr><tr class="tag-row" data-search="dg_7404_007_inh   7404-dg-007  gas detector pump house - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_007_INH">DG_7404_007_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-007  Gas detector pump house - Inhibit</td></tr><tr class="tag-row" data-search="dg_7404_007_oc   7404-dg-007  gas detector pump house - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_007_OC">DG_7404_007_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-007  Gas detector pump house - Open circuit</td></tr><tr class="tag-row" data-search="dg_7404_007_sc   7404-dg-007  gas detector pump house - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_007_SC">DG_7404_007_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-007  Gas detector pump house - Short circuit</td></tr><tr class="tag-row" data-search="dg_7404_007_val   7404-dg-007  gas detector pump house - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_007_VAL">DG_7404_007_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-007  Gas detector pump house - Converted value</td></tr><tr class="tag-row" data-search="dg_7404_008   7404-dg-008  gas detector pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_008">DG_7404_008</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-008  Gas detector pump house</td></tr><tr class="tag-row" data-search="dg_7404_008_alh   7404-dg-008  gas detector pump house - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_008_ALH">DG_7404_008_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-008  Gas detector pump house - Hi Alarm</td></tr><tr class="tag-row" data-search="dg_7404_008_alhi   7404-dg-008  gas detector pump house - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_008_ALHI">DG_7404_008_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-008  Gas detector pump house - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_008_all   7404-dg-008  gas detector pump house - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_008_ALL">DG_7404_008_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-008  Gas detector pump house - Lo Alarm</td></tr><tr class="tag-row" data-search="dg_7404_008_alli   7404-dg-008  gas detector pump house - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_008_ALLI">DG_7404_008_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-008  Gas detector pump house - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_008_flt1   7404-dg-008  gas detector pump house - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_008_FLT1">DG_7404_008_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-008  Gas detector pump house - Fault 1</td></tr><tr class="tag-row" data-search="dg_7404_008_flt2   7404-dg-008  gas detector pump house - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_008_FLT2">DG_7404_008_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-008  Gas detector pump house - Fault 2</td></tr><tr class="tag-row" data-search="dg_7404_008_frup   7404-dg-008  gas detector pump house - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_008_FRUP">DG_7404_008_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-008  Gas detector pump house - First up</td></tr><tr class="tag-row" data-search="dg_7404_008_inh   7404-dg-008  gas detector pump house - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_008_INH">DG_7404_008_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-008  Gas detector pump house - Inhibit</td></tr><tr class="tag-row" data-search="dg_7404_008_oc   7404-dg-008  gas detector pump house - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_008_OC">DG_7404_008_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-008  Gas detector pump house - Open circuit</td></tr><tr class="tag-row" data-search="dg_7404_008_sc   7404-dg-008  gas detector pump house - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_008_SC">DG_7404_008_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-008  Gas detector pump house - Short circuit</td></tr><tr class="tag-row" data-search="dg_7404_008_val   7404-dg-008  gas detector pump house - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_008_VAL">DG_7404_008_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-008  Gas detector pump house - Converted value</td></tr><tr class="tag-row" data-search="dg_7404_009   7404-dg-009  gas detector pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_009">DG_7404_009</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-009  Gas detector pump house</td></tr><tr class="tag-row" data-search="dg_7404_009_alh   7404-dg-009  gas detector pump house - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_009_ALH">DG_7404_009_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-009  Gas detector pump house - Hi Alarm</td></tr><tr class="tag-row" data-search="dg_7404_009_alhi   7404-dg-009  gas detector pump house - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_009_ALHI">DG_7404_009_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-009  Gas detector pump house - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_009_all   7404-dg-009  gas detector pump house - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_009_ALL">DG_7404_009_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-009  Gas detector pump house - Lo Alarm</td></tr><tr class="tag-row" data-search="dg_7404_009_alli   7404-dg-009  gas detector pump house - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_009_ALLI">DG_7404_009_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-009  Gas detector pump house - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_009_flt1   7404-dg-009  gas detector pump house - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_009_FLT1">DG_7404_009_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-009  Gas detector pump house - Fault 1</td></tr><tr class="tag-row" data-search="dg_7404_009_flt2   7404-dg-009  gas detector pump house - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_009_FLT2">DG_7404_009_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-009  Gas detector pump house - Fault 2</td></tr><tr class="tag-row" data-search="dg_7404_009_frup   7404-dg-009  gas detector pump house - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_009_FRUP">DG_7404_009_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-009  Gas detector pump house - First up</td></tr><tr class="tag-row" data-search="dg_7404_009_inh   7404-dg-009  gas detector pump house - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_009_INH">DG_7404_009_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-009  Gas detector pump house - Inhibit</td></tr><tr class="tag-row" data-search="dg_7404_009_oc   7404-dg-009  gas detector pump house - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_009_OC">DG_7404_009_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-009  Gas detector pump house - Open circuit</td></tr><tr class="tag-row" data-search="dg_7404_009_sc   7404-dg-009  gas detector pump house - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_009_SC">DG_7404_009_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-009  Gas detector pump house - Short circuit</td></tr><tr class="tag-row" data-search="dg_7404_009_val   7404-dg-009  gas detector pump house - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_009_VAL">DG_7404_009_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-009  Gas detector pump house - Converted value</td></tr><tr class="tag-row" data-search="dg_7404_010   7404-dg-010  gas detector pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_010">DG_7404_010</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-010  Gas detector pump house</td></tr><tr class="tag-row" data-search="dg_7404_010_alh   7404-dg-010  gas detector pump house - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_010_ALH">DG_7404_010_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-010  Gas detector pump house - Hi Alarm</td></tr><tr class="tag-row" data-search="dg_7404_010_alhi   7404-dg-010  gas detector pump house - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_010_ALHI">DG_7404_010_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-010  Gas detector pump house - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_010_all   7404-dg-010  gas detector pump house - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_010_ALL">DG_7404_010_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-010  Gas detector pump house - Lo Alarm</td></tr><tr class="tag-row" data-search="dg_7404_010_alli   7404-dg-010  gas detector pump house - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_010_ALLI">DG_7404_010_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-010  Gas detector pump house - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_010_flt1   7404-dg-010  gas detector pump house - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_010_FLT1">DG_7404_010_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-010  Gas detector pump house - Fault 1</td></tr><tr class="tag-row" data-search="dg_7404_010_flt2   7404-dg-010  gas detector pump house - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_010_FLT2">DG_7404_010_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-010  Gas detector pump house - Fault 2</td></tr><tr class="tag-row" data-search="dg_7404_010_frup   7404-dg-010  gas detector pump house - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_010_FRUP">DG_7404_010_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-010  Gas detector pump house - First up</td></tr><tr class="tag-row" data-search="dg_7404_010_inh   7404-dg-010  gas detector pump house - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_010_INH">DG_7404_010_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-010  Gas detector pump house - Inhibit</td></tr><tr class="tag-row" data-search="dg_7404_010_oc   7404-dg-010  gas detector pump house - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_010_OC">DG_7404_010_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-010  Gas detector pump house - Open circuit</td></tr><tr class="tag-row" data-search="dg_7404_010_sc   7404-dg-010  gas detector pump house - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_010_SC">DG_7404_010_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-010  Gas detector pump house - Short circuit</td></tr><tr class="tag-row" data-search="dg_7404_010_val   7404-dg-010  gas detector pump house - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_010_VAL">DG_7404_010_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-010  Gas detector pump house - Converted value</td></tr><tr class="tag-row" data-search="dg_7404_011r   7404-dg-011r  open path detector">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_011R">DG_7404_011R</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-011R  Open path detector</td></tr><tr class="tag-row" data-search="dg_7404_011r_alh   7404-dg-011r  open path detector - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALH">DG_7404_011R_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-011R  Open path detector - Hi Alarm</td></tr><tr class="tag-row" data-search="dg_7404_011r_alhi   7404-dg-011r  open path detector - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALHI">DG_7404_011R_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-011R  Open path detector - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_011r_all   7404-dg-011r  open path detector - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALL">DG_7404_011R_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-011R  Open path detector - Lo Alarm</td></tr><tr class="tag-row" data-search="dg_7404_011r_alli   7404-dg-011r  open path detector - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_ALLI">DG_7404_011R_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-011R  Open path detector - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="dg_7404_011r_flt1   7404-dg-011r  open path detector - fault 1 (optic fault)">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_FLT1">DG_7404_011R_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-011R  Open path detector - Fault 1 (Optic fault)</td></tr><tr class="tag-row" data-search="dg_7404_011r_flt2   7404-dg-011r  open path detector - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_FLT2">DG_7404_011R_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-011R  Open path detector - Fault 2</td></tr><tr class="tag-row" data-search="dg_7404_011r_frup   7404-dg-011r  open path detector - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_FRUP">DG_7404_011R_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-011R  Open path detector - First up</td></tr><tr class="tag-row" data-search="dg_7404_011r_inh   7404-dg-011r  open path detector - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_INH">DG_7404_011R_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-011R  Open path detector - Inhibit</td></tr><tr class="tag-row" data-search="dg_7404_011r_oc   7404-dg-011r  open path detector - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_OC">DG_7404_011R_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-011R  Open path detector - Open circuit</td></tr><tr class="tag-row" data-search="dg_7404_011r_sc   7404-dg-011r  open path detector - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_SC">DG_7404_011R_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-DG-011R  Open path detector - Short circuit</td></tr><tr class="tag-row" data-search="dg_7404_011r_val   7404-dg-011r  open path detector - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DG_7404_011R_VAL">DG_7404_011R_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-DG-011R  Open path detector - Converted value</td></tr><tr class="tag-row" data-search="delugefailedtorelease   set if deluge fail to release after trigging start of pump b 3 times with 30 sec. delay">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="DelugeFailedToRelease">DelugeFailedToRelease</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Set if Deluge fail to release after trigging start of Pump B 3 times with 30 sec. delay</td></tr><tr class="tag-row" data-search="esdv_6401_001   6401-esdv-001  esd fuel gas button">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ESDV_6401_001">ESDV_6401_001</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>6401-ESDV-001  ESD Fuel Gas Button</td></tr><tr class="tag-row" data-search="esdv_6401_001_al   6401-esdv-001  esd fuel gas button - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ESDV_6401_001_AL">ESDV_6401_001_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ESDV-001  ESD Fuel Gas Button - Alarm</td></tr><tr class="tag-row" data-search="esdv_6401_001_ali   6401-esdv-001  esd fuel gas button - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ESDV_6401_001_ALI">ESDV_6401_001_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ESDV-001  ESD Fuel Gas Button - Alarm inhibit</td></tr><tr class="tag-row" data-search="esdv_6401_001_frup   6401-esdv-001  esd fuel gas button - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ESDV_6401_001_FRUP">ESDV_6401_001_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ESDV-001  ESD Fuel Gas Button - First up</td></tr><tr class="tag-row" data-search="esdv_6401_001_inh   6401-esdv-001  esd fuel gas button - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ESDV_6401_001_INH">ESDV_6401_001_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ESDV-001  ESD Fuel Gas Button - Inhibit</td></tr><tr class="tag-row" data-search="esdv_6401_001_oc   6401-esdv-001  esd fuel gas button - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ESDV_6401_001_OC">ESDV_6401_001_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ESDV-001  ESD Fuel Gas Button - Open circuit</td></tr><tr class="tag-row" data-search="ey_6401_001_002   6401-ey-001/002  esd fuel gas valve shutdown">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="EY_6401_001_002">EY_6401_001_002</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-EY-001/002  ESD fuel gas valve shutdown</td></tr><tr class="tag-row" data-search="ey_6401_001_002_int   6401-ey-001/002  esd fuel gas valve shutdown - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="EY_6401_001_002_INT">EY_6401_001_002_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-EY-001/002  ESD fuel gas valve shutdown - Internal C_E use</td></tr><tr class="tag-row" data-search="ey_6401_001_002_mt   6401-ey-001/002  esd fuel gas valve shutdown - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="EY_6401_001_002_MT">EY_6401_001_002_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-EY-001/002  ESD fuel gas valve shutdown - Manual trip</td></tr><tr class="tag-row" data-search="ey_6401_001_002_oc   6401-ey-001/002  esd fuel gas valve shutdown - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="EY_6401_001_002_OC">EY_6401_001_002_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-EY-001/002  ESD fuel gas valve shutdown - Open circuit</td></tr><tr class="tag-row" data-search="fr_7503_001_002   7503-fr-001/002  foam release from field">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002">FR_7503_001_002</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7503-FR-001/002  Foam release from field</td></tr><tr class="tag-row" data-search="fr_7503_001_002_alh   7503-fr-001/002  foam release from field - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALH">FR_7503_001_002_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-001/002  Foam release from field - Hi alarm</td></tr><tr class="tag-row" data-search="fr_7503_001_002_alhi   7503-fr-001/002  foam release from field - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALHI">FR_7503_001_002_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-001/002  Foam release from field - Hi alarm C_E</td></tr><tr class="tag-row" data-search="fr_7503_001_002_all   7503-fr-001/002  foam release from field - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALL">FR_7503_001_002_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-001/002  Foam release from field - Lo Alarm</td></tr><tr class="tag-row" data-search="fr_7503_001_002_alli   7503-fr-001/002  foam release from field - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_ALLI">FR_7503_001_002_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-001/002  Foam release from field - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="fr_7503_001_002_flt1   7503-fr-001/002  foam release from field - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_FLT1">FR_7503_001_002_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-001/002  Foam release from field - Fault 1</td></tr><tr class="tag-row" data-search="fr_7503_001_002_flt2   7503-fr-001/002  foam release from field - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_FLT2">FR_7503_001_002_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-001/002  Foam release from field - Fault 2</td></tr><tr class="tag-row" data-search="fr_7503_001_002_frup   7503-fr-001/002  foam release from field - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_FRUP">FR_7503_001_002_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-001/002  Foam release from field - First up</td></tr><tr class="tag-row" data-search="fr_7503_001_002_inh   7503-fr-001/002  foam release from field - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_INH">FR_7503_001_002_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-001/002  Foam release from field - Inhibit</td></tr><tr class="tag-row" data-search="fr_7503_001_002_oc   7503-fr-001/002  foam release from field - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_OC">FR_7503_001_002_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-001/002  Foam release from field - Open circuit</td></tr><tr class="tag-row" data-search="fr_7503_001_002_sc   7503-fr-001/002  foam release from field - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_SC">FR_7503_001_002_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-001/002  Foam release from field - Short circuit</td></tr><tr class="tag-row" data-search="fr_7503_001_002_val   7503-fr-001/002  foam release from field - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_001_002_VAL">FR_7503_001_002_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7503-FR-001/002  Foam release from field - Converted value</td></tr><tr class="tag-row" data-search="fr_7503_003   7503-fr-003  foam release from panel">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_003">FR_7503_003</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7503-FR-003  Foam release from panel</td></tr><tr class="tag-row" data-search="fr_7503_003_alh   7503-fr-003  foam release from panel - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_003_ALH">FR_7503_003_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-003  Foam release from panel - Hi Alarm</td></tr><tr class="tag-row" data-search="fr_7503_003_alhi   7503-fr-003  foam release from panel - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_003_ALHI">FR_7503_003_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-003  Foam release from panel - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="fr_7503_003_all   7503-fr-003  foam release from panel - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_003_ALL">FR_7503_003_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-003  Foam release from panel - Lo Alarm</td></tr><tr class="tag-row" data-search="fr_7503_003_alli   7503-fr-003  foam release from panel - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_003_ALLI">FR_7503_003_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-003  Foam release from panel - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="fr_7503_003_flt1   7503-fr-003  foam release from panel - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_003_FLT1">FR_7503_003_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-003  Foam release from panel - Fault 1</td></tr><tr class="tag-row" data-search="fr_7503_003_flt2   7503-fr-003  foam release from panel - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_003_FLT2">FR_7503_003_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-003  Foam release from panel - Fault 2</td></tr><tr class="tag-row" data-search="fr_7503_003_frup   7503-fr-003  foam release from panel - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_003_FRUP">FR_7503_003_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-003  Foam release from panel - First up</td></tr><tr class="tag-row" data-search="fr_7503_003_inh   7503-fr-003  foam release from panel - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_003_INH">FR_7503_003_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-003  Foam release from panel - Inhibit</td></tr><tr class="tag-row" data-search="fr_7503_003_oc   7503-fr-003  foam release from panel - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_003_OC">FR_7503_003_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-003  Foam release from panel - Open circuit</td></tr><tr class="tag-row" data-search="fr_7503_003_sc   7503-fr-003  foam release from panel - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_003_SC">FR_7503_003_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FR-003  Foam release from panel - Short circuit</td></tr><tr class="tag-row" data-search="fr_7503_003_val   7503-fr-003  foam release from panel - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FR_7503_003_VAL">FR_7503_003_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7503-FR-003  Foam release from panel - Converted value</td></tr><tr class="tag-row" data-search="fs_7503_001   7503-fs-001 stop foam button">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FS_7503_001">FS_7503_001</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7503-FS-001 Stop foam button</td></tr><tr class="tag-row" data-search="fs_7503_001_al   7503-fs-001 stop foam button - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FS_7503_001_AL">FS_7503_001_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FS-001 Stop foam button - Alarm</td></tr><tr class="tag-row" data-search="fs_7503_001_ali   7503-fs-001 stop foam button - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FS_7503_001_ALI">FS_7503_001_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FS-001 Stop foam button - Alarm inhibit</td></tr><tr class="tag-row" data-search="fs_7503_001_frup   7503-fs-001 stop foam button - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FS_7503_001_FRUP">FS_7503_001_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FS-001 Stop foam button - First up</td></tr><tr class="tag-row" data-search="fs_7503_001_inh   7503-fs-001 stop foam button - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FS_7503_001_INH">FS_7503_001_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FS-001 Stop foam button - Inhibit</td></tr><tr class="tag-row" data-search="fs_7503_001_oc   7503-fs-001 stop foam button - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="FS_7503_001_OC">FS_7503_001_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-FS-001 Stop foam button - Open circuit</td></tr><tr class="tag-row" data-search="inhibit_all_outputs   all outputs inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS">INHIBIT_ALL_OUTPUTS</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>All outputs inhibit</td></tr><tr class="tag-row" data-search="inhibit_all_outputs_al   all outputs inhibit - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_AL">INHIBIT_ALL_OUTPUTS_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>All outputs inhibit - Alarm</td></tr><tr class="tag-row" data-search="inhibit_all_outputs_ali   all outputs inhibit - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_ALI">INHIBIT_ALL_OUTPUTS_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>All outputs inhibit - Alarm inhibit</td></tr><tr class="tag-row" data-search="inhibit_all_outputs_frup   all outputs inhibit - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_FRUP">INHIBIT_ALL_OUTPUTS_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>All outputs inhibit - First up</td></tr><tr class="tag-row" data-search="inhibit_all_outputs_inh   all outputs inhibit - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_INH">INHIBIT_ALL_OUTPUTS_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>All outputs inhibit - Inhibit</td></tr><tr class="tag-row" data-search="inhibit_all_outputs_oc   all outputs inhibit - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="INHIBIT_ALL_OUTPUTS_OC">INHIBIT_ALL_OUTPUTS_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>All outputs inhibit - Open circuit</td></tr><tr class="tag-row" data-search="inhibit_foam_rel   foam release inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL">INHIBIT_FOAM_REL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Foam release inhibit</td></tr><tr class="tag-row" data-search="inhibit_foam_rel_al   foam release inhibit - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_AL">INHIBIT_FOAM_REL_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Foam release inhibit - Alarm</td></tr><tr class="tag-row" data-search="inhibit_foam_rel_ali   foam release inhibit - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_ALI">INHIBIT_FOAM_REL_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Foam release inhibit - Alarm inhibit</td></tr><tr class="tag-row" data-search="inhibit_foam_rel_frup   foam release inhibit - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_FRUP">INHIBIT_FOAM_REL_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Foam release inhibit - First up</td></tr><tr class="tag-row" data-search="inhibit_foam_rel_inh   foam release inhibit - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_INH">INHIBIT_FOAM_REL_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Foam release inhibit - Inhibit</td></tr><tr class="tag-row" data-search="inhibit_foam_rel_oc   foam release inhibit - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="INHIBIT_FOAM_REL_OC">INHIBIT_FOAM_REL_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Foam release inhibit - Open circuit</td></tr><tr class="tag-row" data-search="ls_7503_001   7503-ls-001  afff tank low level">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="LS_7503_001">LS_7503_001</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7503-LS-001  AFFF tank low level</td></tr><tr class="tag-row" data-search="ls_7503_001_al   7503-ls-001  afff tank low level - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="LS_7503_001_AL">LS_7503_001_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-LS-001  AFFF tank low level - Alarm</td></tr><tr class="tag-row" data-search="ls_7503_001_ali   7503-ls-001  afff tank low level - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="LS_7503_001_ALI">LS_7503_001_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-LS-001  AFFF tank low level - Alarm inhibit</td></tr><tr class="tag-row" data-search="ls_7503_001_frup   7503-ls-001  afff tank low level - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="LS_7503_001_FRUP">LS_7503_001_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-LS-001  AFFF tank low level - First up</td></tr><tr class="tag-row" data-search="ls_7503_001_inh   7503-ls-001  afff tank low level - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="LS_7503_001_INH">LS_7503_001_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-LS-001  AFFF tank low level - Inhibit</td></tr><tr class="tag-row" data-search="ls_7503_001_oc   7503-ls-001  afff tank low level - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="LS_7503_001_OC">LS_7503_001_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-LS-001  AFFF tank low level - Open circuit</td></tr><tr class="tag-row" data-search="ls_7503_002   7503-ls-002  diesel tank low level">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="LS_7503_002">LS_7503_002</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7503-LS-002  Diesel tank low level</td></tr><tr class="tag-row" data-search="ls_7503_002_al   7503-ls-002  diesel tank low level - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="LS_7503_002_AL">LS_7503_002_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-LS-002  Diesel tank low level - Alarm</td></tr><tr class="tag-row" data-search="ls_7503_002_ali   7503-ls-002  diesel tank low level - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="LS_7503_002_ALI">LS_7503_002_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-LS-002  Diesel tank low level - Alarm inhibit</td></tr><tr class="tag-row" data-search="ls_7503_002_frup   7503-ls-002  diesel tank low level - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="LS_7503_002_FRUP">LS_7503_002_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-LS-002  Diesel tank low level - First up</td></tr><tr class="tag-row" data-search="ls_7503_002_inh   7503-ls-002  diesel tank low level - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="LS_7503_002_INH">LS_7503_002_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-LS-002  Diesel tank low level - Inhibit</td></tr><tr class="tag-row" data-search="ls_7503_002_oc   7503-ls-002  diesel tank low level - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="LS_7503_002_OC">LS_7503_002_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-LS-002  Diesel tank low level - Open circuit</td></tr><tr class="tag-row" data-search="p2100_p2200   p2100/p2200  oil booster pump shutdown">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="P2100_P2200">P2100_P2200</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>P2100/P2200  Oil booster pump shutdown</td></tr><tr class="tag-row" data-search="p2100_p2200_int   p2100/p2200  oil booster pump shutdown - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="P2100_P2200_INT">P2100_P2200_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>P2100/P2200  Oil booster pump shutdown - Internal C_E use</td></tr><tr class="tag-row" data-search="p2100_p2200_mt   p2100/p2200  oil booster pump shutdown - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="P2100_P2200_MT">P2100_P2200_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>P2100/P2200  Oil booster pump shutdown - Manual trip</td></tr><tr class="tag-row" data-search="p2100_p2200_oc   p2100/p2200  oil booster pump shutdown - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="P2100_P2200_OC">P2100_P2200_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>P2100/P2200  Oil booster pump shutdown - Open circuit</td></tr><tr class="tag-row" data-search="p3600_p3700   p3600/p3700  water booster pump shutdown">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="P3600_P3700">P3600_P3700</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>P3600/P3700  Water booster pump shutdown</td></tr><tr class="tag-row" data-search="p3600_p3700_int   p3600/p3700  water booster pump shutdown - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="P3600_P3700_INT">P3600_P3700_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>P3600/P3700  Water booster pump shutdown - Internal C_E use</td></tr><tr class="tag-row" data-search="p3600_p3700_mt   p3600/p3700  water booster pump shutdown - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="P3600_P3700_MT">P3600_P3700_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>P3600/P3700  Water booster pump shutdown - Manual trip</td></tr><tr class="tag-row" data-search="p3600_p3700_oc   p3600/p3700  water booster pump shutdown - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="P3600_P3700_OC">P3600_P3700_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>P3600/P3700  Water booster pump shutdown - Open circuit</td></tr><tr class="tag-row" data-search="plc_fault   sparedo-16">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PLC_Fault">PLC_Fault</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-16</td></tr><tr class="tag-row" data-search="plc_fault_int   set when plc fault exists - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PLC_Fault_INT">PLC_Fault_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Set when PLC fault exists - Internal C_E use</td></tr><tr class="tag-row" data-search="plc_fault_mt   set when plc fault exists - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PLC_Fault_MT">PLC_Fault_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Set when PLC fault exists - Manual trip</td></tr><tr class="tag-row" data-search="plc_fault_oc   set when plc fault exists - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PLC_Fault_OC">PLC_Fault_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Set when PLC fault exists - Open circuit</td></tr><tr class="tag-row" data-search="pst_6401_001   6401-pst-001  fuel gas pressure">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_6401_001">PST_6401_001</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>6401-PST-001  Fuel gas pressure</td></tr><tr class="tag-row" data-search="pst_6401_001_alh   6401-pst-001  fuel gas pressure - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_6401_001_ALH">PST_6401_001_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-PST-001  Fuel gas pressure - Hi Alarm</td></tr><tr class="tag-row" data-search="pst_6401_001_alhi   6401-pst-001  fuel gas pressure - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_6401_001_ALHI">PST_6401_001_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-PST-001  Fuel gas pressure - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="pst_6401_001_all   6401-pst-001  fuel gas pressure - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_6401_001_ALL">PST_6401_001_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-PST-001  Fuel gas pressure - Lo Alarm</td></tr><tr class="tag-row" data-search="pst_6401_001_alli   6401-pst-001  fuel gas pressure - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_6401_001_ALLI">PST_6401_001_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-PST-001  Fuel gas pressure - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="pst_6401_001_flt1   6401-pst-001  fuel gas pressure - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_6401_001_FLT1">PST_6401_001_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-PST-001  Fuel gas pressure - Fault 1</td></tr><tr class="tag-row" data-search="pst_6401_001_flt2   6401-pst-001  fuel gas pressure - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_6401_001_FLT2">PST_6401_001_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-PST-001  Fuel gas pressure - Fault 2</td></tr><tr class="tag-row" data-search="pst_6401_001_frup   6401-pst-001  fuel gas pressure - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_6401_001_FRUP">PST_6401_001_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-PST-001  Fuel gas pressure - First up</td></tr><tr class="tag-row" data-search="pst_6401_001_inh   6401-pst-001  fuel gas pressure - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_6401_001_INH">PST_6401_001_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-PST-001  Fuel gas pressure - Inhibit</td></tr><tr class="tag-row" data-search="pst_6401_001_oc   6401-pst-001  fuel gas pressure - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_6401_001_OC">PST_6401_001_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-PST-001  Fuel gas pressure - Open circuit</td></tr><tr class="tag-row" data-search="pst_6401_001_sc   6401-pst-001  fuel gas pressure - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_6401_001_SC">PST_6401_001_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-PST-001  Fuel gas pressure - Short circuit</td></tr><tr class="tag-row" data-search="pst_6401_001_val   6401-pst-001  fuel gas pressure - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_6401_001_VAL">PST_6401_001_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>6401-PST-001  Fuel gas pressure - Converted value</td></tr><tr class="tag-row" data-search="pst_7002_001   7002-pst-001  air acc. pressure">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7002_001">PST_7002_001</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7002-PST-001  Air acc. pressure</td></tr><tr class="tag-row" data-search="pst_7002_001_alh   7002-pst-001  air acc. pressure - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7002_001_ALH">PST_7002_001_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7002-PST-001  Air acc. pressure - Hi Alarm</td></tr><tr class="tag-row" data-search="pst_7002_001_alhi   7002-pst-001  air acc. pressure - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7002_001_ALHI">PST_7002_001_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7002-PST-001  Air acc. pressure - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="pst_7002_001_all   7002-pst-001  air acc. pressure - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7002_001_ALL">PST_7002_001_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7002-PST-001  Air acc. pressure - Lo Alarm</td></tr><tr class="tag-row" data-search="pst_7002_001_alli   7002-pst-001  air acc. pressure - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7002_001_ALLI">PST_7002_001_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7002-PST-001  Air acc. pressure - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="pst_7002_001_flt1   7002-pst-001  air acc. pressure - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7002_001_FLT1">PST_7002_001_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7002-PST-001  Air acc. pressure - Fault 1</td></tr><tr class="tag-row" data-search="pst_7002_001_flt2   7002-pst-001  air acc. pressure - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7002_001_FLT2">PST_7002_001_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7002-PST-001  Air acc. pressure - Fault 2</td></tr><tr class="tag-row" data-search="pst_7002_001_frup   7002-pst-001  air acc. pressure - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7002_001_FRUP">PST_7002_001_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7002-PST-001  Air acc. pressure - First up</td></tr><tr class="tag-row" data-search="pst_7002_001_inh   7002-pst-001  air acc. pressure - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7002_001_INH">PST_7002_001_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7002-PST-001  Air acc. pressure - Inhibit</td></tr><tr class="tag-row" data-search="pst_7002_001_oc   7002-pst-001  air acc. pressure - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7002_001_OC">PST_7002_001_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7002-PST-001  Air acc. pressure - Open circuit</td></tr><tr class="tag-row" data-search="pst_7002_001_sc   7002-pst-001  air acc. pressure - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7002_001_SC">PST_7002_001_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7002-PST-001  Air acc. pressure - Short circuit</td></tr><tr class="tag-row" data-search="pst_7002_001_val   7002-pst-001  air acc. pressure - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7002_001_VAL">PST_7002_001_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7002-PST-001  Air acc. pressure - Converted value</td></tr><tr class="tag-row" data-search="pst_7503_001   7503-pst-001  deluge line pressure">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7503_001">PST_7503_001</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7503-PST-001  Deluge line pressure</td></tr><tr class="tag-row" data-search="pst_7503_001_alh   7503-pst-001  deluge line pressure - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7503_001_ALH">PST_7503_001_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-PST-001  Deluge line pressure - Hi Alarm</td></tr><tr class="tag-row" data-search="pst_7503_001_alhi   7503-pst-001  deluge line pressure - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7503_001_ALHI">PST_7503_001_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-PST-001  Deluge line pressure - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="pst_7503_001_all   7503-pst-001  deluge line pressure - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7503_001_ALL">PST_7503_001_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-PST-001  Deluge line pressure - Lo Alarm</td></tr><tr class="tag-row" data-search="pst_7503_001_alli   7503-pst-001  deluge line pressure - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7503_001_ALLI">PST_7503_001_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-PST-001  Deluge line pressure - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="pst_7503_001_flt1   7503-pst-001  deluge line pressure - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7503_001_FLT1">PST_7503_001_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-PST-001  Deluge line pressure - Fault 1</td></tr><tr class="tag-row" data-search="pst_7503_001_flt2   7503-pst-001  deluge line pressure - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7503_001_FLT2">PST_7503_001_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-PST-001  Deluge line pressure - Fault 2</td></tr><tr class="tag-row" data-search="pst_7503_001_frup   7503-pst-001  deluge line pressure - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7503_001_FRUP">PST_7503_001_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-PST-001  Deluge line pressure - First up</td></tr><tr class="tag-row" data-search="pst_7503_001_inh   7503-pst-001  deluge line pressure - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7503_001_INH">PST_7503_001_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-PST-001  Deluge line pressure - Inhibit</td></tr><tr class="tag-row" data-search="pst_7503_001_oc   7503-pst-001  deluge line pressure - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7503_001_OC">PST_7503_001_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-PST-001  Deluge line pressure - Open circuit</td></tr><tr class="tag-row" data-search="pst_7503_001_sc   7503-pst-001  deluge line pressure - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7503_001_SC">PST_7503_001_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7503-PST-001  Deluge line pressure - Short circuit</td></tr><tr class="tag-row" data-search="pst_7503_001_val   7503-pst-001  deluge line pressure - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PST_7503_001_VAL">PST_7503_001_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7503-PST-001  Deluge line pressure - Converted value</td></tr><tr class="tag-row" data-search="pump_a   deluge pump a start/stop">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PUMP_A">PUMP_A</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Deluge pump A Start/Stop</td></tr><tr class="tag-row" data-search="pump_a_int   deluge pump a start/stop - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PUMP_A_INT">PUMP_A_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Deluge pump A Start/Stop - Internal C_E use</td></tr><tr class="tag-row" data-search="pump_a_mt   deluge pump a start/stop - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PUMP_A_MT">PUMP_A_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Deluge pump A Start/Stop - Manual trip</td></tr><tr class="tag-row" data-search="pump_a_oc   deluge pump a start/stop - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PUMP_A_OC">PUMP_A_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Deluge pump A Start/Stop - Open circuit</td></tr><tr class="tag-row" data-search="pump_b_start   deluge pump b start">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PUMP_B_START">PUMP_B_START</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Deluge pump B Start</td></tr><tr class="tag-row" data-search="pump_b_start_int   deluge pump b start - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PUMP_B_START_INT">PUMP_B_START_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Deluge pump B Start - Internal C_E use</td></tr><tr class="tag-row" data-search="pump_b_start_mt   deluge pump b start - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PUMP_B_START_MT">PUMP_B_START_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Deluge pump B Start - Manual trip</td></tr><tr class="tag-row" data-search="pump_b_start_oc   deluge pump b start - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PUMP_B_START_OC">PUMP_B_START_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Deluge pump B Start - Open circuit</td></tr><tr class="tag-row" data-search="pump_b_stop   deluge pump b stop">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PUMP_B_STOP">PUMP_B_STOP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Deluge pump B Stop</td></tr><tr class="tag-row" data-search="pump_b_stop_int   deluge pump b stop - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PUMP_B_STOP_INT">PUMP_B_STOP_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Deluge pump B Stop - Internal C_E use</td></tr><tr class="tag-row" data-search="pump_b_stop_mt   deluge pump b stop - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PUMP_B_STOP_MT">PUMP_B_STOP_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Deluge pump B Stop - Manual trip</td></tr><tr class="tag-row" data-search="pump_b_stop_oc   deluge pump b stop - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PUMP_B_STOP_OC">PUMP_B_STOP_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Deluge pump B Stop - Open circuit</td></tr><tr class="tag-row" data-search="pumpshutdown   fire &amp; gas pump shutdown">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PumpShutdown">PumpShutdown</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Fire &amp; Gas pump shutdown</td></tr><tr class="tag-row" data-search="pumpshutdown_int   fire &amp; gas pump shutdown - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PumpShutdown_INT">PumpShutdown_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Fire &amp; Gas pump shutdown - Internal C_E use</td></tr><tr class="tag-row" data-search="pumpshutdown_mt   fire &amp; gas pump shutdown - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PumpShutdown_MT">PumpShutdown_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Fire &amp; Gas pump shutdown - Manual trip</td></tr><tr class="tag-row" data-search="pumpshutdown_oc   fire &amp; gas pump shutdown - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="PumpShutdown_OC">PumpShutdown_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Fire &amp; Gas pump shutdown - Open circuit</td></tr><tr class="tag-row" data-search="pump_a_pulsin   pulsed input from q05 for pump a out signal">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn">Pump_A_PulsIn</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Pulsed input from Q05 for Pump A Out signal</td></tr><tr class="tag-row" data-search="pump_a_pulsin_al   pulsed input from q05 for pump a out signal - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_AL">Pump_A_PulsIn_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed input from Q05 for Pump A Out signal - Alarm</td></tr><tr class="tag-row" data-search="pump_a_pulsin_ali   pulsed input from q05 for pump a out signal - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_ALI">Pump_A_PulsIn_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed input from Q05 for Pump A Out signal - Alarm inhibit</td></tr><tr class="tag-row" data-search="pump_a_pulsin_frup   pulsed input from q05 for pump a out signal - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_FRUP">Pump_A_PulsIn_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed input from Q05 for Pump A Out signal - First up</td></tr><tr class="tag-row" data-search="pump_a_pulsin_inh   pulsed input from q05 for pump a out signal - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_INH">Pump_A_PulsIn_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed input from Q05 for Pump A Out signal - Inhibit</td></tr><tr class="tag-row" data-search="pump_a_pulsin_oc   pulsed input from q05 for pump a out signal - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsIn_OC">Pump_A_PulsIn_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed input from Q05 for Pump A Out signal - Open circuit</td></tr><tr class="tag-row" data-search="pump_a_pulsout   pulsed output for open circuit check on pump a out signal">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsOut">Pump_A_PulsOut</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Pulsed output for open circuit check on Pump A Out signal</td></tr><tr class="tag-row" data-search="pump_a_pulsout_int   pulsed output for open circuit check on pump a out signal - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsOut_INT">Pump_A_PulsOut_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed output for open circuit check on Pump A Out signal - Internal C_E use</td></tr><tr class="tag-row" data-search="pump_a_pulsout_mt   pulsed output for open circuit check on pump a out signal - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsOut_MT">Pump_A_PulsOut_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed output for open circuit check on Pump A Out signal - Manual trip</td></tr><tr class="tag-row" data-search="pump_a_pulsout_oc   pulsed output for open circuit check on pump a out signal - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_A_PulsOut_OC">Pump_A_PulsOut_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed output for open circuit check on Pump A Out signal - Open circuit</td></tr><tr class="tag-row" data-search="pump_active_1_hour   set if pump a have been activated in 60 minutes.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Active_1_Hour">Pump_Active_1_Hour</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Set if Pump A have been activated in 60 minutes.</td></tr><tr class="tag-row" data-search="pump_b_inhibited   standby pump b inhibited">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited">Pump_B_Inhibited</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Standby pump B inhibited</td></tr><tr class="tag-row" data-search="pump_b_inhibited_al   standby pump b inhibited - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited_AL">Pump_B_Inhibited_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Standby pump B inhibited - Alarm</td></tr><tr class="tag-row" data-search="pump_b_inhibited_ali   standby pump b inhibited - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited_ALI">Pump_B_Inhibited_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Standby pump B inhibited - Alarm inhibit</td></tr><tr class="tag-row" data-search="pump_b_inhibited_frup   standby pump b inhibited - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited_FRUP">Pump_B_Inhibited_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Standby pump B inhibited - First up</td></tr><tr class="tag-row" data-search="pump_b_inhibited_inh   standby pump b inhibited - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited_INH">Pump_B_Inhibited_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Standby pump B inhibited - Inhibit</td></tr><tr class="tag-row" data-search="pump_b_inhibited_oc   standby pump b inhibited - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Inhibited_OC">Pump_B_Inhibited_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Standby pump B inhibited - Open circuit</td></tr><tr class="tag-row" data-search="pump_b_start_pulsin   pulsed input from q07 for pump b start signal">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn">Pump_B_Start_PulsIn</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Pulsed input from Q07 for Pump B Start signal</td></tr><tr class="tag-row" data-search="pump_b_start_pulsin_al   pulsed input from q07 for pump b start signal - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_AL">Pump_B_Start_PulsIn_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed input from Q07 for Pump B Start signal - Alarm</td></tr><tr class="tag-row" data-search="pump_b_start_pulsin_ali   pulsed input from q07 for pump b start signal - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_ALI">Pump_B_Start_PulsIn_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed input from Q07 for Pump B Start signal - Alarm inhibit</td></tr><tr class="tag-row" data-search="pump_b_start_pulsin_frup   pulsed input from q07 for pump b start signal - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_FRUP">Pump_B_Start_PulsIn_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed input from Q07 for Pump B Start signal - First up</td></tr><tr class="tag-row" data-search="pump_b_start_pulsin_inh   pulsed input from q07 for pump b start signal - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_INH">Pump_B_Start_PulsIn_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed input from Q07 for Pump B Start signal - Inhibit</td></tr><tr class="tag-row" data-search="pump_b_start_pulsin_oc   pulsed input from q07 for pump b start signal - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsIn_OC">Pump_B_Start_PulsIn_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed input from Q07 for Pump B Start signal - Open circuit</td></tr><tr class="tag-row" data-search="pump_b_start_pulsout   pulsed output for open circuit check on pump b start signal">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsOut">Pump_B_Start_PulsOut</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Pulsed output for open circuit check on Pump B Start signal</td></tr><tr class="tag-row" data-search="pump_b_start_pulsout_int   pulsed output for open circuit check on pump b start signal - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsOut_INT">Pump_B_Start_PulsOut_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed output for open circuit check on Pump B Start signal - Internal C_E use</td></tr><tr class="tag-row" data-search="pump_b_start_pulsout_mt   pulsed output for open circuit check on pump b start signal - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsOut_MT">Pump_B_Start_PulsOut_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed output for open circuit check on Pump B Start signal - Manual trip</td></tr><tr class="tag-row" data-search="pump_b_start_pulsout_oc   pulsed output for open circuit check on pump b start signal - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_B_Start_PulsOut_OC">Pump_B_Start_PulsOut_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Pulsed output for open circuit check on Pump B Start signal - Open circuit</td></tr><tr class="tag-row" data-search="pump_timer1   use in logic to delay cause&amp;effect logic at startup of plc.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer1">Pump_Timer1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Use in logic to delay Cause&amp;Effect logic at startup of PLC.</td></tr><tr class="tag-row" data-search="pump_timer10   used in logic for open circuit on pump a signal.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer10">Pump_Timer10</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic for open circuit on Pump A signal.</td></tr><tr class="tag-row" data-search="pump_timer10[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer10[0]">Pump_Timer10[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer10[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer10[1]">Pump_Timer10[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer10[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer10[2]">Pump_Timer10[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer11   used in logic for open circuit on pump a signal.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer11">Pump_Timer11</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic for open circuit on Pump A signal.</td></tr><tr class="tag-row" data-search="pump_timer11[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer11[0]">Pump_Timer11[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer11[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer11[1]">Pump_Timer11[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer11[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer11[2]">Pump_Timer11[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer12   used in logic for open circuit on pump a signal.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer12">Pump_Timer12</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic for open circuit on Pump A signal.</td></tr><tr class="tag-row" data-search="pump_timer12[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer12[0]">Pump_Timer12[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer12[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer12[1]">Pump_Timer12[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer12[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer12[2]">Pump_Timer12[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer13   used in logic for stop pump a/b after active in 60 minutes.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer13">Pump_Timer13</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic for stop Pump A/B after active in 60 minutes.</td></tr><tr class="tag-row" data-search="pump_timer13[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer13[0]">Pump_Timer13[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer13[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer13[1]">Pump_Timer13[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer13[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer13[2]">Pump_Timer13[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer1[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer1[0]">Pump_Timer1[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer1[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer1[1]">Pump_Timer1[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer1[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer1[2]">Pump_Timer1[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer2   used in logic for delay of pump b start signal.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer2">Pump_Timer2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic for delay of Pump B start signal.</td></tr><tr class="tag-row" data-search="pump_timer2[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer2[0]">Pump_Timer2[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer2[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer2[1]">Pump_Timer2[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer2[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer2[2]">Pump_Timer2[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer3   used in logic for delay of pump b start signal.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer3">Pump_Timer3</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic for delay of Pump B start signal.</td></tr><tr class="tag-row" data-search="pump_timer3[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer3[0]">Pump_Timer3[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer3[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer3[1]">Pump_Timer3[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer3[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer3[2]">Pump_Timer3[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer4   used in logic for delay of pump b start signal.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer4">Pump_Timer4</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic for delay of Pump B start signal.</td></tr><tr class="tag-row" data-search="pump_timer4[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer4[0]">Pump_Timer4[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer4[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer4[1]">Pump_Timer4[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer4[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer4[2]">Pump_Timer4[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer5   used in logic for delay of pump b start signal.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer5">Pump_Timer5</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic for delay of Pump B start signal.</td></tr><tr class="tag-row" data-search="pump_timer5[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer5[0]">Pump_Timer5[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer5[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer5[1]">Pump_Timer5[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer5[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer5[2]">Pump_Timer5[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer6   used in logic for delay of pump b start signal.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer6">Pump_Timer6</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic for delay of Pump B start signal.</td></tr><tr class="tag-row" data-search="pump_timer6[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer6[0]">Pump_Timer6[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer6[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer6[1]">Pump_Timer6[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer6[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer6[2]">Pump_Timer6[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer7   used in logic for delay of pump b start signal.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer7">Pump_Timer7</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic for delay of Pump B start signal.</td></tr><tr class="tag-row" data-search="pump_timer7[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer7[0]">Pump_Timer7[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer7[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer7[1]">Pump_Timer7[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer7[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer7[2]">Pump_Timer7[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer8   used in logic for delay of pump b start signal.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer8">Pump_Timer8</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic for delay of Pump B start signal.</td></tr><tr class="tag-row" data-search="pump_timer8[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer8[0]">Pump_Timer8[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer8[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer8[1]">Pump_Timer8[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer8[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer8[2]">Pump_Timer8[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer9   used in logic for open circuit on pump a signal.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer9">Pump_Timer9</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic for open circuit on Pump A signal.</td></tr><tr class="tag-row" data-search="pump_timer9[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer9[0]">Pump_Timer9[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer9[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer9[1]">Pump_Timer9[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="pump_timer9[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Pump_Timer9[2]">Pump_Timer9[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="sa_7404_001_002   7404-sa-001/002  local alarm pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SA_7404_001_002">SA_7404_001_002</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>7404-SA-001/002  Local alarm pump house</td></tr><tr class="tag-row" data-search="sa_7404_001_002_int   7404-sa-001/002  local alarm pump house - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SA_7404_001_002_INT">SA_7404_001_002_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-SA-001/002  Local alarm pump house - Internal C_E use</td></tr><tr class="tag-row" data-search="sa_7404_001_002_mt   7404-sa-001/002  local alarm pump house - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SA_7404_001_002_MT">SA_7404_001_002_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-SA-001/002  Local alarm pump house - Manual trip</td></tr><tr class="tag-row" data-search="sa_7404_001_002_oc   7404-sa-001/002  local alarm pump house - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SA_7404_001_002_OC">SA_7404_001_002_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>7404-SA-001/002  Local alarm pump house - Open circuit</td></tr><tr class="tag-row" data-search="spareai_11   defekt!!!!">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_11">SpareAI_11</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Defekt!!!!</td></tr><tr class="tag-row" data-search="spareai_11_alh   spareai-11 - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_11_ALH">SpareAI_11_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-11 - Hi Alarm</td></tr><tr class="tag-row" data-search="spareai_11_alhi   spareai-11 - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_11_ALHI">SpareAI_11_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-11 - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="spareai_11_all   spareai-11 - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_11_ALL">SpareAI_11_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-11 - Lo Alarm</td></tr><tr class="tag-row" data-search="spareai_11_alli   spareai-11 - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_11_ALLI">SpareAI_11_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-11 - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="spareai_11_flt1   spareai-11 - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_11_FLT1">SpareAI_11_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-11 - Fault 1</td></tr><tr class="tag-row" data-search="spareai_11_flt2   spareai-11 - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_11_FLT2">SpareAI_11_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-11 - Fault 2</td></tr><tr class="tag-row" data-search="spareai_11_frup   spareai-11 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_11_FRUP">SpareAI_11_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-11 - First up</td></tr><tr class="tag-row" data-search="spareai_11_inh   spareai-11 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_11_INH">SpareAI_11_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-11 - Inhibit</td></tr><tr class="tag-row" data-search="spareai_11_oc   spareai-11 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_11_OC">SpareAI_11_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-11 - Open circuit</td></tr><tr class="tag-row" data-search="spareai_11_sc   spareai-11 - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_11_SC">SpareAI_11_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-11 - Short circuit</td></tr><tr class="tag-row" data-search="spareai_11_val   spareai-11 - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_11_VAL">SpareAI_11_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareAI-11 - Converted value</td></tr><tr class="tag-row" data-search="spareai_15   spareai-15">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_15">SpareAI_15</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareAI-15</td></tr><tr class="tag-row" data-search="spareai_15_alh   spareai-15 - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_15_ALH">SpareAI_15_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-15 - Hi Alarm</td></tr><tr class="tag-row" data-search="spareai_15_alhi   spareai-15 - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_15_ALHI">SpareAI_15_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-15 - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="spareai_15_all   spareai-15 - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_15_ALL">SpareAI_15_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-15 - Lo Alarm</td></tr><tr class="tag-row" data-search="spareai_15_alli   spareai-15 - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_15_ALLI">SpareAI_15_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-15 - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="spareai_15_flt1   spareai-15 - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_15_FLT1">SpareAI_15_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-15 - Fault 1</td></tr><tr class="tag-row" data-search="spareai_15_flt2   spareai-15 - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_15_FLT2">SpareAI_15_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-15 - Fault 2</td></tr><tr class="tag-row" data-search="spareai_15_frup   spareai-15 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_15_FRUP">SpareAI_15_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-15 - First up</td></tr><tr class="tag-row" data-search="spareai_15_inh   spareai-15 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_15_INH">SpareAI_15_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-15 - Inhibit</td></tr><tr class="tag-row" data-search="spareai_15_oc   spareai-15 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_15_OC">SpareAI_15_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-15 - Open circuit</td></tr><tr class="tag-row" data-search="spareai_15_sc   spareai-15 - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_15_SC">SpareAI_15_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-15 - Short circuit</td></tr><tr class="tag-row" data-search="spareai_15_val   spareai-15 - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_15_VAL">SpareAI_15_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareAI-15 - Converted value</td></tr><tr class="tag-row" data-search="spareai_16   spareai-16">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_16">SpareAI_16</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareAI-16</td></tr><tr class="tag-row" data-search="spareai_16_alh   spareai-16 - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_16_ALH">SpareAI_16_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-16 - Hi Alarm</td></tr><tr class="tag-row" data-search="spareai_16_alhi   spareai-16 - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_16_ALHI">SpareAI_16_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-16 - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="spareai_16_all   spareai-16 - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_16_ALL">SpareAI_16_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-16 - Lo Alarm</td></tr><tr class="tag-row" data-search="spareai_16_alli   spareai-16 - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_16_ALLI">SpareAI_16_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-16 - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="spareai_16_flt1   spareai-16 - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_16_FLT1">SpareAI_16_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-16 - Fault 1</td></tr><tr class="tag-row" data-search="spareai_16_flt2   spareai-16 - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_16_FLT2">SpareAI_16_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-16 - Fault 2</td></tr><tr class="tag-row" data-search="spareai_16_frup   spareai-16 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_16_FRUP">SpareAI_16_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-16 - First up</td></tr><tr class="tag-row" data-search="spareai_16_inh   spareai-16 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_16_INH">SpareAI_16_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-16 - Inhibit</td></tr><tr class="tag-row" data-search="spareai_16_oc   spareai-16 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_16_OC">SpareAI_16_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-16 - Open circuit</td></tr><tr class="tag-row" data-search="spareai_16_sc   spareai-16 - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_16_SC">SpareAI_16_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-16 - Short circuit</td></tr><tr class="tag-row" data-search="spareai_16_val   spareai-16 - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_16_VAL">SpareAI_16_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareAI-16 - Converted value</td></tr><tr class="tag-row" data-search="spareai_21   spareai-21">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_21">SpareAI_21</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareAI-21</td></tr><tr class="tag-row" data-search="spareai_21_alh   spareai-21 - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_21_ALH">SpareAI_21_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-21 - Hi Alarm</td></tr><tr class="tag-row" data-search="spareai_21_alhi   spareai-21 - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_21_ALHI">SpareAI_21_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-21 - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="spareai_21_all   spareai-21 - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_21_ALL">SpareAI_21_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-21 - Lo Alarm</td></tr><tr class="tag-row" data-search="spareai_21_alli   spareai-21 - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_21_ALLI">SpareAI_21_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-21 - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="spareai_21_flt1   spareai-21 - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_21_FLT1">SpareAI_21_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-21 - Fault 1</td></tr><tr class="tag-row" data-search="spareai_21_flt2   spareai-21 - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_21_FLT2">SpareAI_21_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-21 - Fault 2</td></tr><tr class="tag-row" data-search="spareai_21_frup   spareai-21 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_21_FRUP">SpareAI_21_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-21 - First up</td></tr><tr class="tag-row" data-search="spareai_21_inh   spareai-21 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_21_INH">SpareAI_21_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-21 - Inhibit</td></tr><tr class="tag-row" data-search="spareai_21_oc   spareai-21 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_21_OC">SpareAI_21_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-21 - Open circuit</td></tr><tr class="tag-row" data-search="spareai_21_sc   spareai-21 - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_21_SC">SpareAI_21_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-21 - Short circuit</td></tr><tr class="tag-row" data-search="spareai_21_val   spareai-21 - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_21_VAL">SpareAI_21_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareAI-21 - Converted value</td></tr><tr class="tag-row" data-search="spareai_23   spareai-23">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_23">SpareAI_23</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareAI-23</td></tr><tr class="tag-row" data-search="spareai_23_alh   spareai-23 - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_23_ALH">SpareAI_23_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-23 - Hi Alarm</td></tr><tr class="tag-row" data-search="spareai_23_alhi   spareai-23 - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_23_ALHI">SpareAI_23_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-23 - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="spareai_23_all   spareai-23 - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_23_ALL">SpareAI_23_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-23 - Lo Alarm</td></tr><tr class="tag-row" data-search="spareai_23_alli   spareai-23 - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_23_ALLI">SpareAI_23_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-23 - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="spareai_23_flt1   spareai-23 - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_23_FLT1">SpareAI_23_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-23 - Fault 1</td></tr><tr class="tag-row" data-search="spareai_23_flt2   spareai-23 - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_23_FLT2">SpareAI_23_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-23 - Fault 2</td></tr><tr class="tag-row" data-search="spareai_23_frup   spareai-23 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_23_FRUP">SpareAI_23_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-23 - First up</td></tr><tr class="tag-row" data-search="spareai_23_inh   spareai-23 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_23_INH">SpareAI_23_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-23 - Inhibit</td></tr><tr class="tag-row" data-search="spareai_23_oc   spareai-23 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_23_OC">SpareAI_23_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-23 - Open circuit</td></tr><tr class="tag-row" data-search="spareai_23_sc   spareai-23 - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_23_SC">SpareAI_23_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-23 - Short circuit</td></tr><tr class="tag-row" data-search="spareai_23_val   spareai-23 - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_23_VAL">SpareAI_23_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareAI-23 - Converted value</td></tr><tr class="tag-row" data-search="spareai_24   spareai-24">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_24">SpareAI_24</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareAI-24</td></tr><tr class="tag-row" data-search="spareai_24_alh   spareai-24 - hi alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_24_ALH">SpareAI_24_ALH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-24 - Hi Alarm</td></tr><tr class="tag-row" data-search="spareai_24_alhi   spareai-24 - hi alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_24_ALHI">SpareAI_24_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-24 - Hi Alarm C_E</td></tr><tr class="tag-row" data-search="spareai_24_all   spareai-24 - lo alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_24_ALL">SpareAI_24_ALL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-24 - Lo Alarm</td></tr><tr class="tag-row" data-search="spareai_24_alli   spareai-24 - lo alarm c_e">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_24_ALLI">SpareAI_24_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-24 - Lo Alarm C_E</td></tr><tr class="tag-row" data-search="spareai_24_flt1   spareai-24 - fault 1">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_24_FLT1">SpareAI_24_FLT1</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-24 - Fault 1</td></tr><tr class="tag-row" data-search="spareai_24_flt2   spareai-24 - fault 2">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_24_FLT2">SpareAI_24_FLT2</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-24 - Fault 2</td></tr><tr class="tag-row" data-search="spareai_24_frup   spareai-24 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_24_FRUP">SpareAI_24_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-24 - First up</td></tr><tr class="tag-row" data-search="spareai_24_inh   spareai-24 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_24_INH">SpareAI_24_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-24 - Inhibit</td></tr><tr class="tag-row" data-search="spareai_24_oc   spareai-24 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_24_OC">SpareAI_24_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-24 - Open circuit</td></tr><tr class="tag-row" data-search="spareai_24_sc   spareai-24 - short circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_24_SC">SpareAI_24_SC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareAI-24 - Short circuit</td></tr><tr class="tag-row" data-search="spareai_24_val   spareai-24 - converted value">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareAI_24_VAL">SpareAI_24_VAL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareAI-24 - Converted value</td></tr><tr class="tag-row" data-search="sparedi_08   sparedi-08">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_08">SpareDI_08</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-08</td></tr><tr class="tag-row" data-search="sparedi_08_al   sparedi-08 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_08_AL">SpareDI_08_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-08 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_08_ali   sparedi-08 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_08_ALI">SpareDI_08_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-08 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_08_frup   sparedi-08 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_08_FRUP">SpareDI_08_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-08 - First up</td></tr><tr class="tag-row" data-search="sparedi_08_inh   sparedi-08 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_08_INH">SpareDI_08_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-08 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_08_oc   sparedi-08 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_08_OC">SpareDI_08_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-08 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_11   sparedi-11">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_11">SpareDI_11</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-11</td></tr><tr class="tag-row" data-search="sparedi_11_al   sparedi-11 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_11_AL">SpareDI_11_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-11 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_11_ali   sparedi-11 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_11_ALI">SpareDI_11_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-11 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_11_frup   sparedi-11 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_11_FRUP">SpareDI_11_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-11 - First up</td></tr><tr class="tag-row" data-search="sparedi_11_inh   sparedi-11 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_11_INH">SpareDI_11_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-11 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_11_oc   sparedi-11 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_11_OC">SpareDI_11_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-11 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_14   sparedi-14">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_14">SpareDI_14</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-14</td></tr><tr class="tag-row" data-search="sparedi_14_al   sparedi-14 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_14_AL">SpareDI_14_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-14 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_14_ali   sparedi-14 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_14_ALI">SpareDI_14_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-14 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_14_frup   sparedi-14 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_14_FRUP">SpareDI_14_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-14 - First up</td></tr><tr class="tag-row" data-search="sparedi_14_inh   sparedi-14 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_14_INH">SpareDI_14_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-14 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_14_oc   sparedi-14 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_14_OC">SpareDI_14_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-14 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_15   sparedi-15">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_15">SpareDI_15</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-15</td></tr><tr class="tag-row" data-search="sparedi_15_al   sparedi-15 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_15_AL">SpareDI_15_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-15 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_15_ali   sparedi-15 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_15_ALI">SpareDI_15_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-15 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_15_frup   sparedi-15 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_15_FRUP">SpareDI_15_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-15 - First up</td></tr><tr class="tag-row" data-search="sparedi_15_inh   sparedi-15 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_15_INH">SpareDI_15_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-15 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_15_oc   sparedi-15 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_15_OC">SpareDI_15_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-15 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_16   sparedi-16">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_16">SpareDI_16</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-16</td></tr><tr class="tag-row" data-search="sparedi_16_al   sparedi-16 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_16_AL">SpareDI_16_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-16 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_16_ali   sparedi-16 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_16_ALI">SpareDI_16_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-16 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_16_frup   sparedi-16 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_16_FRUP">SpareDI_16_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-16 - First up</td></tr><tr class="tag-row" data-search="sparedi_16_inh   sparedi-16 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_16_INH">SpareDI_16_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-16 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_16_oc   sparedi-16 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_16_OC">SpareDI_16_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-16 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_17   sparedi-17">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_17">SpareDI_17</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-17</td></tr><tr class="tag-row" data-search="sparedi_17_al   sparedi-17 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_17_AL">SpareDI_17_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-17 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_17_ali   sparedi-17 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_17_ALI">SpareDI_17_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-17 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_17_frup   sparedi-17 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_17_FRUP">SpareDI_17_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-17 - First up</td></tr><tr class="tag-row" data-search="sparedi_17_inh   sparedi-17 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_17_INH">SpareDI_17_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-17 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_17_oc   sparedi-17 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_17_OC">SpareDI_17_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-17 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_18   sparedi-18">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_18">SpareDI_18</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-18</td></tr><tr class="tag-row" data-search="sparedi_18_al   sparedi-18 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_18_AL">SpareDI_18_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-18 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_18_ali   sparedi-18 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_18_ALI">SpareDI_18_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-18 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_18_frup   sparedi-18 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_18_FRUP">SpareDI_18_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-18 - First up</td></tr><tr class="tag-row" data-search="sparedi_18_inh   sparedi-18 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_18_INH">SpareDI_18_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-18 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_18_oc   sparedi-18 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_18_OC">SpareDI_18_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-18 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_19   sparedi-19">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_19">SpareDI_19</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-19</td></tr><tr class="tag-row" data-search="sparedi_19_al   sparedi-19 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_19_AL">SpareDI_19_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-19 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_19_ali   sparedi-19 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_19_ALI">SpareDI_19_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-19 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_19_frup   sparedi-19 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_19_FRUP">SpareDI_19_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-19 - First up</td></tr><tr class="tag-row" data-search="sparedi_19_inh   sparedi-19 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_19_INH">SpareDI_19_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-19 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_19_oc   sparedi-19 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_19_OC">SpareDI_19_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-19 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_20   sparedi-20">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_20">SpareDI_20</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-20</td></tr><tr class="tag-row" data-search="sparedi_20_al   sparedi-20 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_20_AL">SpareDI_20_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-20 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_20_ali   sparedi-20 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_20_ALI">SpareDI_20_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-20 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_20_frup   sparedi-20 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_20_FRUP">SpareDI_20_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-20 - First up</td></tr><tr class="tag-row" data-search="sparedi_20_inh   sparedi-20 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_20_INH">SpareDI_20_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-20 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_20_oc   sparedi-20 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_20_OC">SpareDI_20_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-20 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_21   sparedi-21">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_21">SpareDI_21</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-21</td></tr><tr class="tag-row" data-search="sparedi_21_al   sparedi-21 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_21_AL">SpareDI_21_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-21 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_21_ali   sparedi-21 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_21_ALI">SpareDI_21_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-21 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_21_frup   sparedi-21 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_21_FRUP">SpareDI_21_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-21 - First up</td></tr><tr class="tag-row" data-search="sparedi_21_inh   sparedi-21 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_21_INH">SpareDI_21_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-21 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_21_oc   sparedi-21 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_21_OC">SpareDI_21_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-21 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_22   sparedi-22">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_22">SpareDI_22</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-22</td></tr><tr class="tag-row" data-search="sparedi_22_al   sparedi-22 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_22_AL">SpareDI_22_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-22 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_22_ali   sparedi-22 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_22_ALI">SpareDI_22_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-22 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_22_frup   sparedi-22 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_22_FRUP">SpareDI_22_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-22 - First up</td></tr><tr class="tag-row" data-search="sparedi_22_inh   sparedi-22 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_22_INH">SpareDI_22_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-22 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_22_oc   sparedi-22 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_22_OC">SpareDI_22_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-22 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_23   sparedi-23">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_23">SpareDI_23</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-23</td></tr><tr class="tag-row" data-search="sparedi_23_al   sparedi-23 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_23_AL">SpareDI_23_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-23 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_23_ali   sparedi-23 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_23_ALI">SpareDI_23_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-23 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_23_frup   sparedi-23 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_23_FRUP">SpareDI_23_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-23 - First up</td></tr><tr class="tag-row" data-search="sparedi_23_inh   sparedi-23 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_23_INH">SpareDI_23_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-23 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_23_oc   sparedi-23 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_23_OC">SpareDI_23_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-23 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_24   sparedi-24">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_24">SpareDI_24</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-24</td></tr><tr class="tag-row" data-search="sparedi_24_al   sparedi-24 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_24_AL">SpareDI_24_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-24 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_24_ali   sparedi-24 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_24_ALI">SpareDI_24_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-24 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_24_frup   sparedi-24 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_24_FRUP">SpareDI_24_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-24 - First up</td></tr><tr class="tag-row" data-search="sparedi_24_inh   sparedi-24 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_24_INH">SpareDI_24_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-24 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_24_oc   sparedi-24 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_24_OC">SpareDI_24_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-24 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_25   sparedi-25">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_25">SpareDI_25</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-25</td></tr><tr class="tag-row" data-search="sparedi_25_al   sparedi-25 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_25_AL">SpareDI_25_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-25 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_25_ali   sparedi-25 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_25_ALI">SpareDI_25_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-25 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_25_frup   sparedi-25 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_25_FRUP">SpareDI_25_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-25 - First up</td></tr><tr class="tag-row" data-search="sparedi_25_inh   sparedi-25 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_25_INH">SpareDI_25_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-25 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_25_oc   sparedi-25 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_25_OC">SpareDI_25_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-25 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_26   sparedi-26">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_26">SpareDI_26</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-26</td></tr><tr class="tag-row" data-search="sparedi_26_al   sparedi-26 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_26_AL">SpareDI_26_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-26 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_26_ali   sparedi-26 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_26_ALI">SpareDI_26_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-26 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_26_frup   sparedi-26 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_26_FRUP">SpareDI_26_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-26 - First up</td></tr><tr class="tag-row" data-search="sparedi_26_inh   sparedi-26 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_26_INH">SpareDI_26_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-26 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_26_oc   sparedi-26 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_26_OC">SpareDI_26_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-26 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_27   sparedi-27">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_27">SpareDI_27</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-27</td></tr><tr class="tag-row" data-search="sparedi_27_al   sparedi-27 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_27_AL">SpareDI_27_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-27 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_27_ali   sparedi-27 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_27_ALI">SpareDI_27_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-27 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_27_frup   sparedi-27 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_27_FRUP">SpareDI_27_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-27 - First up</td></tr><tr class="tag-row" data-search="sparedi_27_inh   sparedi-27 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_27_INH">SpareDI_27_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-27 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_27_oc   sparedi-27 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_27_OC">SpareDI_27_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-27 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_28   sparedi-28">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_28">SpareDI_28</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-28</td></tr><tr class="tag-row" data-search="sparedi_28_al   sparedi-28 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_28_AL">SpareDI_28_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-28 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_28_ali   sparedi-28 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_28_ALI">SpareDI_28_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-28 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_28_frup   sparedi-28 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_28_FRUP">SpareDI_28_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-28 - First up</td></tr><tr class="tag-row" data-search="sparedi_28_inh   sparedi-28 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_28_INH">SpareDI_28_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-28 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_28_oc   sparedi-28 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_28_OC">SpareDI_28_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-28 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_29   sparedi-29">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_29">SpareDI_29</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-29</td></tr><tr class="tag-row" data-search="sparedi_29_al   sparedi-29 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_29_AL">SpareDI_29_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-29 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_29_ali   sparedi-29 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_29_ALI">SpareDI_29_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-29 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_29_frup   sparedi-29 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_29_FRUP">SpareDI_29_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-29 - First up</td></tr><tr class="tag-row" data-search="sparedi_29_inh   sparedi-29 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_29_INH">SpareDI_29_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-29 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_29_oc   sparedi-29 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_29_OC">SpareDI_29_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-29 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_30   sparedi-30">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_30">SpareDI_30</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-30</td></tr><tr class="tag-row" data-search="sparedi_30_al   sparedi-30 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_30_AL">SpareDI_30_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-30 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_30_ali   sparedi-30 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_30_ALI">SpareDI_30_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-30 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_30_frup   sparedi-30 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_30_FRUP">SpareDI_30_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-30 - First up</td></tr><tr class="tag-row" data-search="sparedi_30_inh   sparedi-30 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_30_INH">SpareDI_30_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-30 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_30_oc   sparedi-30 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_30_OC">SpareDI_30_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-30 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_31   sparedi-31">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_31">SpareDI_31</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-31</td></tr><tr class="tag-row" data-search="sparedi_31_al   sparedi-31 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_31_AL">SpareDI_31_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-31 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_31_ali   sparedi-31 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_31_ALI">SpareDI_31_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-31 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_31_frup   sparedi-31 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_31_FRUP">SpareDI_31_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-31 - First up</td></tr><tr class="tag-row" data-search="sparedi_31_inh   sparedi-31 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_31_INH">SpareDI_31_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-31 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_31_oc   sparedi-31 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_31_OC">SpareDI_31_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-31 - Open circuit</td></tr><tr class="tag-row" data-search="sparedi_32   sparedi-32">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_32">SpareDI_32</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDI-32</td></tr><tr class="tag-row" data-search="sparedi_32_al   sparedi-32 - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_32_AL">SpareDI_32_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-32 - Alarm</td></tr><tr class="tag-row" data-search="sparedi_32_ali   sparedi-32 - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_32_ALI">SpareDI_32_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-32 - Alarm inhibit</td></tr><tr class="tag-row" data-search="sparedi_32_frup   sparedi-32 - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_32_FRUP">SpareDI_32_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-32 - First up</td></tr><tr class="tag-row" data-search="sparedi_32_inh   sparedi-32 - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_32_INH">SpareDI_32_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-32 - Inhibit</td></tr><tr class="tag-row" data-search="sparedi_32_oc   sparedi-32 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDI_32_OC">SpareDI_32_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDI-32 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_11   sparedo-11">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_11">SpareDO_11</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-11</td></tr><tr class="tag-row" data-search="sparedo_11_int   sparedo-11 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_11_INT">SpareDO_11_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-11 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_11_mt   sparedo-11 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_11_MT">SpareDO_11_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-11 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_11_oc   sparedo-11 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_11_OC">SpareDO_11_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-11 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_17   sparedo-17">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_17">SpareDO_17</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-17</td></tr><tr class="tag-row" data-search="sparedo_17_int   sparedo-17 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_17_INT">SpareDO_17_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-17 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_17_mt   sparedo-17 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_17_MT">SpareDO_17_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-17 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_17_oc   sparedo-17 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_17_OC">SpareDO_17_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-17 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_18   sparedo-18">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_18">SpareDO_18</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-18</td></tr><tr class="tag-row" data-search="sparedo_18_int   sparedo-18 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_18_INT">SpareDO_18_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-18 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_18_mt   sparedo-18 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_18_MT">SpareDO_18_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-18 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_18_oc   sparedo-18 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_18_OC">SpareDO_18_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-18 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_19   sparedo-19">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_19">SpareDO_19</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-19</td></tr><tr class="tag-row" data-search="sparedo_19_int   sparedo-19 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_19_INT">SpareDO_19_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-19 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_19_mt   sparedo-19 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_19_MT">SpareDO_19_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-19 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_19_oc   sparedo-19 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_19_OC">SpareDO_19_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-19 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_20   sparedo-20">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_20">SpareDO_20</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-20</td></tr><tr class="tag-row" data-search="sparedo_20_int   sparedo-20 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_20_INT">SpareDO_20_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-20 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_20_mt   sparedo-20 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_20_MT">SpareDO_20_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-20 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_20_oc   sparedo-20 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_20_OC">SpareDO_20_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-20 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_21   sparedo-21">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_21">SpareDO_21</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-21</td></tr><tr class="tag-row" data-search="sparedo_21_int   sparedo-21 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_21_INT">SpareDO_21_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-21 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_21_mt   sparedo-21 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_21_MT">SpareDO_21_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-21 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_21_oc   sparedo-21 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_21_OC">SpareDO_21_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-21 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_22   sparedo-22">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_22">SpareDO_22</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-22</td></tr><tr class="tag-row" data-search="sparedo_22_int   sparedo-22 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_22_INT">SpareDO_22_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-22 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_22_mt   sparedo-22 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_22_MT">SpareDO_22_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-22 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_22_oc   sparedo-22 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_22_OC">SpareDO_22_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-22 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_23   sparedo-23">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_23">SpareDO_23</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-23</td></tr><tr class="tag-row" data-search="sparedo_23_int   sparedo-23 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_23_INT">SpareDO_23_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-23 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_23_mt   sparedo-23 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_23_MT">SpareDO_23_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-23 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_23_oc   sparedo-23 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_23_OC">SpareDO_23_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-23 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_24   sparedo-24">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_24">SpareDO_24</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-24</td></tr><tr class="tag-row" data-search="sparedo_24_int   sparedo-24 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_24_INT">SpareDO_24_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-24 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_24_mt   sparedo-24 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_24_MT">SpareDO_24_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-24 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_24_oc   sparedo-24 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_24_OC">SpareDO_24_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-24 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_25   sparedo-25">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_25">SpareDO_25</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-25</td></tr><tr class="tag-row" data-search="sparedo_25_int   sparedo-25 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_25_INT">SpareDO_25_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-25 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_25_mt   sparedo-25 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_25_MT">SpareDO_25_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-25 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_25_oc   sparedo-25 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_25_OC">SpareDO_25_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-25 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_26   sparedo-26">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_26">SpareDO_26</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-26</td></tr><tr class="tag-row" data-search="sparedo_26_int   sparedo-26 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_26_INT">SpareDO_26_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-26 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_26_mt   sparedo-26 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_26_MT">SpareDO_26_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-26 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_26_oc   sparedo-26 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_26_OC">SpareDO_26_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-26 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_27   sparedo-27">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_27">SpareDO_27</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-27</td></tr><tr class="tag-row" data-search="sparedo_27_int   sparedo-27 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_27_INT">SpareDO_27_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-27 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_27_mt   sparedo-27 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_27_MT">SpareDO_27_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-27 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_27_oc   sparedo-27 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_27_OC">SpareDO_27_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-27 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_28   sparedo-28">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_28">SpareDO_28</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-28</td></tr><tr class="tag-row" data-search="sparedo_28_int   sparedo-28 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_28_INT">SpareDO_28_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-28 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_28_mt   sparedo-28 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_28_MT">SpareDO_28_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-28 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_28_oc   sparedo-28 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_28_OC">SpareDO_28_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-28 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_29   sparedo-29">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_29">SpareDO_29</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-29</td></tr><tr class="tag-row" data-search="sparedo_29_int   sparedo-29 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_29_INT">SpareDO_29_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-29 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_29_mt   sparedo-29 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_29_MT">SpareDO_29_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-29 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_29_oc   sparedo-29 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_29_OC">SpareDO_29_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-29 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_30   sparedo-30">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_30">SpareDO_30</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-30</td></tr><tr class="tag-row" data-search="sparedo_30_int   sparedo-30 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_30_INT">SpareDO_30_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-30 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_30_mt   sparedo-30 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_30_MT">SpareDO_30_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-30 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_30_oc   sparedo-30 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_30_OC">SpareDO_30_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-30 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_31   sparedo-31">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_31">SpareDO_31</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-31</td></tr><tr class="tag-row" data-search="sparedo_31_int   sparedo-31 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_31_INT">SpareDO_31_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-31 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_31_mt   sparedo-31 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_31_MT">SpareDO_31_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-31 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_31_oc   sparedo-31 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_31_OC">SpareDO_31_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-31 - Open circuit</td></tr><tr class="tag-row" data-search="sparedo_32   sparedo-32">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_32">SpareDO_32</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>SpareDO-32</td></tr><tr class="tag-row" data-search="sparedo_32_int   sparedo-32 - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_32_INT">SpareDO_32_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-32 - Internal C_E use</td></tr><tr class="tag-row" data-search="sparedo_32_mt   sparedo-32 - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_32_MT">SpareDO_32_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-32 - Manual trip</td></tr><tr class="tag-row" data-search="sparedo_32_oc   sparedo-32 - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="SpareDO_32_OC">SpareDO_32_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>SpareDO-32 - Open circuit</td></tr><tr class="tag-row" data-search="system_anyactions   high first scan after c&amp;e has caused first trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_AnyActions">System_AnyActions</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>High first scan after C&amp;E has caused first trip</td></tr><tr class="tag-row" data-search="system_c_e_delay   use in logic to delay cause&amp;effect logic at startup of plc.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_C_E_Delay">System_C_E_Delay</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Use in logic to delay Cause&amp;Effect logic at startup of PLC.</td></tr><tr class="tag-row" data-search="system_c_e_delay[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_C_E_Delay[0]">System_C_E_Delay[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="system_c_e_delay[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_C_E_Delay[1]">System_C_E_Delay[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="system_c_e_delay[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_C_E_Delay[2]">System_C_E_Delay[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="system_cleario_fault   used in logic to clear i/o fault table">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_ClearIO_Fault">System_ClearIO_Fault</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic to clear I/O Fault Table</td></tr><tr class="tag-row" data-search="system_clearplc_fault   used in logic to clear i/o fault table">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_ClearPLC_Fault">System_ClearPLC_Fault</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Used in logic to clear I/O Fault Table</td></tr><tr class="tag-row" data-search="system_hmi_reset_timer   resets hmi system reset signal after 5 sec.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_HMI_Reset_Timer">System_HMI_Reset_Timer</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Resets HMI system reset signal after 5 sec.</td></tr><tr class="tag-row" data-search="system_hmi_reset_timer[0]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_HMI_Reset_Timer[0]">System_HMI_Reset_Timer[0]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="system_hmi_reset_timer[1]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_HMI_Reset_Timer[1]">System_HMI_Reset_Timer[1]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="system_hmi_reset_timer[2]   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_HMI_Reset_Timer[2]">System_HMI_Reset_Timer[2]</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td></td></tr><tr class="tag-row" data-search="system_mute   system mute from tuch panel">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Mute">System_Mute</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>System Mute from tuch panel</td></tr><tr class="tag-row" data-search="system_reset   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Reset">System_Reset</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_reset_delay   high when system_reset is high and 5 sec. after this.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Reset_Delay">System_Reset_Delay</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>High when System_Reset is high and 5 sec. after this.</td></tr><tr class="tag-row" data-search="system_reset_hmi   system reset activation signal from hmi (panel)">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Reset_HMI">System_Reset_HMI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>System reset activation signal from HMI (panel)</td></tr><tr class="tag-row" data-search="system_reset_hmi_help   help puls from hmi (panel) reset signal">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Reset_HMI_Help">System_Reset_HMI_Help</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Help puls from HMI (panel) reset signal</td></tr><tr class="tag-row" data-search="system_reset_helpregister   help register for system reset at startup">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Reset_HelpRegister">System_Reset_HelpRegister</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Help register for System Reset at startup</td></tr><tr class="tag-row" data-search="system_reset_startup   used for reset system at startup">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Reset_Startup">System_Reset_Startup</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Used for reset system at startup</td></tr><tr class="tag-row" data-search="system_sound01   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound01">System_Sound01</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound02   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound02">System_Sound02</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound03   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound03">System_Sound03</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound04   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound04">System_Sound04</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound05   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound05">System_Sound05</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound06   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound06">System_Sound06</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound07   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound07">System_Sound07</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound08   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound08">System_Sound08</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound09   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound09">System_Sound09</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound10   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound10">System_Sound10</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound11   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound11">System_Sound11</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound12   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound12">System_Sound12</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound13   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound13">System_Sound13</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound14   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound14">System_Sound14</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound15   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound15">System_Sound15</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound16   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound16">System_Sound16</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound17   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound17">System_Sound17</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound18   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound18">System_Sound18</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound19   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound19">System_Sound19</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound20   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound20">System_Sound20</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound21   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound21">System_Sound21</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound22   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound22">System_Sound22</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound23   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound23">System_Sound23</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound24   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound24">System_Sound24</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound25   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound25">System_Sound25</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound26   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound26">System_Sound26</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound27   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound27">System_Sound27</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound28   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound28">System_Sound28</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound29   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound29">System_Sound29</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound30   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound30">System_Sound30</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound31   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound31">System_Sound31</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound32   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound32">System_Sound32</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound33   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound33">System_Sound33</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound34   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound34">System_Sound34</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound35   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound35">System_Sound35</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound36   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound36">System_Sound36</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound37   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound37">System_Sound37</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound38   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound38">System_Sound38</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound39   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound39">System_Sound39</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="system_sound40   reset all latches">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="System_Sound40">System_Sound40</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Reset all latches</td></tr><tr class="tag-row" data-search="t00002   high 120 sec. after plc set in run.">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="T00002">T00002</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>High 120 sec. after PLC set in run.</td></tr><tr class="tag-row" data-search="t00003   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="T00003">T00003</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td></td></tr><tr class="tag-row" data-search="t00004   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="T00004">T00004</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td></td></tr><tr class="tag-row" data-search="t00005   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="T00005">T00005</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td></td></tr><tr class="tag-row" data-search="t00006   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="T00006">T00006</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td></td></tr><tr class="tag-row" data-search="t00007   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="T00007">T00007</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td></td></tr><tr class="tag-row" data-search="t00008   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="T00008">T00008</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td></td></tr><tr class="tag-row" data-search="t00009   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="T00009">T00009</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td></td></tr><tr class="tag-row" data-search="t00010   ">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="T00010">T00010</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td></td></tr><tr class="tag-row" data-search="t00011   for fault 1 comparing on gas detector">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="T00011">T00011</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>For Fault 1 comparing on Gas detector</td></tr><tr class="tag-row" data-search="t00012   for fault 1 comparing on gas detector">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="T00012">T00012</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>For Fault 1 comparing on Gas detector</td></tr><tr class="tag-row" data-search="t00013   for checking open circuit on start pump">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="T00013">T00013</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>For checking Open circuit on Start Pump</td></tr><tr class="tag-row" data-search="t00014   for checking open circuit on start pump">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="T00014">T00014</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>For checking Open circuit on Start Pump</td></tr><tr class="tag-row" data-search="tag_do_12   eds valve open indication">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_12">Tag_DO_12</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>EDS valve open indication</td></tr><tr class="tag-row" data-search="tag_do_12_int   eds valve open indication - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_12_INT">Tag_DO_12_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>EDS valve open indication - Internal C_E use</td></tr><tr class="tag-row" data-search="tag_do_12_mt   eds valve open indication - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_12_MT">Tag_DO_12_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>EDS valve open indication - Manual trip</td></tr><tr class="tag-row" data-search="tag_do_12_oc   eds valve open indication - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_12_OC">Tag_DO_12_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>EDS valve open indication - Open circuit</td></tr><tr class="tag-row" data-search="tag_do_13   eds valve closed indication">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_13">Tag_DO_13</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>EDS valve closed indication</td></tr><tr class="tag-row" data-search="tag_do_13_int   eds valve closed indication - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_13_INT">Tag_DO_13_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>EDS valve closed indication - Internal C_E use</td></tr><tr class="tag-row" data-search="tag_do_13_mt   eds valve closed indication - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_13_MT">Tag_DO_13_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>EDS valve closed indication - Manual trip</td></tr><tr class="tag-row" data-search="tag_do_13_oc   eds valve closed indication - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_13_OC">Tag_DO_13_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>EDS valve closed indication - Open circuit</td></tr><tr class="tag-row" data-search="tag_do_14   eds valve low air indication">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_14">Tag_DO_14</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>EDS valve low air indication</td></tr><tr class="tag-row" data-search="tag_do_14_int   eds valve low air indication - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_14_INT">Tag_DO_14_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>EDS valve low air indication - Internal C_E use</td></tr><tr class="tag-row" data-search="tag_do_14_mt   eds valve low air indication - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_14_MT">Tag_DO_14_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>EDS valve low air indication - Manual trip</td></tr><tr class="tag-row" data-search="tag_do_14_oc   eds valve low air indication - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_14_OC">Tag_DO_14_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>EDS valve low air indication - Open circuit</td></tr><tr class="tag-row" data-search="tag_do_15   panel alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_15">Tag_DO_15</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>Panel alarm</td></tr><tr class="tag-row" data-search="tag_do_15_int   panel alarm - internal c_e use">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_15_INT">Tag_DO_15_INT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Panel alarm - Internal C_E use</td></tr><tr class="tag-row" data-search="tag_do_15_mt   panel alarm - manual trip">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_15_MT">Tag_DO_15_MT</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Panel alarm - Manual trip</td></tr><tr class="tag-row" data-search="tag_do_15_oc   panel alarm - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Tag_DO_15_OC">Tag_DO_15_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Panel alarm - Open circuit</td></tr><tr class="tag-row" data-search="voting_all_faults   voting of all faults">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Voting_All_Faults">Voting_All_Faults</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Voting of all Faults</td></tr><tr class="tag-row" data-search="voting_all_inhibits   voting of all inhibits">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Voting_All_Inhibits">Voting_All_Inhibits</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Voting of all Inhibits</td></tr><tr class="tag-row" data-search="voting_dg_7404_alhi   voting of gas high alarms in pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Voting_DG_7404_ALHI">Voting_DG_7404_ALHI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Voting of Gas High Alarms in pump house</td></tr><tr class="tag-row" data-search="voting_dg_7404_alli   voting of gas low alarms in pump house">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="Voting_DG_7404_ALLI">Voting_DG_7404_ALLI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>Voting of Gas Low Alarms in pump house</td></tr><tr class="tag-row" data-search="zsh_6401_001   6401-zsh-001 esd valve open">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ZSH_6401_001">ZSH_6401_001</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>6401-ZSH-001 ESD valve open</td></tr><tr class="tag-row" data-search="zsh_6401_001_al   6401-zsh-001 esd valve open - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ZSH_6401_001_AL">ZSH_6401_001_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ZSH-001 ESD valve open - Alarm</td></tr><tr class="tag-row" data-search="zsh_6401_001_ali   6401-zsh-001 esd valve open - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ZSH_6401_001_ALI">ZSH_6401_001_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ZSH-001 ESD valve open - Alarm inhibit</td></tr><tr class="tag-row" data-search="zsh_6401_001_frup   6401-zsh-001 esd valve open - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ZSH_6401_001_FRUP">ZSH_6401_001_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ZSH-001 ESD valve open - First up</td></tr><tr class="tag-row" data-search="zsh_6401_001_inh   6401-zsh-001 esd valve open - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ZSH_6401_001_INH">ZSH_6401_001_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ZSH-001 ESD valve open - Inhibit</td></tr><tr class="tag-row" data-search="zsh_6401_001_oc   6401-zsh-001 esd valve open - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ZSH_6401_001_OC">ZSH_6401_001_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ZSH-001 ESD valve open - Open circuit</td></tr><tr class="tag-row" data-search="zsl_6401_001   6401-zsl-001 esd valve closed">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ZSL_6401_001">ZSL_6401_001</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>YES</td>  <td>6401-ZSL-001 ESD valve closed</td></tr><tr class="tag-row" data-search="zsl_6401_001_al   6401-zsl-001 esd valve closed - alarm">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ZSL_6401_001_AL">ZSL_6401_001_AL</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ZSL-001 ESD valve closed - Alarm</td></tr><tr class="tag-row" data-search="zsl_6401_001_ali   6401-zsl-001 esd valve closed - alarm inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ZSL_6401_001_ALI">ZSL_6401_001_ALI</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ZSL-001 ESD valve closed - Alarm inhibit</td></tr><tr class="tag-row" data-search="zsl_6401_001_frup   6401-zsl-001 esd valve closed - first up">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ZSL_6401_001_FRUP">ZSL_6401_001_FRUP</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ZSL-001 ESD valve closed - First up</td></tr><tr class="tag-row" data-search="zsl_6401_001_inh   6401-zsl-001 esd valve closed - inhibit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ZSL_6401_001_INH">ZSL_6401_001_INH</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ZSL-001 ESD valve closed - Inhibit</td></tr><tr class="tag-row" data-search="zsl_6401_001_oc   6401-zsl-001 esd valve closed - open circuit">  <td class="tag-name-cell"><span class="hl-tag tag-chip" data-tag="ZSL_6401_001_OC">ZSL_6401_001_OC</span></td>  <td><span class="addr-badge"></span></td>  <td><span class="type-badge"></span></td>  <td>NO</td>  <td>6401-ZSL-001 ESD valve closed - Open circuit</td></tr>
            </tbody>
          </table>
        </div>
      </section>
    </main>
  </div>

  <script>
    function setViewMode(mode) {
      document.body.classList.remove('view-highlevel', 'view-rungs');
      if (mode === 'highlevel') document.body.classList.add('view-highlevel');
      if (mode === 'rungs') document.body.classList.add('view-rungs');
    }

    function toggleAddrs() {
      document.body.classList.toggle('hide-addrs');
      document.getElementById('btnAddrs').classList.toggle('active');
    }

    function toggleL5x() {
      document.body.classList.toggle('show-l5x');
      document.getElementById('btnL5x').classList.toggle('active');
    }

    function toggleTheme() {
      const root = document.documentElement;
      root.setAttribute('data-theme', root.getAttribute('data-theme') === 'dark' ? 'light' : 'dark');
    }

    function toggleRoutineRungs(btn, count) {
      const sec = btn.closest('.section-rungs');
      sec.classList.toggle('collapsed-rungs');
      const isCollapsed = sec.classList.contains('collapsed-rungs');
      btn.textContent = (isCollapsed ? 'Show All ' : 'Hide ') + count + ' Individual Rungs';
    }

    let allExpanded = false;
    function expandAllRungs() {
      allExpanded = !allExpanded;
      document.querySelectorAll('.section-rungs').forEach(sec => {
        const btn = sec.querySelector('.toggle-rungs-btn');
        const rows = sec.querySelectorAll('.rung-row').length;
        if (allExpanded) {
          sec.classList.remove('collapsed-rungs');
          if (btn) btn.textContent = 'Hide ' + rows + ' Individual Rungs';
        } else {
          sec.classList.add('collapsed-rungs');
          if (btn) btn.textContent = 'Show All ' + rows + ' Individual Rungs';
        }
      });
      document.getElementById('btnExpandAll').textContent = allExpanded ? 'Collapse All Rungs' : 'Expand All Rungs';
    }

    function copyCode(btn) {
      const pre = btn.closest('.section-highlevel').querySelector('pre');
      navigator.clipboard.writeText(pre.innerText);
      const old = btn.textContent;
      btn.textContent = 'Copied!';
      setTimeout(() => btn.textContent = old, 1500);
    }

    function filterContent() {
      const q = document.getElementById('searchInput').value.trim().toLowerCase();
      document.querySelectorAll('.routine-card').forEach(card => {
        if (card.id === 'tag-dictionary') return;
        if (!q) {
          card.style.display = '';
          card.querySelectorAll('.rung-row').forEach(r => r.style.display = '');
          return;
        }
        const cardText = card.innerText.toLowerCase();
        let anyRungMatch = false;
        card.querySelectorAll('.rung-row').forEach(r => {
          const m = r.getAttribute('data-search').includes(q);
          r.style.display = m ? '' : 'none';
          if (m) anyRungMatch = true;
        });
        if (anyRungMatch) {
          const sr = card.querySelector('.section-rungs');
          if (sr) sr.classList.remove('collapsed-rungs');
        }
        card.style.display = (cardText.includes(q) || anyRungMatch) ? '' : 'none';
      });

      document.querySelectorAll('.tag-row').forEach(tr => {
        if (!q) {
          tr.style.display = '';
        } else {
          tr.style.display = tr.getAttribute('data-search').includes(q) ? '' : 'none';
        }
      });
    }

    // Click tag to highlight all occurrences
    document.addEventListener('click', e => {
      const chip = e.target.closest('.tag-chip');
      if (!chip) return;
      const tagName = chip.getAttribute('data-tag');
      const already = chip.classList.contains('tag-selected');
      document.querySelectorAll('.tag-chip.tag-selected').forEach(el => el.classList.remove('tag-selected'));
      if (!already && tagName) {
        document.querySelectorAll(`.tag-chip[data-tag="${CSS.escape(tagName)}"]`).forEach(el => {
          el.classList.add('tag-selected');
        });
      }
    });
  </script>
</body>
</html>
