<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="17.00" TargetName="P20890_Angola" TargetType="Controller" ContainsContext="false" Owner="EPPM Angola" ExportDate="Wed Nov 11 12:00:00 2026" ExportOptions="NoRawData L5KData">
  <Controller Use="Target" Name="P20890_Angola" ProcessorType="1756-L63" MajorRev="17" MinorRev="2" TimeSlice="20" ShareUnusedTimeSlice="1" ProjectCreationDate="Wed Nov 11 12:00:00 2026" LastModifiedDate="Wed Nov 11 12:00:00 2026" SFCExecutionControl="CurrentActive" SFCRestartPosition="MostRecent" SFCLastScan="DontScan" ProjectSN="16#0000_0000" MatchProjectToController="false" InhibitAutomaticFirmwareUpdate="0">
    <Description>
      <![CDATA[Quinguila Fire & Gas panel P20890 (Angola) - conversion of the GE Fanuc VersaMax Proficy Machine Edition 3.00 SP6 ladder program to RSLogix 5000 v17 ladder. Behavioural rung-for-rung conversion; hardware-neutral (Emulator) with field I/O as named controller tags. Legacy behaviour preserved including the active-low shutdown outputs. NOT certified or field-proven: independent engineering review, I/O checkout and SAT are required before deployment.]]>
    </Description>
    <DataTypes/>
    <Modules>
      <Module Name="Local" CatalogNumber="1756-L63" Vendor="1" ProductType="14" ProductCode="56" Major="17" Minor="2" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true">
        <EKey State="ExactMatch"/>
        <Ports>
          <Port Id="1" Address="0" Type="ICP" Upstream="false">
            <Bus Size="13"/>
          </Port>
        </Ports>
      </Module>
      <Module Name="EN2T_Slot01" CatalogNumber="1756-EN2T" Vendor="1" ProductType="12" ProductCode="166" Major="11" Minor="2" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="1" Type="ICP" Upstream="true"/>
          <Port Id="2" Type="Ethernet" Upstream="false">
            <Bus/>
          </Port>
        </Ports>
      </Module>
      <Module Name="AI_Slot02_IF16" CatalogNumber="1756-IF16/B" Vendor="1" ProductType="10" ProductCode="6" Major="2" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="2" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
      <Module Name="AI_Slot03_IF16" CatalogNumber="1756-IF16/B" Vendor="1" ProductType="10" ProductCode="6" Major="2" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="3" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
      <Module Name="AI_Slot04_IF16" CatalogNumber="1756-IF16/B" Vendor="1" ProductType="10" ProductCode="6" Major="2" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="4" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
      <Module Name="AI_Slot05_IF16" CatalogNumber="1756-IF16/B" Vendor="1" ProductType="10" ProductCode="6" Major="2" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="5" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
      <Module Name="AI_Slot06_IF8H" CatalogNumber="1756-IF8H" Vendor="1" ProductType="10" ProductCode="68" Major="3" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="6" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
      <Module Name="DI_Slot07_IB32" CatalogNumber="1756-IB32/B" Vendor="1" ProductType="7" ProductCode="12" Major="3" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="7" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
      <Module Name="DO_Slot08_OB32" CatalogNumber="1756-OB32" Vendor="1" ProductType="7" ProductCode="17" Major="3" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="8" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
    </Modules>
    <AddOnInstructionDefinitions>
      <AddOnInstructionDefinition Name="AOI_AI_Channel" Revision="2.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2026-11-12T12:00:00.000Z" CreatedBy="conversion" EditedDate="2026-11-12T13:00:00.000Z" EditedBy="conversion" SoftwareRevision="v17.00">
        <Description>
          <![CDATA[Unified Analog Input Channel AOI for On-Card Scaling (Engineering Units in REAL). Performs alarm/fault detection, latching, inhibit masking, First-Up capture, and optional optical fault window with local instance memory. No software scaling math is required because scaling is handled directly on the analog card.]]>
        </Description>
        <Parameters>
          <Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false"/>
          <Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false"/>
          <Parameter Name="PV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
              <![CDATA[Scaled Process Variable directly from Analog Input Card (Engineering Units)]]>
            </Description>
          </Parameter>
          <Parameter Name="LoAlarmSP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
              <![CDATA[Low Alarm Setpoint (Engineering Units)]]>
            </Description>
          </Parameter>
          <Parameter Name="HiAlarmSP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
              <![CDATA[High Alarm Setpoint (Engineering Units)]]>
            </Description>
          </Parameter>
          <Parameter Name="LoFaultSP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
              <![CDATA[Low Fault / Under-range Setpoint (Open Circuit)]]>
            </Description>
          </Parameter>
          <Parameter Name="HiFaultSP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
              <![CDATA[High Fault / Over-range Setpoint (Short Circuit)]]>
            </Description>
          </Parameter>
          <Parameter Name="LoAlarmLE" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[0 = GEQ (High-acting/gas), 1 = LEQ (Low-acting/pressure trip)]]>
            </Description>
          </Parameter>
          <Parameter Name="HasLoAlarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[1 = Enable Low Alarm latch, 0 = Mask Low Alarm (e.g. Flame loops)]]>
            </Description>
          </Parameter>
          <Parameter Name="HasHiAlarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[1 = Enable High Alarm latch, 0 = Mask High Alarm (e.g. Low-only pressure PST_7002_001)]]>
            </Description>
          </Parameter>
          <Parameter Name="AllowHiLatch" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[1 = Normal, 0 = Block Hi Alarm latching (Flame detector interlock)]]>
            </Description>
          </Parameter>
          <Parameter Name="Inhibit" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[Channel Inhibit command]]>
            </Description>
          </Parameter>
          <Parameter Name="SystemReset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[System Reset command (unlatches alarms)]]>
            </Description>
          </Parameter>
          <Parameter Name="AnyActions" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[System Any Actions active (latches First-Up)]]>
            </Description>
          </Parameter>
          <Parameter Name="HasFaultWin" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[1 = Enable Diagnostic/Optical Fault Window, 0 = Disabled]]>
            </Description>
          </Parameter>
          <Parameter Name="FaultWinLo" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
              <![CDATA[Diagnostic Fault Window Lower Boundary]]>
            </Description>
          </Parameter>
          <Parameter Name="FaultWinHi" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
              <![CDATA[Diagnostic Fault Window Upper Boundary]]>
            </Description>
          </Parameter>
          <Parameter Name="Val" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false">
            <Description>
              <![CDATA[Process Value output for HMI/SCADA]]>
            </Description>
          </Parameter>
          <Parameter Name="ALL" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[Low Alarm latched]]>
            </Description>
          </Parameter>
          <Parameter Name="ALLI" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[Low Alarm Inhibit-masked]]>
            </Description>
          </Parameter>
          <Parameter Name="ALH" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[High Alarm latched]]>
            </Description>
          </Parameter>
          <Parameter Name="ALHI" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[High Alarm Inhibit-masked]]>
            </Description>
          </Parameter>
          <Parameter Name="FRUP" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[First-Up trip latched]]>
            </Description>
          </Parameter>
          <Parameter Name="OC" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[Open Circuit / Under-range fault (live)]]>
            </Description>
          </Parameter>
          <Parameter Name="SC" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[Short Circuit / Over-range fault (live)]]>
            </Description>
          </Parameter>
          <Parameter Name="Fault1" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
              <![CDATA[Optical / Diagnostic fault inside window (live)]]>
            </Description>
          </Parameter>
        </Parameters>
        <LocalTags>
          <LocalTag Name="LoAlarmRaw" DataType="BOOL" Radix="Decimal"/>
          <LocalTag Name="HiAlarmRaw" DataType="BOOL" Radix="Decimal"/>
          <LocalTag Name="LoFaultRaw" DataType="BOOL" Radix="Decimal"/>
          <LocalTag Name="HiFaultRaw" DataType="BOOL" Radix="Decimal"/>
          <LocalTag Name="TMR_OC" DataType="TIMER"/>
          <LocalTag Name="TMR_SC" DataType="TIMER"/>
        </LocalTags>
        <Routines>
          <Routine Name="Logic" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[On-Card Scaling: PV is already scaled to Engineering Units by the analog input module; pass directly to Val.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(PV,Val);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[Lo Alarm compare: GEQ when LoAlarmLE=0 (standard high-acting/gas), LEQ when LoAlarmLE=1 (low-acting/low pressure trip).]]>
                </Comment>
                <Text>
                  <![CDATA[[XIO(LoAlarmLE)GEQ(Val,LoAlarmSP),XIC(LoAlarmLE)LEQ(Val,LoAlarmSP)]OTE(LoAlarmRaw);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[Hi Alarm compare (high gas / high pressure / fire).]]>
                </Comment>
                <Text>
                  <![CDATA[GEQ(Val,HiAlarmSP)OTE(HiAlarmRaw);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[Lo Fault compare: Open Circuit / signal under-range.]]>
                </Comment>
                <Text>
                  <![CDATA[LEQ(Val,LoFaultSP)OTE(LoFaultRaw);]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[Hi Fault compare: Short Circuit / signal over-range.]]>
                </Comment>
                <Text>
                  <![CDATA[GEQ(Val,HiFaultSP)OTE(HiFaultRaw);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[Optional Diagnostic / Optical Fault Window (e.g. Open-path gas detector optical obscuration).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(HasFaultWin)GEQ(Val,FaultWinLo)LEQ(Val,FaultWinHi)OTE(Fault1);]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
                  <![CDATA[Latch Lo Alarm until SystemReset; forced off when HasLoAlarm=0.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(HasLoAlarm)[XIC(LoAlarmRaw),XIC(ALL)]XIO(SystemReset)OTE(ALL);]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
                  <![CDATA[Lo Alarm Inhibit masking.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(ALL)XIO(Inhibit)OTE(ALLI);]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
                  <![CDATA[Latch Hi Alarm until SystemReset; interlocked with AllowHiLatch.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(HasHiAlarm)[XIC(HiAlarmRaw),XIC(ALH)]XIO(SystemReset)XIC(AllowHiLatch)OTE(ALH);]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
                  <![CDATA[Hi Alarm Inhibit masking (feeds Cause & Effect / shutdown logic).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(ALH)XIO(Inhibit)OTE(ALHI);]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
                  <![CDATA[First-Up trip latch: latches when an uninhibited Hi Alarm causes a system action.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(AnyActions)XIC(ALHI),XIC(FRUP)]XIO(SystemReset)OTE(FRUP);]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
                  <![CDATA[Open circuit fault 3-second (3000 ms) debounce timer to filter momentary loop glitches.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(LoFaultRaw)TON(TMR_OC,3000,0);]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
                  <![CDATA[Open circuit fault output (live / unlatched after 3 s debounce).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_OC.DN)OTE(OC);]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
                  <![CDATA[Short circuit fault 3-second (3000 ms) debounce timer to filter momentary loop glitches.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(HiFaultRaw)TON(TMR_SC,3000,0);]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
                  <![CDATA[Short circuit fault output (live / unlatched after 3 s debounce).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_SC.DN)OTE(SC);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
        </Routines>
      </AddOnInstructionDefinition>
    </AddOnInstructionDefinitions>
    <Tags>
      <Tag Name="AI_Inst_DG_7404_001" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for DG_7404_001]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_002" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for DG_7404_002]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_003" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for DG_7404_003]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_004" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for DG_7404_004]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_005" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for DG_7404_005]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_006" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for DG_7404_006]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_007" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for DG_7404_007]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_008" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for DG_7404_008]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_009" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for DG_7404_009]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_010" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for DG_7404_010]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_SpareAI_11" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for SpareAI_11]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DF_7404_001" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for DF_7404_001]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DF_7404_002" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for DF_7404_002]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_011R" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for DG_7404_011R]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_SpareAI_15" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for SpareAI_15]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_SpareAI_16" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for SpareAI_16]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_PST_7002_001" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for PST_7002_001]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_PST_6401_001" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for PST_6401_001]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_PST_7503_001" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for PST_7503_001]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_FR_7503_001_002" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for FR_7503_001_002]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_SpareAI_21" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for SpareAI_21]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_FR_7503_003" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
          <![CDATA[Local-memory AOI instance for FR_7503_003]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DF-001  Flame detector pump house | GE address %AI0012 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-001  Flame detector pump house - Fire Alarm | GE address %M00364 (BOOL), initial 1, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-001  Flame detector pump house - Hi Alarm C_E | GE address %M00388 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-001  Flame detector pump house - First up | GE address %M00580 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-001  Flame detector pump house - Inhibit | GE address %M00460 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-001  Flame detector pump house - Open circuit | GE address %M00484 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-001  Flame detector pump house - Short circuit | GE address %M00508 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DF-001  Flame detector pump house - Converted value | GE address %R00023 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DF-002  Flame detector pump house | GE address %AI0013 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-002  Flame detector pump house - Hi Alarm | GE address %M00365 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-002  Flame detector pump house - Hi Alarm C_E | GE address %M00389 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-002  Flame detector pump house - First up | GE address %M00581 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-002  Flame detector pump house - Inhibit | GE address %M00461 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-002  Flame detector pump house - Open circuit | GE address %M00485 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-002  Flame detector pump house - Short circuit | GE address %M00509 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DF-002  Flame detector pump house - Converted value | GE address %R00025 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-001  Gas detector pump house | GE address %AI0001 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-001  Gas detector pump house - Hi Alarm | GE address %M00353 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-001  Gas detector pump house - Hi Alarm C_E | GE address %M00377 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-001  Gas detector pump house - Lo Alarm | GE address %M00401 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-001  Gas detector pump house - Lo Alarm C_E | GE address %M00425 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-001  Gas detector pump house - First up | GE address %M00569 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-001  Gas detector pump house - Inhibit | GE address %M00449 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-001  Gas detector pump house - Open circuit | GE address %M00473 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-001  Gas detector pump house - Short circuit | GE address %M00497 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-001  Gas detector pump house - Converted value | GE address %R00001 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-002  Gas detector pump house | GE address %AI0002 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-002  Gas detector pump house - Hi Alarm | GE address %M00354 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-002  Gas detector pump house - Hi Alarm C_E | GE address %M00378 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-002  Gas detector pump house - Lo Alarm | GE address %M00402 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-002  Gas detector pump house - Lo Alarm C_E | GE address %M00426 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-002  Gas detector pump house - First up | GE address %M00570 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-002  Gas detector pump house - Inhibit | GE address %M00450 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-002  Gas detector pump house - Open circuit | GE address %M00474 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-002  Gas detector pump house - Short circuit | GE address %M00498 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-002  Gas detector pump house - Converted value | GE address %R00003 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-003  Gas detector pump house | GE address %AI0003 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-003  Gas detector pump house - Hi Alarm | GE address %M00355 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-003  Gas detector pump house - Hi Alarm C_E | GE address %M00379 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-003  Gas detector pump house - Lo Alarm | GE address %M00403 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-003  Gas detector pump house - Lo Alarm C_E | GE address %M00427 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-003  Gas detector pump house - First up | GE address %M00571 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-003  Gas detector pump house - Inhibit | GE address %M00451 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-003  Gas detector pump house - Open circuit | GE address %M00475 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-003  Gas detector pump house - Short circuit | GE address %M00499 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-003  Gas detector pump house - Converted value | GE address %R00005 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-004  Gas detector pump house | GE address %AI0004 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-004  Gas detector pump house - Hi Alarm | GE address %M00356 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-004  Gas detector pump house - Hi Alarm C_E | GE address %M00380 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-004  Gas detector pump house - Lo Alarm | GE address %M00404 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-004  Gas detector pump house - Lo Alarm C_E | GE address %M00428 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-004  Gas detector pump house - First up | GE address %M00572 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-004  Gas detector pump house - Inhibit | GE address %M00452 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-004  Gas detector pump house - Open circuit | GE address %M00476 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-004  Gas detector pump house - Short circuit | GE address %M00500 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-004  Gas detector pump house - Converted value | GE address %R00007 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-005  Gas detector pump house | GE address %AI0005 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-005  Gas detector pump house - Hi Alarm | GE address %M00357 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-005  Gas detector pump house - Hi Alarm C_E | GE address %M00381 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-005  Gas detector pump house - Lo Alarm | GE address %M00405 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-005  Gas detector pump house - Lo Alarm C_E | GE address %M00429 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-005  Gas detector pump house - First up | GE address %M00573 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-005  Gas detector pump house - Inhibit | GE address %M00453 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-005  Gas detector pump house - Open circuit | GE address %M00477 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-005  Gas detector pump house - Short circuit | GE address %M00501 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-005  Gas detector pump house - Converted value | GE address %R00009 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-006  Gas detector pump house | GE address %AI0006 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-006  Gas detector pump house - Hi Alarm | GE address %M00358 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-006  Gas detector pump house - Hi Alarm C_E | GE address %M00382 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-006  Gas detector pump house - Lo Alarm | GE address %M00406 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-006  Gas detector pump house - Lo Alarm C_E | GE address %M00430 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-006  Gas detector pump house - First up | GE address %M00574 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-006  Gas detector pump house - Inhibit | GE address %M00454 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-006  Gas detector pump house - Open circuit | GE address %M00478 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-006  Gas detector pump house - Short circuit | GE address %M00502 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-006  Gas detector pump house - Converted value | GE address %R00011 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-007  Gas detector pump house | GE address %AI0007 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-007  Gas detector pump house - Hi Alarm | GE address %M00359 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-007  Gas detector pump house - Hi Alarm C_E | GE address %M00383 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-007  Gas detector pump house - Lo Alarm | GE address %M00407 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-007  Gas detector pump house - Lo Alarm C_E | GE address %M00431 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-007  Gas detector pump house - First up | GE address %M00575 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-007  Gas detector pump house - Inhibit | GE address %M00455 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-007  Gas detector pump house - Open circuit | GE address %M00479 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-007  Gas detector pump house - Short circuit | GE address %M00503 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-007  Gas detector pump house - Converted value | GE address %R00013 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-008  Gas detector pump house | GE address %AI0008 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-008  Gas detector pump house - Hi Alarm | GE address %M00360 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-008  Gas detector pump house - Hi Alarm C_E | GE address %M00384 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-008  Gas detector pump house - Lo Alarm | GE address %M00408 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-008  Gas detector pump house - Lo Alarm C_E | GE address %M00432 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-008  Gas detector pump house - First up | GE address %M00576 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-008  Gas detector pump house - Inhibit | GE address %M00456 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-008  Gas detector pump house - Open circuit | GE address %M00480 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-008  Gas detector pump house - Short circuit | GE address %M00504 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-008  Gas detector pump house - Converted value | GE address %R00015 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-009  Gas detector pump house | GE address %AI0009 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-009  Gas detector pump house - Hi Alarm | GE address %M00361 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-009  Gas detector pump house - Hi Alarm C_E | GE address %M00385 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-009  Gas detector pump house - Lo Alarm | GE address %M00409 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-009  Gas detector pump house - Lo Alarm C_E | GE address %M00433 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-009  Gas detector pump house - First up | GE address %M00577 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-009  Gas detector pump house - Inhibit | GE address %M00457 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-009  Gas detector pump house - Open circuit | GE address %M00481 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-009  Gas detector pump house - Short circuit | GE address %M00505 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-009  Gas detector pump house - Converted value | GE address %R00017 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-010  Gas detector pump house | GE address %AI0010 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-010  Gas detector pump house - Hi Alarm | GE address %M00362 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-010  Gas detector pump house - Hi Alarm C_E | GE address %M00386 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-010  Gas detector pump house - Lo Alarm | GE address %M00410 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-010  Gas detector pump house - Lo Alarm C_E | GE address %M00434 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-010  Gas detector pump house - First up | GE address %M00578 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-010  Gas detector pump house - Inhibit | GE address %M00458 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-010  Gas detector pump house - Open circuit | GE address %M00482 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-010  Gas detector pump house - Short circuit | GE address %M00506 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-010  Gas detector pump house - Converted value | GE address %R00019 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-011R  Open path detector | GE address %AI0014 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-011R  Open path detector - Hi Alarm | GE address %M00366 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-011R  Open path detector - Hi Alarm C_E | GE address %M00390 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-011R  Open path detector - Lo Alarm | GE address %M00414 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-011R  Open path detector - Lo Alarm C_E | GE address %M00438 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-011R  Open path detector - Fault 1 (Optic fault) | GE address %M00534 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-011R  Open path detector - First up | GE address %M00582 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-011R  Open path detector - Inhibit | GE address %M00462 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-011R  Open path detector - Open circuit | GE address %M00486 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-011R  Open path detector - Short circuit | GE address %M00510 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7404-DG-011R  Open path detector - Converted value | GE address %R00027 (REAL), initial 0.00, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DelugeFailedToRelease" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Set if Deluge fail to release after trigging start of Pump B 3 times with 30 sec. delay | GE address %M00620 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ESDV_6401_001" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ESDV-001  ESD Fuel Gas Button | GE address %I00010 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="ESDV_6401_001_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ESDV-001  ESD Fuel Gas Button - Alarm | GE address %M00010 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ESDV_6401_001_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ESDV-001  ESD Fuel Gas Button - Alarm inhibit | GE address %M00042 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ESDV_6401_001_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ESDV-001  ESD Fuel Gas Button - Inhibit | GE address %M00106 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ESDV_6401_001_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ESDV-001  ESD Fuel Gas Button - Open circuit | GE address %M00138 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="EY_6401_001_002" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-EY-001/002  ESD fuel gas valve shutdown | GE address %Q00001 (BOOL), initial 1, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="EY_6401_001_002_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-EY-001/002  ESD fuel gas valve shutdown - Internal C_E use | GE address %M00225 (BOOL), initial 1, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="EY_6401_001_002_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-EY-001/002  ESD fuel gas valve shutdown - Manual trip | GE address %M00161 (BOOL), initial 1, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7503-FR-001/002  Foam release from field | GE address %AI0020 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-001/002  Foam release from field - Hi alarm | GE address %M00372 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-001/002  Foam release from field - Hi alarm C_E | GE address %M00396 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-001/002  Foam release from field - First up | GE address %M00588 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-001/002  Foam release from field - Inhibit | GE address %M00468 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-001/002  Foam release from field - Open circuit | GE address %M00492 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-001/002  Foam release from field - Short circuit | GE address %M00516 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7503-FR-001/002  Foam release from field - Converted value | GE address %R00039 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7503-FR-003  Foam release from panel | GE address %AI0022 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-003  Foam release from panel - Hi Alarm | GE address %M00374 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-003  Foam release from panel - Hi Alarm C_E | GE address %M00398 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-003  Foam release from panel - First up | GE address %M00590 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-003  Foam release from panel - Inhibit | GE address %M00470 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-003  Foam release from panel - Open circuit | GE address %M00494 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-003  Foam release from panel - Short circuit | GE address %M00518 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7503-FR-003  Foam release from panel - Converted value | GE address %R00043 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="FS_7503_001" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FS-001 Stop foam button | GE address %I00003 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="FS_7503_001_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FS-001 Stop foam button - Alarm | GE address %M00003 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FS_7503_001_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FS-001 Stop foam button - Alarm inhibit | GE address %M00035 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FS_7503_001_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FS-001 Stop foam button - Inhibit | GE address %M00099 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FS_7503_001_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FS-001 Stop foam button - Open circuit | GE address %M00131 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_ALL_OUTPUTS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[All outputs inhibit | GE address %I00013 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_ALL_OUTPUTS_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[All outputs inhibit - Alarm | GE address %M00013 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_ALL_OUTPUTS_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[All outputs inhibit - Alarm inhibit | GE address %M00045 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_ALL_OUTPUTS_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[All outputs inhibit - Inhibit | GE address %M00109 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_ALL_OUTPUTS_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[All outputs inhibit - Open circuit | GE address %M00141 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_FOAM_REL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Foam release inhibit | GE address %I00012 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_FOAM_REL_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Foam release inhibit - Alarm | GE address %M00012 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_FOAM_REL_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Foam release inhibit - Alarm inhibit | GE address %M00044 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_FOAM_REL_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Foam release inhibit - Inhibit | GE address %M00108 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_FOAM_REL_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Foam release inhibit - Open circuit | GE address %M00140 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_001" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-LS-001  AFFF tank low level | GE address %I00004 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_001_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-LS-001  AFFF tank low level - Alarm | GE address %M00004 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_001_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-LS-001  AFFF tank low level - Alarm inhibit | GE address %M00036 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_001_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-LS-001  AFFF tank low level - Inhibit | GE address %M00100 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_001_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-LS-001  AFFF tank low level - Open circuit | GE address %M00132 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_002" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-LS-002  Diesel tank low level | GE address %I00005 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_002_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-LS-002  Diesel tank low level - Alarm | GE address %M00005 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_002_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-LS-002  Diesel tank low level - Alarm inhibit | GE address %M00037 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_002_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-LS-002  Diesel tank low level - Inhibit | GE address %M00101 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_002_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-LS-002  Diesel tank low level - Open circuit | GE address %M00133 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="P2100_P2200" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[P2100/P2200  Oil booster pump shutdown | GE address %Q00003 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="P2100_P2200_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[P2100/P2200  Oil booster pump shutdown - Internal C_E use | GE address %M00227 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="P3600_P3700" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[P3600/P3700  Water booster pump shutdown | GE address %Q00004 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="P3600_P3700_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[P3600/P3700  Water booster pump shutdown - Internal C_E use | GE address %M00228 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PLC_Fault" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-16 | GE address %Q00016 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="PLC_Fault_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Set when PLC fault exists - Internal C_E use | GE address %M00240 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[6401-PST-001  Fuel gas pressure | GE address %AI0018 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-PST-001  Fuel gas pressure - Hi Alarm | GE address %M00370 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-PST-001  Fuel gas pressure - Hi Alarm C_E | GE address %M00394 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-PST-001  Fuel gas pressure - Lo Alarm | GE address %M00418 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-PST-001  Fuel gas pressure - Lo Alarm C_E | GE address %M00442 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-PST-001  Fuel gas pressure - First up | GE address %M00586 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-PST-001  Fuel gas pressure - Inhibit | GE address %M00466 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-PST-001  Fuel gas pressure - Open circuit | GE address %M00490 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-PST-001  Fuel gas pressure - Short circuit | GE address %M00514 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[6401-PST-001  Fuel gas pressure - Converted value | GE address %R00035 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7002-PST-001  Air acc. pressure | GE address %AI0017 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7002-PST-001  Air acc. pressure - Hi Alarm | GE address %M00369 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7002-PST-001  Air acc. pressure - Hi Alarm C_E | GE address %M00393 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7002-PST-001  Air acc. pressure - Lo Alarm | GE address %M00417 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7002-PST-001  Air acc. pressure - Lo Alarm C_E | GE address %M00441 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7002-PST-001  Air acc. pressure - First up | GE address %M00585 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7002-PST-001  Air acc. pressure - Inhibit | GE address %M00465 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7002-PST-001  Air acc. pressure - Open circuit | GE address %M00489 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7002-PST-001  Air acc. pressure - Short circuit | GE address %M00513 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7002-PST-001  Air acc. pressure - Converted value | GE address %R00033 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7503-PST-001  Deluge line pressure | GE address %AI0019 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-PST-001  Deluge line pressure - Hi Alarm | GE address %M00371 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-PST-001  Deluge line pressure - Hi Alarm C_E | GE address %M00395 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-PST-001  Deluge line pressure - Lo Alarm | GE address %M00419 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-PST-001  Deluge line pressure - Lo Alarm C_E | GE address %M00443 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-PST-001  Deluge line pressure - First up | GE address %M00587 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-PST-001  Deluge line pressure - Inhibit | GE address %M00467 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-PST-001  Deluge line pressure - Open circuit | GE address %M00491 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-PST-001  Deluge line pressure - Short circuit | GE address %M00515 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[7503-PST-001  Deluge line pressure - Converted value | GE address %R00037 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_A" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Deluge pump A Start/Stop | GE address %Q00005 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_A_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Deluge pump A Start/Stop - Internal C_E use | GE address %M00229 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_A_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Deluge pump A Start/Stop - Open circuit | GE address %M00293 (BOOL), initial 1, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_START" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Deluge pump B Start | GE address %Q00007 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_START_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Deluge pump B Start - Internal C_E use | GE address %M00231 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_START_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Deluge pump B Start - Open circuit | GE address %M00295 (BOOL), initial 1, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_STOP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Deluge pump B Stop | GE address %Q00006 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_STOP_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Deluge pump B Stop - Internal C_E use | GE address %M00230 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PumpShutdown" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Fire & Gas pump shutdown | GE address %Q00008 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PumpShutdown_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Fire & Gas pump shutdown - Internal C_E use | GE address %M00232 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsIn" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed input from Q05 for Pump A Out signal | GE address %I00006 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsIn_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed input from Q05 for Pump A Out signal - Alarm | GE address %M00006 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsIn_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed input from Q05 for Pump A Out signal - Alarm inhibit | GE address %M00038 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsIn_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed input from Q05 for Pump A Out signal - Inhibit | GE address %M00102 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsIn_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed input from Q05 for Pump A Out signal - Open circuit | GE address %M00134 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsOut" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed output for open circuit check on Pump A Out signal | GE address %Q00009 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsOut_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed output for open circuit check on Pump A Out signal - Internal C_E use | GE address %M00233 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Active_1_Hour" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Set if Pump A have been activated in 60 minutes. | GE address %M00621 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Inhibited" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Standby pump B inhibited | GE address %I00009 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Inhibited_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Standby pump B inhibited - Alarm | GE address %M00009 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Inhibited_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Standby pump B inhibited - Alarm inhibit | GE address %M00041 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Inhibited_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Standby pump B inhibited - Inhibit | GE address %M00105 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Inhibited_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Standby pump B inhibited - Open circuit | GE address %M00137 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsIn" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed input from Q07 for Pump B Start signal | GE address %I00007 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsIn_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed input from Q07 for Pump B Start signal - Alarm | GE address %M00007 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsIn_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed input from Q07 for Pump B Start signal - Alarm inhibit | GE address %M00039 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsIn_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed input from Q07 for Pump B Start signal - Inhibit | GE address %M00103 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsIn_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed input from Q07 for Pump B Start signal - Open circuit | GE address %M00135 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsOut" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed output for open circuit check on Pump B Start signal | GE address %Q00010 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsOut_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed output for open circuit check on Pump B Start signal - Internal C_E use | GE address %M00234 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer1" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Use in logic to delay Cause&Effect logic at startup of PLC. | GE address %R00209 (WORD), initial 0, 0, 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SA_7404_001_002" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-SA-001/002  Local alarm pump house | GE address %Q00002 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SA_7404_001_002_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-SA-001/002  Local alarm pump house - Internal C_E use | GE address %M00226 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[Defekt!!!! | GE address %AI0011 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-11 - Hi Alarm | GE address %M00363 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-11 - Hi Alarm C_E | GE address %M00387 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-11 - Lo Alarm | GE address %M00411 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-11 - Lo Alarm C_E | GE address %M00435 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-11 - First up | GE address %M00579 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-11 - Inhibit | GE address %M00459 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-11 - Open circuit | GE address %M00483 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-11 - Short circuit | GE address %M00507 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[SpareAI-11 - Converted value | GE address %R00021 (REAL), initial 0.00, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[SpareAI-15 | GE address %AI0015 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-15 - Hi Alarm | GE address %M00367 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-15 - Hi Alarm C_E | GE address %M00391 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-15 - Lo Alarm | GE address %M00415 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-15 - Lo Alarm C_E | GE address %M00439 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-15 - First up | GE address %M00583 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-15 - Inhibit | GE address %M00463 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-15 - Open circuit | GE address %M00487 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-15 - Short circuit | GE address %M00511 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[SpareAI-15 - Converted value | GE address %R00029 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[SpareAI-16 | GE address %AI0016 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-16 - Hi Alarm | GE address %M00368 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-16 - Hi Alarm C_E | GE address %M00392 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-16 - Lo Alarm | GE address %M00416 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-16 - Lo Alarm C_E | GE address %M00440 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-16 - First up | GE address %M00584 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-16 - Inhibit | GE address %M00464 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-16 - Open circuit | GE address %M00488 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-16 - Short circuit | GE address %M00512 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[SpareAI-16 - Converted value | GE address %R00031 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[SpareAI-21 | GE address %AI0021 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-21 - Hi Alarm | GE address %M00373 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-21 - Hi Alarm C_E | GE address %M00397 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-21 - Lo Alarm | GE address %M00421 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-21 - Lo Alarm C_E | GE address %M00445 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-21 - First up | GE address %M00589 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-21 - Inhibit | GE address %M00469 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-21 - Open circuit | GE address %M00493 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-21 - Short circuit | GE address %M00517 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_VAL" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[SpareAI-21 - Converted value | GE address %R00041 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-23 - Inhibit | GE address %M00471 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-23 - Open circuit | GE address %M00495 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-23 - Short circuit | GE address %M00519 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-24 - Inhibit | GE address %M00472 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-24 - Open circuit | GE address %M00496 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_SC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-24 - Short circuit | GE address %M00520 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_08" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-08 | GE address %I00008 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_08_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-08 - Alarm | GE address %M00008 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_08_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-08 - Alarm inhibit | GE address %M00040 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_08_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-08 - Inhibit | GE address %M00104 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_08_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-08 - Open circuit | GE address %M00136 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_11" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-11 | GE address %I00011 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_11_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-11 - Alarm | GE address %M00011 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_11_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-11 - Alarm inhibit | GE address %M00043 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_11_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-11 - Inhibit | GE address %M00107 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_11_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-11 - Open circuit | GE address %M00139 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_14_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-14 - Inhibit | GE address %M00110 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_14_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-14 - Open circuit | GE address %M00142 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_15_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-15 - Inhibit | GE address %M00111 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_15_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-15 - Open circuit | GE address %M00143 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_16_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-16 - Inhibit | GE address %M00112 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_16_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-16 - Open circuit | GE address %M00144 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_17_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-17 - Inhibit | GE address %M00113 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_17_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-17 - Open circuit | GE address %M00145 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_18_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-18 - Inhibit | GE address %M00114 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_18_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-18 - Open circuit | GE address %M00146 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_19_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-19 - Inhibit | GE address %M00115 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_19_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-19 - Open circuit | GE address %M00147 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_20_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-20 - Inhibit | GE address %M00116 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_20_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-20 - Open circuit | GE address %M00148 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_21_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-21 - Inhibit | GE address %M00117 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_21_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-21 - Open circuit | GE address %M00149 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_22_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-22 - Inhibit | GE address %M00118 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_22_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-22 - Open circuit | GE address %M00150 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_23_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-23 - Inhibit | GE address %M00119 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_23_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-23 - Open circuit | GE address %M00151 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_24_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-24 - Inhibit | GE address %M00120 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_24_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-24 - Open circuit | GE address %M00152 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_25_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-25 - Inhibit | GE address %M00121 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_25_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-25 - Open circuit | GE address %M00153 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_26_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-26 - Inhibit | GE address %M00122 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_26_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-26 - Open circuit | GE address %M00154 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_27_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-27 - Inhibit | GE address %M00123 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_27_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-27 - Open circuit | GE address %M00155 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_28_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-28 - Inhibit | GE address %M00124 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_28_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-28 - Open circuit | GE address %M00156 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_29_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-29 - Inhibit | GE address %M00125 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_29_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-29 - Open circuit | GE address %M00157 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_30_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-30 - Inhibit | GE address %M00126 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_30_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-30 - Open circuit | GE address %M00158 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_31_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-31 - Inhibit | GE address %M00127 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_31_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-31 - Open circuit | GE address %M00159 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_32_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-32 - Inhibit | GE address %M00128 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_32_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-32 - Open circuit | GE address %M00160 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_AnyActions" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[High first scan after C&E has caused first trip | GE address %M00705 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="System_C_E_Delay" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Use in logic to delay Cause&Effect logic at startup of PLC. | GE address %R00202 (WORD), initial 0, 0, 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="System_ClearIO_Fault" TagType="Base" DataType="DINT">
        <Description>
          <![CDATA[Used in logic to clear I/O Fault Table | GE address %R00201 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="System_ClearPLC_Fault" TagType="Base" DataType="DINT">
        <Description>
          <![CDATA[Used in logic to clear I/O Fault Table | GE address %R00200 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="System_Mute" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[System Mute from tuch panel | GE address %M00706 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00700 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_HMI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[System reset activation signal from HMI (panel) | GE address %M00703 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_HMI_Help" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Help puls from HMI (panel) reset signal | GE address %M00704 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_HelpRegister" TagType="Base" DataType="DINT">
        <Description>
          <![CDATA[Help register for System Reset at startup | GE address %R00208 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_Startup" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Used for reset system at startup | GE address %M00702 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound01" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00800 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound02" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00801 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound03" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00802 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound04" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00803 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound05" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00804 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound06" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00805 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound07" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00806 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound08" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00807 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound09" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00808 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound10" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00809 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound11" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00810 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound12" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00811 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound13" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00812 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound14" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00813 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound15" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00814 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound16" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00815 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound17" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00816 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound18" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00817 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound19" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00818 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound20" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00819 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound21" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00820 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound22" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00821 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound23" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00822 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound24" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00823 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound25" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00824 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound26" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00825 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound27" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00826 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound28" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00827 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound29" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00828 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound30" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00829 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound31" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00830 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound32" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00831 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound33" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00832 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound34" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00833 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound35" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00834 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound36" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00835 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound37" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00836 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound40" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00839 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="T00002" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[High 120 sec. after PLC set in run. | GE address %T00002 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="T00013" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[For checking Open circuit on Start Pump | GE address %T00013 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="T00014" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[For checking Open circuit on Start Pump | GE address %T00014 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_12" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[EDS valve open indication | GE address %Q00012 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_12_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[EDS valve open indication - Internal C_E use | GE address %M00236 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_13" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[EDS valve closed indication | GE address %Q00013 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_13_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[EDS valve closed indication - Internal C_E use | GE address %M00237 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_14" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[EDS valve low air indication | GE address %Q00014 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_14_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[EDS valve low air indication - Internal C_E use | GE address %M00238 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_15" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Panel alarm | GE address %Q00015 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_15_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Panel alarm - Internal C_E use | GE address %M00239 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Voting_All_Faults" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Voting of all Faults | GE address %M00608 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Voting_All_Inhibits" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Voting of all Inhibits | GE address %M00607 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Voting_DG_7404_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Voting of Gas High Alarms in pump house | GE address %M00606 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Voting_DG_7404_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Voting of Gas Low Alarms in pump house | GE address %M00605 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ZSH_6401_001" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ZSH-001 ESD valve open | GE address %I00001 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="ZSH_6401_001_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ZSH-001 ESD valve open - Alarm | GE address %M00001 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ZSH_6401_001_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ZSH-001 ESD valve open - Alarm inhibit | GE address %M00033 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ZSH_6401_001_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ZSH-001 ESD valve open - Inhibit | GE address %M00097 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ZSH_6401_001_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ZSH-001 ESD valve open - Open circuit | GE address %M00129 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ZSL_6401_001" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ZSL-001 ESD valve closed | GE address %I00002 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="ZSL_6401_001_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ZSL-001 ESD valve closed - Alarm | GE address %M00002 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ZSL_6401_001_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ZSL-001 ESD valve closed - Alarm inhibit | GE address %M00034 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ZSL_6401_001_INH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ZSL-001 ESD valve closed - Inhibit | GE address %M00098 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ZSL_6401_001_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ZSL-001 ESD valve closed - Open circuit | GE address %M00130 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="AAAAA" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[GE address %R02000 (REAL), initial 200.0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="AI_Fault1_Setpoint_Real" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[Fault 1 Out Setpoint | GE address %R00134 (REAL), initial 0.00, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="AI_Fault2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Fault 2 for Gas detecor | GE address %M00610 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="AI_Fault2_Setpoint_Real" TagType="Base" DataType="REAL">
        <Description>
          <![CDATA[Fault 2 Out Setpoint | GE address %R00136 (REAL), initial 0.00, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-001  Flame detector pump house - Lo Alarm | GE address %M00412 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-001  Flame detector pump house - Lo Alarm C_E | GE address %M00436 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-001  Flame detector pump house - Fault 1 | GE address %M00532 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-001  Flame detector pump house - Fault 2 | GE address %M00556 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-002  Flame detector pump house - Lo Alarm | GE address %M00413 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-002  Flame detector pump house - Lo Alarm C_E | GE address %M00437 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-002  Flame detector pump house - Fault 1 | GE address %M00533 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DF-002  Flame detector pump house - Fault 2 | GE address %M00557 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-001  Gas detector pump house - Fault 1 | GE address %M00521 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-001  Gas detector pump house - Fault 2 | GE address %M00545 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-002  Gas detector pump house - Fault 1 | GE address %M00522 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-002  Gas detector pump house - Fault 2 | GE address %M00546 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-003  Gas detector pump house - Fault 1 | GE address %M00523 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-003  Gas detector pump house - Fault 2 | GE address %M00547 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-004  Gas detector pump house - Fault 1 | GE address %M00524 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-004  Gas detector pump house - Fault 2 | GE address %M00548 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-005  Gas detector pump house - Fault 1 | GE address %M00525 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-005  Gas detector pump house - Fault 2 | GE address %M00549 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-006  Gas detector pump house - Fault 1 | GE address %M00526 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-006  Gas detector pump house - Fault 2 | GE address %M00550 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-007  Gas detector pump house - Fault 1 | GE address %M00527 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-007  Gas detector pump house - Fault 2 | GE address %M00551 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-008  Gas detector pump house - Fault 1 | GE address %M00528 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-008  Gas detector pump house - Fault 2 | GE address %M00552 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-009  Gas detector pump house - Fault 1 | GE address %M00529 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-009  Gas detector pump house - Fault 2 | GE address %M00553 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-010  Gas detector pump house - Fault 1 | GE address %M00530 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-010  Gas detector pump house - Fault 2 | GE address %M00554 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-DG-011R  Open path detector - Fault 2 | GE address %M00558 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ESDV_6401_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ESDV-001  ESD Fuel Gas Button - First up | GE address %M00074 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="EY_6401_001_002_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-EY-001/002  ESD fuel gas valve shutdown - Open circuit | GE address %M00289 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-001/002  Foam release from field - Lo Alarm | GE address %M00420 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-001/002  Foam release from field - Lo Alarm C_E | GE address %M00444 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-001/002  Foam release from field - Fault 1 | GE address %M00540 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-001/002  Foam release from field - Fault 2 | GE address %M00564 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-003  Foam release from panel - Lo Alarm | GE address %M00422 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-003  Foam release from panel - Lo Alarm C_E | GE address %M00446 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-003  Foam release from panel - Fault 1 | GE address %M00542 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FR-003  Foam release from panel - Fault 2 | GE address %M00566 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="FS_7503_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-FS-001 Stop foam button - First up | GE address %M00067 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_ALL_OUTPUTS_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[All outputs inhibit - First up | GE address %M00077 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_FOAM_REL_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Foam release inhibit - First up | GE address %M00076 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-LS-001  AFFF tank low level - First up | GE address %M00068 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_002_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-LS-002  Diesel tank low level - First up | GE address %M00069 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="P2100_P2200_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[P2100/P2200  Oil booster pump shutdown - Manual trip | GE address %M00163 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="P2100_P2200_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[P2100/P2200  Oil booster pump shutdown - Open circuit | GE address %M00291 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="P3600_P3700_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[P3600/P3700  Water booster pump shutdown - Manual trip | GE address %M00164 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="P3600_P3700_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[P3600/P3700  Water booster pump shutdown - Open circuit | GE address %M00292 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PLC_Fault_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Set when PLC fault exists - Manual trip | GE address %M00176 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PLC_Fault_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Set when PLC fault exists - Open circuit | GE address %M00304 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-PST-001  Fuel gas pressure - Fault 1 | GE address %M00538 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-PST-001  Fuel gas pressure - Fault 2 | GE address %M00562 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7002-PST-001  Air acc. pressure - Fault 1 | GE address %M00537 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7002-PST-001  Air acc. pressure - Fault 2 | GE address %M00561 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-PST-001  Deluge line pressure - Fault 1 | GE address %M00539 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7503-PST-001  Deluge line pressure - Fault 2 | GE address %M00563 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_A_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Deluge pump A Start/Stop - Manual trip | GE address %M00165 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsIn_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed input from Q05 for Pump A Out signal - First up | GE address %M00070 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsOut_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed output for open circuit check on Pump A Out signal - Manual trip | GE address %M00169 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsOut_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed output for open circuit check on Pump A Out signal - Open circuit | GE address %M00297 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Inhibited_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Standby pump B inhibited - First up | GE address %M00073 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_START_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Deluge pump B Start - Manual trip | GE address %M00167 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsIn_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed input from Q07 for Pump B Start signal - First up | GE address %M00071 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsOut_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed output for open circuit check on Pump B Start signal - Manual trip | GE address %M00170 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsOut_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Pulsed output for open circuit check on Pump B Start signal - Open circuit | GE address %M00298 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_STOP_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Deluge pump B Stop - Manual trip | GE address %M00166 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_STOP_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Deluge pump B Stop - Open circuit | GE address %M00294 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer10" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Used in logic for open circuit on Pump A signal. | GE address %R00236 (WORD), initial 1758, 150, 58270, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer11" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Used in logic for open circuit on Pump A signal. | GE address %R00239 (WORD), initial 1758, 150, 58270, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer12" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Used in logic for open circuit on Pump A signal. | GE address %R00242 (WORD), initial 1758, 150, 58270, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer13" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Used in logic for stop Pump A/B after active in 60 minutes. | GE address %R00245 (WORD), initial 1758, 150, 58270, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer2" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Used in logic for delay of Pump B start signal. | GE address %R00212 (WORD), initial 0, 0, 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer3" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Used in logic for delay of Pump B start signal. | GE address %R00215 (WORD), initial 0, 0, 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer4" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Used in logic for delay of Pump B start signal. | GE address %R00218 (WORD), initial 0, 0, 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer5" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Used in logic for delay of Pump B start signal. | GE address %R00221 (WORD), initial 0, 0, 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer6" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Used in logic for delay of Pump B start signal. | GE address %R00224 (WORD), initial 0, 0, 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer7" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Used in logic for delay of Pump B start signal. | GE address %R00227 (WORD), initial 0, 0, 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer8" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Used in logic for delay of Pump B start signal. | GE address %R00230 (WORD), initial 0, 0, 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer9" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Used in logic for open circuit on Pump A signal. | GE address %R00233 (WORD), initial 5374, 150, 57630, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="PumpShutdown_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Fire & Gas pump shutdown - Manual trip | GE address %M00168 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="PumpShutdown_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Fire & Gas pump shutdown - Open circuit | GE address %M00296 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SA_7404_001_002_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-SA-001/002  Local alarm pump house - Manual trip | GE address %M00162 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SA_7404_001_002_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[7404-SA-001/002  Local alarm pump house - Open circuit | GE address %M00290 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-11 - Fault 1 | GE address %M00531 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-11 - Fault 2 | GE address %M00555 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-15 - Fault 1 | GE address %M00535 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-15 - Fault 2 | GE address %M00559 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-16 - Fault 1 | GE address %M00536 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-16 - Fault 2 | GE address %M00560 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-21 - Fault 1 | GE address %M00541 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-21 - Fault 2 | GE address %M00565 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23" TagType="Base" DataType="DINT">
        <Description>
          <![CDATA[SpareAI-23 | GE address %AI0023 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-23 - Hi Alarm | GE address %M00375 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-23 - Hi Alarm C_E | GE address %M00399 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-23 - Lo Alarm | GE address %M00423 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-23 - Lo Alarm C_E | GE address %M00447 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-23 - Fault 1 | GE address %M00543 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-23 - Fault 2 | GE address %M00567 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-23 - First up | GE address %M00591 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_VAL" TagType="Base" DataType="DINT">
        <Description>
          <![CDATA[SpareAI-23 - Converted value | GE address %R00045 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24" TagType="Base" DataType="DINT">
        <Description>
          <![CDATA[SpareAI-24 | GE address %AI0024 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_ALH" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-24 - Hi Alarm | GE address %M00376 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_ALHI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-24 - Hi Alarm C_E | GE address %M00400 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_ALL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-24 - Lo Alarm | GE address %M00424 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_ALLI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-24 - Lo Alarm C_E | GE address %M00448 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_FLT1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-24 - Fault 1 | GE address %M00544 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_FLT2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-24 - Fault 2 | GE address %M00568 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareAI-24 - First up | GE address %M00592 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_VAL" TagType="Base" DataType="DINT">
        <Description>
          <![CDATA[SpareAI-24 - Converted value | GE address %R00047 (INT), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_08_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-08 - First up | GE address %M00072 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_11_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-11 - First up | GE address %M00075 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_14" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-14 | GE address %I00014 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_14_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-14 - Alarm | GE address %M00014 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_14_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-14 - Alarm inhibit | GE address %M00046 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_14_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-14 - First up | GE address %M00078 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_15" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-15 | GE address %I00015 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_15_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-15 - Alarm | GE address %M00015 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_15_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-15 - Alarm inhibit | GE address %M00047 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_15_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-15 - First up | GE address %M00079 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_16" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-16 | GE address %I00016 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_16_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-16 - Alarm | GE address %M00016 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_16_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-16 - Alarm inhibit | GE address %M00048 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_16_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-16 - First up | GE address %M00080 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_17" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-17 | GE address %I00017 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_17_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-17 - Alarm | GE address %M00017 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_17_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-17 - Alarm inhibit | GE address %M00049 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_17_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-17 - First up | GE address %M00081 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_18" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-18 | GE address %I00018 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_18_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-18 - Alarm | GE address %M00018 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_18_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-18 - Alarm inhibit | GE address %M00050 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_18_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-18 - First up | GE address %M00082 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_19" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-19 | GE address %I00019 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_19_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-19 - Alarm | GE address %M00019 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_19_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-19 - Alarm inhibit | GE address %M00051 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_19_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-19 - First up | GE address %M00083 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_20" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-20 | GE address %I00020 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_20_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-20 - Alarm | GE address %M00020 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_20_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-20 - Alarm inhibit | GE address %M00052 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_20_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-20 - First up | GE address %M00084 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_21" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-21 | GE address %I00021 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_21_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-21 - Alarm | GE address %M00021 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_21_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-21 - Alarm inhibit | GE address %M00053 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_21_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-21 - First up | GE address %M00085 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_22" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-22 | GE address %I00022 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_22_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-22 - Alarm | GE address %M00022 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_22_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-22 - Alarm inhibit | GE address %M00054 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_22_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-22 - First up | GE address %M00086 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_23" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-23 | GE address %I00023 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_23_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-23 - Alarm | GE address %M00023 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_23_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-23 - Alarm inhibit | GE address %M00055 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_23_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-23 - First up | GE address %M00087 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_24" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-24 | GE address %I00024 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_24_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-24 - Alarm | GE address %M00024 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_24_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-24 - Alarm inhibit | GE address %M00056 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_24_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-24 - First up | GE address %M00088 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_25" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-25 | GE address %I00025 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_25_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-25 - Alarm | GE address %M00025 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_25_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-25 - Alarm inhibit | GE address %M00057 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_25_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-25 - First up | GE address %M00089 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_26" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-26 | GE address %I00026 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_26_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-26 - Alarm | GE address %M00026 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_26_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-26 - Alarm inhibit | GE address %M00058 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_26_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-26 - First up | GE address %M00090 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_27" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-27 | GE address %I00027 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_27_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-27 - Alarm | GE address %M00027 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_27_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-27 - Alarm inhibit | GE address %M00059 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_27_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-27 - First up | GE address %M00091 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_28" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-28 | GE address %I00028 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_28_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-28 - Alarm | GE address %M00028 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_28_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-28 - Alarm inhibit | GE address %M00060 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_28_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-28 - First up | GE address %M00092 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_29" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-29 | GE address %I00029 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_29_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-29 - Alarm | GE address %M00029 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_29_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-29 - Alarm inhibit | GE address %M00061 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_29_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-29 - First up | GE address %M00093 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_30" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-30 | GE address %I00030 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_30_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-30 - Alarm | GE address %M00030 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_30_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-30 - Alarm inhibit | GE address %M00062 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_30_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-30 - First up | GE address %M00094 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_31" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-31 | GE address %I00031 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_31_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-31 - Alarm | GE address %M00031 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_31_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-31 - Alarm inhibit | GE address %M00063 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_31_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-31 - First up | GE address %M00095 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_32" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-32 | GE address %I00032 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_32_AL" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-32 - Alarm | GE address %M00032 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_32_ALI" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-32 - Alarm inhibit | GE address %M00064 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_32_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDI-32 - First up | GE address %M00096 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_11" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-11 | GE address %Q00011 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_11_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-11 - Internal C_E use | GE address %M00235 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_11_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-11 - Manual trip | GE address %M00171 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_11_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-11 - Open circuit | GE address %M00299 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_17" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-17 | GE address %Q00017 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_17_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-17 - Internal C_E use | GE address %M00241 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_17_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-17 - Manual trip | GE address %M00177 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_17_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-17 - Open circuit | GE address %M00305 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_18" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-18 | GE address %Q00018 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_18_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-18 - Internal C_E use | GE address %M00242 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_18_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-18 - Manual trip | GE address %M00178 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_18_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-18 - Open circuit | GE address %M00306 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_19" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-19 | GE address %Q00019 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_19_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-19 - Internal C_E use | GE address %M00243 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_19_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-19 - Manual trip | GE address %M00179 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_19_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-19 - Open circuit | GE address %M00307 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_20" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-20 | GE address %Q00020 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_20_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-20 - Internal C_E use | GE address %M00244 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_20_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-20 - Manual trip | GE address %M00180 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_20_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-20 - Open circuit | GE address %M00308 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_21" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-21 | GE address %Q00021 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_21_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-21 - Internal C_E use | GE address %M00245 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_21_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-21 - Manual trip | GE address %M00181 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_21_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-21 - Open circuit | GE address %M00309 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_22" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-22 | GE address %Q00022 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_22_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-22 - Internal C_E use | GE address %M00246 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_22_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-22 - Manual trip | GE address %M00182 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_22_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-22 - Open circuit | GE address %M00310 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_23" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-23 | GE address %Q00023 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_23_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-23 - Internal C_E use | GE address %M00247 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_23_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-23 - Manual trip | GE address %M00183 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_23_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-23 - Open circuit | GE address %M00311 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_24" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-24 | GE address %Q00024 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_24_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-24 - Internal C_E use | GE address %M00248 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_24_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-24 - Manual trip | GE address %M00184 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_24_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-24 - Open circuit | GE address %M00312 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_25" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-25 | GE address %Q00025 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_25_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-25 - Internal C_E use | GE address %M00249 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_25_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-25 - Manual trip | GE address %M00185 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_25_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-25 - Open circuit | GE address %M00313 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_26" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-26 | GE address %Q00026 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_26_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-26 - Internal C_E use | GE address %M00250 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_26_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-26 - Manual trip | GE address %M00186 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_26_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-26 - Open circuit | GE address %M00314 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_27" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-27 | GE address %Q00027 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_27_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-27 - Internal C_E use | GE address %M00251 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_27_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-27 - Manual trip | GE address %M00187 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_27_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-27 - Open circuit | GE address %M00315 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_28" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-28 | GE address %Q00028 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_28_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-28 - Internal C_E use | GE address %M00252 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_28_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-28 - Manual trip | GE address %M00188 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_28_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-28 - Open circuit | GE address %M00316 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_29" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-29 | GE address %Q00029 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_29_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-29 - Internal C_E use | GE address %M00253 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_29_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-29 - Manual trip | GE address %M00189 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_29_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-29 - Open circuit | GE address %M00317 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_30" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-30 | GE address %Q00030 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_30_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-30 - Internal C_E use | GE address %M00254 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_30_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-30 - Manual trip | GE address %M00190 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_30_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-30 - Open circuit | GE address %M00318 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_31" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-31 | GE address %Q00031 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_31_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-31 - Internal C_E use | GE address %M00255 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_31_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-31 - Manual trip | GE address %M00191 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_31_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-31 - Open circuit | GE address %M00319 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_32" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-32 | GE address %Q00032 (BOOL), initial 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_32_INT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-32 - Internal C_E use | GE address %M00256 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_32_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-32 - Manual trip | GE address %M00192 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_32_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[SpareDO-32 - Open circuit | GE address %M00320 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_HMI_Reset_Timer" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
          <![CDATA[Resets HMI system reset signal after 5 sec. | GE address %R00205 (WORD), initial 0, 0, 0, retentive YES]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_Delay" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[High when System_Reset is high and 5 sec. after this. | GE address %M00701 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound38" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00837 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound39" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Reset all latches | GE address %M00838 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="T00003" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[GE address %T00003 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="T00004" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[GE address %T00004 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="T00005" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[GE address %T00005 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="T00006" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[GE address %T00006 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="T00007" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[GE address %T00007 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="T00008" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[GE address %T00008 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="T00009" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[GE address %T00009 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="T00010" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[GE address %T00010 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_12_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[EDS valve open indication - Manual trip | GE address %M00172 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_12_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[EDS valve open indication - Open circuit | GE address %M00300 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_13_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[EDS valve closed indication - Manual trip | GE address %M00173 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_13_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[EDS valve closed indication - Open circuit | GE address %M00301 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_14_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[EDS valve low air indication - Manual trip | GE address %M00174 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_14_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[EDS valve low air indication - Open circuit | GE address %M00302 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_15_MT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Panel alarm - Manual trip | GE address %M00175 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_15_OC" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Panel alarm - Open circuit | GE address %M00303 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ZSH_6401_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ZSH-001 ESD valve open - First up | GE address %M00065 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="ZSL_6401_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[6401-ZSL-001 ESD valve closed - First up | GE address %M00066 (BOOL), initial 0, retentive NO]]>
        </Description>
      </Tag>
      <Tag Name="CTR_Pump_A_Hour" TagType="Base" DataType="COUNTER">
        <Description>
          <![CDATA[CTU for the GE UPCTR of CE_LOG rung 9, GE counter register Pump_Timer13 %R00245, preset PV 3600; counts the #T_SEC one-second pulse while PUMP_A_INT %M00229 is on (60 minutes). Done bit drives Pump_Active_1_Hour %M00621.]]>
        </Description>
      </Tag>
      <Tag Name="SYS_ALW_OFF" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[VersaMax CPU system bit #ALW_OFF (%S00008), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.]]>
        </Description>
      </Tag>
      <Tag Name="SYS_BAD_RAM" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[VersaMax CPU system bit #BAD_RAM (%SB0010), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.]]>
        </Description>
      </Tag>
      <Tag Name="SYS_HRD_CPU" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[VersaMax CPU system bit #HRD_CPU (%SA0010), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.]]>
        </Description>
      </Tag>
      <Tag Name="SYS_HRD_FLT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[VersaMax CPU system bit #HRD_FLT (%SC0014), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.]]>
        </Description>
      </Tag>
      <Tag Name="SYS_LOS_IOM" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[VersaMax CPU system bit #LOS_IOM (%SA0014), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.]]>
        </Description>
      </Tag>
      <Tag Name="SYS_LOS_RCK" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[VersaMax CPU system bit #LOS_RCK (%SA0012), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.]]>
        </Description>
      </Tag>
      <Tag Name="SYS_LOW_BAT" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[VersaMax CPU system bit #LOW_BAT (%SA0011), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_HMI_Help_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage bit for the POSCOIL System_Reset_HMI_Help (%M00704) on Logic rung 4 - rising edge of System_Reset_HMI (%M00703).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound01_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound01 (%M00800) on Sound rung 4; driven by NO contact DG_7404_001_ALH (%M00353).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound02_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound02 (%M00801) on Sound rung 5; driven by NO contact DG_7404_001_ALL (%M00401).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound03_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound03 (%M00802) on Sound rung 6; driven by NO contact DG_7404_002_ALH (%M00354).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound04_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound04 (%M00803) on Sound rung 7; driven by NO contact DG_7404_002_ALL (%M00402).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound05_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound05 (%M00804) on Sound rung 8; driven by NO contact DG_7404_003_ALH (%M00355).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound06_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound06 (%M00805) on Sound rung 9; driven by NO contact DG_7404_003_ALL (%M00403).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound07_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound07 (%M00806) on Sound rung 10; driven by NO contact DG_7404_004_ALH (%M00356).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound08_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound08 (%M00807) on Sound rung 11; driven by NO contact DG_7404_004_ALL (%M00404).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound09_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound09 (%M00808) on Sound rung 12; driven by NO contact DG_7404_005_ALH (%M00357).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound10_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound10 (%M00809) on Sound rung 13; driven by NO contact DG_7404_005_ALL (%M00405).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound11_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound11 (%M00810) on Sound rung 14; driven by NO contact DG_7404_006_ALH (%M00358).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound12_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound12 (%M00811) on Sound rung 15; driven by NO contact DG_7404_006_ALL (%M00406).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound13_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound13 (%M00812) on Sound rung 16; driven by NO contact DG_7404_007_ALH (%M00359).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound14_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound14 (%M00813) on Sound rung 17; driven by NO contact DG_7404_007_ALL (%M00407).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound15_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound15 (%M00814) on Sound rung 18; driven by NO contact DG_7404_008_ALH (%M00360).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound16_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound16 (%M00815) on Sound rung 19; driven by NO contact DG_7404_008_ALL (%M00408).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound17_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound17 (%M00816) on Sound rung 20; driven by NO contact DG_7404_009_ALH (%M00361).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound18_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound18 (%M00817) on Sound rung 21; driven by NO contact DG_7404_009_ALL (%M00409).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound19_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound19 (%M00818) on Sound rung 22; driven by NO contact DG_7404_010_ALH (%M00362).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound20_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound20 (%M00819) on Sound rung 23; driven by NO contact DG_7404_010_ALL (%M00410).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound21_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound21 (%M00820) on Sound rung 24; driven by NO contact DG_7404_011R_ALH (%M00366).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound22_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound22 (%M00821) on Sound rung 25; driven by NO contact DG_7404_011R_ALL (%M00414).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound23_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound23 (%M00822) on Sound rung 26; driven by NO contact DF_7404_001_ALH (%M00364).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound24_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound24 (%M00823) on Sound rung 27; driven by NO contact DF_7404_002_ALH (%M00365).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound25_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound25 (%M00824) on Sound rung 28; driven by NO contact FR_7503_001_002_ALH (%M00372).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound26_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound26 (%M00825) on Sound rung 29; driven by NO contact FR_7503_003_ALH (%M00374).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound27_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound27 (%M00826) on Sound rung 30; driven by NO contact INHIBIT_ALL_OUTPUTS_ALI (%M00045).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound28_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound28 (%M00827) on Sound rung 31; driven by NO contact LS_7503_001_AL (%M00004).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound29_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound29 (%M00828) on Sound rung 32; driven by NO contact LS_7503_002_AL (%M00005).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound30_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound30 (%M00829) on Sound rung 33; driven by NO contact PST_7002_001_ALL (%M00417).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound31_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound31 (%M00830) on Sound rung 34; driven by NO contact ZSL_6401_001_AL (%M00002).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound32_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound32 (%M00831) on Sound rung 40; driven by NO contact SYS_BAD_RAM (%SB0010).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound33_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound33 (%M00832) on Sound rung 41; driven by NO contact SYS_HRD_CPU (%SA0010).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound34_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound34 (%M00833) on Sound rung 42; driven by NO contact SYS_HRD_FLT (%SC0014).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound35_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound35 (%M00834) on Sound rung 43; driven by NO contact SYS_LOS_IOM (%SA0014).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound36_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound36 (%M00835) on Sound rung 44; driven by NO contact SYS_LOS_RCK (%SA0012).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound37_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound37 (%M00836) on Sound rung 45; driven by NO contact SYS_LOW_BAT (%SA0011).]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound40_OS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[One-shot storage for POSCOIL System_Sound40 (%M00839) on Sound rung 46; driven by NO contact Pump_B_Inhibited_AL (%M00009).]]>
        </Description>
      </Tag>
      <Tag Name="TMR_C_E_Delay" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[ONDTR TENTHS on Logic rung 11, GE register System_C_E_Delay %R00202, PV 1200 tenths = 120000 ms (120 s), R pin = #ALW_OFF %S00008 (never resets). Drives flag T00002 %T00002.]]>
        </Description>
      </Tag>
      <Tag Name="TMR_DelugeFail" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[TON for the GE ONDTR TENTHS of CE_LOG rung 18 (retentive on-delay, cleared by the derived RES rung), GE timer register Pump_Timer7 %R00227, preset 600 tenths = 60000 ms (60 s); its done bit drives DelugeFailedToRelease %M00620.]]>
        </Description>
      </Tag>
      <Tag Name="TMR_HMI_Reset" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[ONDTR TENTHS on Logic rung 5, GE register System_HMI_Reset_Timer %R00205, PV 50 tenths = 5000 ms (5 s), R pin = System_Reset_HMI_Help %M00704. Timer helper name used because the GE register is a WORD array, not a Logix TIMER.]]>
        </Description>
      </Tag>
      <Tag Name="TMR_Pump_Timer10" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[ONDTR TENTHS on Protect rung 13 - GE timer register Pump_Timer10 %R00236 (WORD[3] in var.xml), PV 700 tenths = 70000 ms (70.0 s). Its .DN drives %M00295 PUMP_B_START_OC (open circuit).]]>
        </Description>
      </Tag>
      <Tag Name="TMR_Pump_Timer11" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[ONDTR TENTHS on Protect rung 7 - GE timer register Pump_Timer11 %R00239 (WORD[3] in var.xml), PV 280 tenths = 28000 ms (28.0 s). Its .DN drives %T00013.]]>
        </Description>
      </Tag>
      <Tag Name="TMR_Pump_Timer12" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[ONDTR TENTHS on Protect rung 11 - GE timer register Pump_Timer12 %R00242 (WORD[3] in var.xml), PV 280 tenths = 28000 ms (28.0 s). Its .DN drives %T00014.]]>
        </Description>
      </Tag>
      <Tag Name="TMR_Pump_Timer9" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[ONDTR TENTHS on Protect rung 9 - GE timer register Pump_Timer9 %R00233 (WORD[3] in var.xml), PV 700 tenths = 70000 ms (70.0 s). Its .DN drives %M00293 PUMP_A_OC (open circuit).]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00003" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[TON for GE ONDTR TENTHS %T00003 in CE_LOG rung 11 (ONDTR = retentive on-delay, accumulated value kept when the rung goes false; cleared by the derived RES rung), preset 300 tenths = 30000 ms (30 s), GE timer register Pump_Timer1 %R00209.]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00004" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[TON for GE TMR TENTHS %T00004 in CE_LOG rung 12 (TMR = non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer2 %R00212.]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00005" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[TON for GE TMR TENTHS %T00005 in CE_LOG rung 13 (non-retentive on-delay), preset 600 tenths = 60000 ms (60 s), GE timer register Pump_Timer3 %R00215.]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00006" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[TON for GE TMR TENTHS %T00006 in CE_LOG rung 14 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer4 %R00218.]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00007" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[TON for GE TMR TENTHS %T00007 in CE_LOG rung 15 (non-retentive on-delay), preset 600 tenths = 60000 ms (60 s), GE timer register Pump_Timer5 %R00221.]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00008" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[TON for GE TMR TENTHS %T00008 in CE_LOG rung 16 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer6 %R00224.]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00009" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[TON for GE TMR TENTHS %T00009 in CE_LOG rung 20 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer8 %R00230.]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T_MIN" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[Helper TIMER for the T_MIN_PULSE generator. TON preset 60000 ms, self-resetting on its own .DN (free-running 60 s ramp); T_MIN_PULSE is taken from .ACC < 30000.]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T_SEC" TagType="Base" DataType="TIMER">
        <Description>
          <![CDATA[Helper TIMER for the T_SEC_PULSE generator. TON preset 1000 ms, self-resetting on its own .DN (free-running 1 s ramp); T_SEC_PULSE is taken from .ACC < 500.]]>
        </Description>
      </Tag>
      <Tag Name="T_MIN_PULSE" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Generated replacement for GE system bit #T_MIN %S00006 ('1.0 minute timer contact'): free-running 60 s square wave, 30 s TRUE / 30 s FALSE. Same tag already declared for the Logic routine - this entry only makes Protect self-contained.]]>
        </Description>
      </Tag>
      <Tag Name="T_SEC_PULSE" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Generated replacement for GE system bit #T_SEC (%S00005): free-running 1 s square wave, 0.5 s TRUE / 0.5 s FALSE. Declared here because the VersaMax supplied it in hardware.]]>
        </Description>
      </Tag>
      <Tag Name="OS_AnyActions" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[ONS storage bit for the System_AnyActions first-up pulse (CE_LOG last rung)]]>
        </Description>
      </Tag>
      <Tag Name="Sys_MinorFaultBits" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
        <Description>
          <![CDATA[Copy of FaultLog.MinorFaultBits (GSV) - bit3 I/O, bit4 program, bit6 watchdog, bit10 battery]]>
        </Description>
      </Tag>
      <Tag Name="Sys_FaultClearZero" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
        <Description>
          <![CDATA[Constant 0 written by SSV to FaultLog.MinorFaultBits on System_Reset (replaces GE SVC_REQ 14)]]>
        </Description>
      </Tag>
      <Tag Name="MCM_IN" TagType="Base" DataType="INT" Dimensions="250">
        <Description>
          <![CDATA[MVI56E-MCM Modbus input image (250 words) from Murphy panels]]>
        </Description>
      </Tag>
      <Tag Name="MCM_OUT" TagType="Base" DataType="INT" Dimensions="248">
        <Description>
          <![CDATA[MVI56E-MCM Modbus output image (248 words)]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2300_ALMCODE" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Power oil pump P2300 annunciator shutdown / alarm code]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2300_RPM" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Power oil pump P2300 annunciator speed]]>
        </Description>
      </Tag>
      <Tag Name="P2300_SHUTDOWN" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Power oil pump P2300 shutdown active]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2400_ALMCODE" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Power oil pump P2400 annunciator shutdown / alarm code]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2400_RPM" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Power oil pump P2400 annunciator speed]]>
        </Description>
      </Tag>
      <Tag Name="P2400_SHUTDOWN" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Power oil pump P2400 shutdown active]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2500_ALMCODE" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Power oil pump P2500 annunciator shutdown / alarm code]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2500_RPM" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Power oil pump P2500 annunciator speed]]>
        </Description>
      </Tag>
      <Tag Name="P2500_SHUTDOWN" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Power oil pump P2500 shutdown active]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2600_ALMCODE" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Power oil pump P2600 annunciator shutdown / alarm code]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2600_RPM" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Power oil pump P2600 annunciator speed]]>
        </Description>
      </Tag>
      <Tag Name="P2600_SHUTDOWN" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Power oil pump P2600 shutdown active]]>
        </Description>
      </Tag>
      <Tag Name="MB_P3800_ALMCODE" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Water injection pump P3800 annunciator shutdown / alarm code]]>
        </Description>
      </Tag>
      <Tag Name="MB_P3800_RPM" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Water injection pump P3800 annunciator speed]]>
        </Description>
      </Tag>
      <Tag Name="P3800_SHUTDOWN" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Water injection pump P3800 shutdown active]]>
        </Description>
      </Tag>
      <Tag Name="MB_P3900_ALMCODE" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Water injection pump P3900 annunciator shutdown / alarm code]]>
        </Description>
      </Tag>
      <Tag Name="MB_P3900_RPM" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Water injection pump P3900 annunciator speed]]>
        </Description>
      </Tag>
      <Tag Name="P3900_SHUTDOWN" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Water injection pump P3900 shutdown active]]>
        </Description>
      </Tag>
      <Tag Name="MB_V710_ALMCODE" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Treater V-710 shutdown / alarm code]]>
        </Description>
      </Tag>
      <Tag Name="MB_V710_RPM" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Treater V-710 speed]]>
        </Description>
      </Tag>
      <Tag Name="MB_V810_ALMCODE" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Treater V-810 shutdown / alarm code]]>
        </Description>
      </Tag>
      <Tag Name="MB_V810_RPM" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Treater V-810 speed]]>
        </Description>
      </Tag>
      <Tag Name="MB_FT6401_ALMCODE" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Flowmeter oil expedition 6401-FT-005 shutdown / alarm code]]>
        </Description>
      </Tag>
      <Tag Name="MB_FT6401_RPM" TagType="Base" DataType="INT">
        <Description>
          <![CDATA[Flowmeter oil expedition 6401-FT-005 flow rate]]>
        </Description>
      </Tag>
      <Tag Name="PA_001_Process" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[PA-001 common process alarm from pump annunciators]]>
        </Description>
      </Tag>
      <Tag Name="HART_DG011R_Enable" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Enable reading Open Path Gas Detector 7404-DG-011R from Slot 6 1756-IF8H HART module]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_PB" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[System reset pushbutton on panel door E11 (TB-07 21&22)]]>
        </Description>
      </Tag>
      <Tag Name="Mute_Alm_PB" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Alarm mute/silence pushbutton on panel door E12 (TB-07 23&24)]]>
        </Description>
      </Tag>
      <Tag Name="SD_GAS_GENERATORS" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Shutdown of all gas generators command]]>
        </Description>
      </Tag>
      <Tag Name="ALM_H2S" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Common H2S alarm indication]]>
        </Description>
      </Tag>
      <Tag Name="ALM_SMOKE" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Common smoke alarm indication]]>
        </Description>
      </Tag>
      <Tag Name="LAMP_CR1" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Relay CR1 for LED L2 & L8]]>
        </Description>
      </Tag>
      <Tag Name="LAMP_CR2" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Relay CR2 for LED L3 & L9]]>
        </Description>
      </Tag>
      <Tag Name="LAMP_CR3" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Relay CR3 for LED L4 & L10]]>
        </Description>
      </Tag>
      <Tag Name="LAMP_CR4" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Relay CR4 for LED L5 & L11]]>
        </Description>
      </Tag>
      <Tag Name="LAMP_CR5" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Relay CR5 for LED L6 & L12]]>
        </Description>
      </Tag>
      <Tag Name="LAMP_CR6" TagType="Base" DataType="BOOL">
        <Description>
          <![CDATA[Relay CR6 for LED L7 & L13]]>
        </Description>
      </Tag>
    </Tags>
    <Programs>
      <Program Name="FandG_Angola" TestEdits="false" MainRoutineName="MainRoutine" Disabled="false">
        <Tags/>
        <Routines>
          <Routine Name="MainRoutine" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[[Source: _MAIN rung 3 (GE) - %S00001 (#FST_SCN) NOCON; CALL Init]
First-scan call: NO #FST_SCN (%S00001, i.e. S:FS) guards CALL Init, so the Init block runs on the first scan only and resets the two internal cause-and-effect alarm flags and clears the start-up delay/timer registers there. The printed legend above the rung reads 'Call initiate'.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(S:FS)JSR(Init,0);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[[Source: _MAIN rung 5 (GE) - %S00001 (#FST_SCN) NCCON; CALL Input]
NC #FST_SCN (%S00001, i.e. XIO(S:FS) = NOT first scan) guards CALL Input, so the input-handling block runs on every scan except the first. The printed legend reads 'Call Input routine'.]]>
                </Comment>
                <Text>
                  <![CDATA[XIO(S:FS)JSR(Input,0);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[[Source: _MAIN rung 7 (GE) - %S00001 (#FST_SCN) NCCON; CALL Logic]
NC #FST_SCN (%S00001, i.e. XIO(S:FS)) guards CALL Logic on every scan after the first. The legend calls it 'Call LogicCE (Cause & Effect) routine' but the CALL operand - and therefore the JSR target - is the GE routine Logic.]]>
                </Comment>
                <Text>
                  <![CDATA[XIO(S:FS)JSR(Logic,0);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[Poll Modbus communication from Murphy engine panels via MVI56E-MCM module]]>
                </Comment>
                <Text>
                  <![CDATA[XIO(S:FS)JSR(Modbus_Comm,0);]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[[Source: _MAIN rung 9 (GE) - %S00001 (#FST_SCN) NCCON; CALL Output]
NC #FST_SCN (%S00001, i.e. XIO(S:FS)) guards CALL Output on every scan after the first, so the physical outputs are driven only once the first scan is over. The printed legend reads 'Call Output routine'.]]>
                </Comment>
                <Text>
                  <![CDATA[XIO(S:FS)JSR(Output,0);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Init" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[Initialize pump and system delay timers at first scan]]>
                </Comment>
                <Text>
                  <![CDATA[[MOV(0,Pump_Timer1[0]),MOV(0,System_C_E_Delay[0])];]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[Unlatch acoustic alarm commands at initial power up]]>
                </Comment>
                <Text>
                  <![CDATA[[OTU(Tag_DO_15_INT),OTU(SA_7404_001_002_INT)];]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[Clear pump timer accumulator]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(0,Pump_Timer1[0]);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Input" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[Map physical input modules (Slot 7 DI, Slots 2-4 AI, Slot 6 HART) into program tags]]>
                </Comment>
                <Text>
                  <![CDATA[JSR(IO_Mapping_In,0);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[[Source: Input rung 3 (GE) - %S00007 (#ALW_ON) NOCON; CALL DI_1]
Unconditional call of the DI_1 block, which reads the first 16 digital inputs %I0001-%I0016 of the PLC input module and derives their alarm / alarm-inhibit bits (printed legend: 'Inputs %I0001 to %I0016 PLC Input module.'). #ALW_ON (%S00007) is always true, so the JSR is unconditional.]]>
                </Comment>
                <Text>
                  <![CDATA[JSR(DI_1,0);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[[Source: Input rung 5 (GE) - %S00007 (#ALW_ON) NOCON; CALL DI_2]
Unconditional call of the DI_2 block, the second digital-input handler (printed legend: 'Inputs %I0017 to %I0032 PLC Input module.'). The DI_2 body in this export is comment-only, so the call currently transfers control to an empty routine; it is kept because the printed call structure contains it.]]>
                </Comment>
                <Text>
                  <![CDATA[JSR(DI_2,0);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[[Source: Input rung 7 (GE) - %S00007 (#ALW_ON) NOCON; CALL AI_1]
Unconditional call of the AI_1 block, the first analogue-input handler (printed legend: 'Inputs %AI0001 to %AI008 PLC Input module.'). #ALW_ON (%S00007) is always true, so the JSR is unconditional.]]>
                </Comment>
                <Text>
                  <![CDATA[JSR(AI_1,0);]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[[Source: Input rung 9 (GE) - %S00007 (#ALW_ON) NOCON; CALL AI_2]
Unconditional call of the AI_2 block, the second analogue-input handler (printed legend: 'Inputs %AI0009 to %AI016 PLC Input module.').]]>
                </Comment>
                <Text>
                  <![CDATA[JSR(AI_2,0);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[[Source: Input rung 11 (GE) - %S00007 (#ALW_ON) NOCON; CALL AI_3]
Unconditional call of the AI_3 block, the third analogue-input handler (printed legend: 'Inputs %AI0017 to %AI024 PLC Input module.').]]>
                </Comment>
                <Text>
                  <![CDATA[JSR(AI_3,0);]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
                  <![CDATA[[Source: Input rung 13 (GE) - %S00007 (#ALW_ON) NOCON; CALL Vote_1]
Unconditional call of the Vote_1 block, which does the voting of the input signals (printed legend: 'Voting of input signals.'). It is the last rung of the block and runs every scan.]]>
                </Comment>
                <Text>
                  <![CDATA[JSR(Vote_1,0);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="DI_1" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 4 (GE) - %I00001, %M00001; NOCON -> COIL]
6401-ZSH-001 ESD-valve-open digital input %I00001 drives its alarm bit ZSH_6401_001_AL (%M00001) straight through. The source note for %I0001 reads 'Generates no latched alarms', and the rung is printed as a single NO contact into a plain coil with no reset contact.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(ZSH_6401_001)OTE(ZSH_6401_001_AL);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 5 (GE) - %M00001, %M00033; NOCON -> COIL]
Alarm-inhibit (cause-and-effect) bit ZSH_6401_001_ALI (%M00033) repeats ZSH_6401_001_AL (%M00001). This channel has no _INH symbol in the source symbol table, so the printed rung carries only the one NO contact.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(ZSH_6401_001_AL)OTE(ZSH_6401_001_ALI);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 7 (GE) - %I00002, %M00002; NOCON -> COIL]
6401-ZSL-001 ESD-valve-closed digital input %I00002 drives ZSL_6401_001_AL (%M00002) with a plain coil. The source note for %I0002 reads 'Generates no latched alarms', so there is no seal-in or reset contact.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(ZSL_6401_001)OTE(ZSL_6401_001_AL);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 8 (GE) - %M00002, %M00034; NOCON -> COIL]
Alarm-inhibit bit ZSL_6401_001_ALI (%M00034) repeats ZSL_6401_001_AL (%M00002). No _INH symbol exists for this channel, so only the single NO contact is printed.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(ZSL_6401_001_AL)OTE(ZSL_6401_001_ALI);]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 10 (GE) - %I00003, %M00700, %M00003; NOCON, NCCON -> COIL]
7503-FS-001 stop-foam push-button %I00003 drives FS_7503_001_AL (%M00003) through a NC System_Reset (%M00700) contact, so the bit is forced off while the system reset is held. The source note says %I0003 generates no latched alarms, so no seal-in branch is drawn - the reset contact is in series only.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(FS_7503_001)XIO(System_Reset)OTE(FS_7503_001_AL);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 11 (GE) - %M00003, %M00099, %M00035; NOCON, NCCON -> COIL]
FS_7503_001_ALI (%M00035) = FS_7503_001_AL (%M00003) AND NOT FS_7503_001_INH (%M00099), the cause-and-effect alarm bit consumed by Sound/CE_LOG/Vote_1.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(FS_7503_001_AL)XIO(FS_7503_001_INH)OTE(FS_7503_001_ALI);]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 13 (GE) + parallel branch row (page 1, row 504.0; BUS x=172) - %I00004, %M00004, %M00700; NOCON, NOCON, NCCON -> COIL]
Latched alarm for 7503-LS-001 AFFF tank low level: NO input %I00004 picks up LS_7503_001_AL (%M00004) and the parallel NO contact of LS_7503_001_AL (branch row joined by the bus at x=172) seals it in. The NC System_Reset (%M00700) contact sits to the right of the branch, so reset dominates and clears the latch - the drawn equivalent of set/reset in one rung.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(LS_7503_001),XIC(LS_7503_001_AL)]XIO(System_Reset)OTE(LS_7503_001_AL);]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 14 (GE) - %M00004, %M00100, %M00036; NOCON, NCCON -> COIL]
LS_7503_001_ALI (%M00036) = LS_7503_001_AL (%M00004) AND NOT LS_7503_001_INH (%M00100).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(LS_7503_001_AL)XIO(LS_7503_001_INH)OTE(LS_7503_001_ALI);]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 16 (GE) + parallel branch row (page 2, row 127.3; BUS x=172) - %I00005, %M00005, %M00700; NOCON, NOCON, NCCON -> COIL]
Latched alarm for 7503-LS-002 Diesel tank low level: NO input %I00005 picks up LS_7503_002_AL (%M00005), sealed in by its own NO contact in the parallel branch, with NC System_Reset (%M00700) in series to the right of the branch - the same seal-in-with-reset pattern as rung 13.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(LS_7503_002),XIC(LS_7503_002_AL)]XIO(System_Reset)OTE(LS_7503_002_AL);]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 17 (GE) - %M00005, %M00101, %M00037; NOCON, NCCON -> COIL]
LS_7503_002_ALI (%M00037) = LS_7503_002_AL (%M00005) AND NOT LS_7503_002_INH (%M00101).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(LS_7503_002_AL)XIO(LS_7503_002_INH)OTE(LS_7503_002_ALI);]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 19 (GE) - %I00006, %M00006; NOCON -> COIL]
Pulsed input %I00006 from output Q05 (pump A out signal) drives Pump_A_PulsIn_AL (%M00006) with a plain coil. The source note for %I0006 reads 'Generates nolatched alarms', so no latch or reset contact is drawn.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Pump_A_PulsIn)OTE(Pump_A_PulsIn_AL);]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 20 (GE) - %M00006, %M00038; NOCON -> COIL]
Pump_A_PulsIn_ALI (%M00038) repeats Pump_A_PulsIn_AL (%M00006). No _INH symbol exists for this pulsed channel, so only the one NO contact is printed.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Pump_A_PulsIn_AL)OTE(Pump_A_PulsIn_ALI);]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 22 (GE) - %I00007, %M00007; NOCON -> COIL]
Pulsed input %I00007 from output Q07 (pump B start signal) drives Pump_B_Start_PulsIn_AL (%M00007) with a plain coil. The source note for %I0007 reads 'Generates nolatched alarms'.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Pump_B_Start_PulsIn)OTE(Pump_B_Start_PulsIn_AL);]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 23 (GE) - %M00007, %M00039; NOCON -> COIL]
Pump_B_Start_PulsIn_ALI (%M00039) repeats Pump_B_Start_PulsIn_AL (%M00007); no inhibit symbol exists for this channel.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Pump_B_Start_PulsIn_AL)OTE(Pump_B_Start_PulsIn_ALI);]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 25 (GE) - %I00008, %M00008; NOCON -> COIL]
Spare digital input SpareDI_08 (%I00008) drives SpareDI_08_AL (%M00008) with a plain coil. The source note for %I0008 reads 'Generates nolatched alarms'; the spare follows the same two-rung pattern as the used channels.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SpareDI_08)OTE(SpareDI_08_AL);]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 26 (GE) - %M00008, %M00040; NOCON -> COIL]
SpareDI_08_ALI (%M00040) repeats SpareDI_08_AL (%M00008); no _INH symbol exists for the spare.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SpareDI_08_AL)OTE(SpareDI_08_ALI);]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 28 (GE) - %I00009, %M00009; NOCON -> COIL]
Standby-pump-B-inhibited input %I00009 drives Pump_B_Inhibited_AL (%M00009) with a plain coil. The source note for %I0009 reads 'Generates nolatched alarms'.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Pump_B_Inhibited)OTE(Pump_B_Inhibited_AL);]]>
                </Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 29 (GE) - %M00009, %M00041; NOCON -> COIL]
Pump_B_Inhibited_ALI (%M00041) repeats Pump_B_Inhibited_AL (%M00009); no inhibit symbol exists for this channel.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Pump_B_Inhibited_AL)OTE(Pump_B_Inhibited_ALI);]]>
                </Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 31 (GE) - %I00010, %M00010; NCCON -> COIL]
6401-ESDV-001 ESD fuel-gas push-button %I00010 is a fail-safe NC field contact, so the drawn NC contact alarms ESDV_6401_001_AL (%M00010) when the input opens. Plain coil - the source note for %I0010 reads 'Generates nolatched alarms'.]]>
                </Comment>
                <Text>
                  <![CDATA[XIO(ESDV_6401_001)OTE(ESDV_6401_001_AL);]]>
                </Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 32 (GE) - %M00010, %M00042; NOCON -> COIL]
ESDV_6401_001_ALI (%M00042) repeats ESDV_6401_001_AL (%M00010); no inhibit symbol exists for the ESDV channel.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(ESDV_6401_001_AL)OTE(ESDV_6401_001_ALI);]]>
                </Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 34 (GE) + parallel branch row (page 4, row 536.4; BUS x=172) - %I00011, %M00011, %M00700; NOCON, NOCON, NCCON -> COIL]
Latched alarm for spare input SpareDI_11: NO input %I00011 picks up SpareDI_11_AL (%M00011), the parallel NO contact of SpareDI_11_AL seals it in, and the NC System_Reset (%M00700) contact to the right of the branch clears it - identical seal-in pattern to rungs 13 and 16, so the spare channel latches too.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(SpareDI_11),XIC(SpareDI_11_AL)]XIO(System_Reset)OTE(SpareDI_11_AL);]]>
                </Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 35 (GE) - %M00011, %M00107, %M00043; NOCON, NCCON -> COIL]
SpareDI_11_ALI (%M00043) = SpareDI_11_AL (%M00011) AND NOT SpareDI_11_INH (%M00107).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SpareDI_11_AL)XIO(SpareDI_11_INH)OTE(SpareDI_11_ALI);]]>
                </Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 37 (GE) - %I00012, %M00700, %M00012; NOCON, NCCON -> COIL]
Foam-release-inhibit input %I00012 drives INHIBIT_FOAM_REL_AL (%M00012) with a NC System_Reset (%M00700) contact in series; the bit is forced off while reset is held.
!! REVIEW: AMBIGUOUS: the printed channel note for %I0012 claims 'Generates latched alarms', but the drawn rung has no seal-in branch (no BUS anywhere on pages 4-5 other than rung 34) and there is no SETCOIL/RESETCOIL, so as printed the bit is level-with-reset-override, not latched. Transcribed exactly as drawn - confirm whether the seal-in branch was omitted in the source export.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(INHIBIT_FOAM_REL)XIO(System_Reset)OTE(INHIBIT_FOAM_REL_AL);]]>
                </Text>
              </Rung>
              <Rung Number="23" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 38 (GE) - %M00012, %M00108, %M00044; NOCON, NCCON -> COIL]
INHIBIT_FOAM_REL_ALI (%M00044) = INHIBIT_FOAM_REL_AL (%M00012) AND NOT INHIBIT_FOAM_REL_INH (%M00108); per the source cross reference this bit is read by Vote_1 rung 6 and by Loc_Al.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(INHIBIT_FOAM_REL_AL)XIO(INHIBIT_FOAM_REL_INH)OTE(INHIBIT_FOAM_REL_ALI);]]>
                </Text>
              </Rung>
              <Rung Number="24" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 40 (GE) - %I00013, %M00700, %M00013; NOCON, NCCON -> COIL]
All-outputs-inhibit input %I00013 drives INHIBIT_ALL_OUTPUTS_AL (%M00013) with a NC System_Reset (%M00700) contact in series, so the bit is forced off while the system reset is held.
!! REVIEW: AMBIGUOUS: the printed channel note for %I0013 claims 'Generates latched alarms', but no seal-in branch and no SETCOIL/RESETCOIL are drawn (page 5 has no BUS at all), so as printed the bit is level-with-reset-override. Transcribed exactly as drawn - confirm source intent.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(INHIBIT_ALL_OUTPUTS)XIO(System_Reset)OTE(INHIBIT_ALL_OUTPUTS_AL);]]>
                </Text>
              </Rung>
              <Rung Number="25" Type="N">
                <Comment>
                  <![CDATA[[Source: DI_1 rung 41 (GE) - %M00013, %M00109, %M00045; NOCON, NCCON -> COIL]
INHIBIT_ALL_OUTPUTS_ALI (%M00045) = INHIBIT_ALL_OUTPUTS_AL (%M00013) AND NOT INHIBIT_ALL_OUTPUTS_INH (%M00109); the source cross reference shows it read by Shutdown, Protect, Sound, Logic and CE_LOG.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(INHIBIT_ALL_OUTPUTS_AL)XIO(INHIBIT_ALL_OUTPUTS_INH)OTE(INHIBIT_ALL_OUTPUTS_ALI);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="DI_2" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[Source routine is empty (comment-only in the GE program). Placeholder rung so the routine can be retained.]]>
                </Comment>
                <Text>
                  <![CDATA[NOP();]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="AI_1" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[DG_7404_001 (On-Card Scaling): load channel PV and setpoints into AI_Inst_DG_7404_001 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(DG_7404_001,AI_Inst_DG_7404_001.PV)MOV(20.0,AI_Inst_DG_7404_001.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_001.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_001.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_001.HiFaultSP)[OTU(AI_Inst_DG_7404_001.LoAlarmLE),OTL(AI_Inst_DG_7404_001.HasLoAlarm),OTL(AI_Inst_DG_7404_001.HasHiAlarm),OTL(AI_Inst_DG_7404_001.AllowHiLatch),OTU(AI_Inst_DG_7404_001.HasFaultWin),XIC(DG_7404_001_INH)OTE(AI_Inst_DG_7404_001.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_001.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_001.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_001);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[DG_7404_001: map AI_Inst_DG_7404_001 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_DG_7404_001.Val,DG_7404_001_VAL)[XIC(AI_Inst_DG_7404_001.ALL)OTE(DG_7404_001_ALL),XIC(AI_Inst_DG_7404_001.ALLI)OTE(DG_7404_001_ALLI),XIC(AI_Inst_DG_7404_001.ALH)OTE(DG_7404_001_ALH),XIC(AI_Inst_DG_7404_001.ALHI)OTE(DG_7404_001_ALHI),XIC(AI_Inst_DG_7404_001.FRUP)OTE(DG_7404_001_FRUP),XIC(AI_Inst_DG_7404_001.OC)OTE(DG_7404_001_OC),XIC(AI_Inst_DG_7404_001.SC)OTE(DG_7404_001_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[DG_7404_002 (On-Card Scaling): load channel PV and setpoints into AI_Inst_DG_7404_002 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(DG_7404_002,AI_Inst_DG_7404_002.PV)MOV(20.0,AI_Inst_DG_7404_002.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_002.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_002.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_002.HiFaultSP)[OTU(AI_Inst_DG_7404_002.LoAlarmLE),OTL(AI_Inst_DG_7404_002.HasLoAlarm),OTL(AI_Inst_DG_7404_002.HasHiAlarm),OTL(AI_Inst_DG_7404_002.AllowHiLatch),OTU(AI_Inst_DG_7404_002.HasFaultWin),XIC(DG_7404_002_INH)OTE(AI_Inst_DG_7404_002.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_002.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_002.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_002);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[DG_7404_002: map AI_Inst_DG_7404_002 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_DG_7404_002.Val,DG_7404_002_VAL)[XIC(AI_Inst_DG_7404_002.ALL)OTE(DG_7404_002_ALL),XIC(AI_Inst_DG_7404_002.ALLI)OTE(DG_7404_002_ALLI),XIC(AI_Inst_DG_7404_002.ALH)OTE(DG_7404_002_ALH),XIC(AI_Inst_DG_7404_002.ALHI)OTE(DG_7404_002_ALHI),XIC(AI_Inst_DG_7404_002.FRUP)OTE(DG_7404_002_FRUP),XIC(AI_Inst_DG_7404_002.OC)OTE(DG_7404_002_OC),XIC(AI_Inst_DG_7404_002.SC)OTE(DG_7404_002_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[DG_7404_003 (On-Card Scaling): load channel PV and setpoints into AI_Inst_DG_7404_003 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(DG_7404_003,AI_Inst_DG_7404_003.PV)MOV(20.0,AI_Inst_DG_7404_003.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_003.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_003.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_003.HiFaultSP)[OTU(AI_Inst_DG_7404_003.LoAlarmLE),OTL(AI_Inst_DG_7404_003.HasLoAlarm),OTL(AI_Inst_DG_7404_003.HasHiAlarm),OTL(AI_Inst_DG_7404_003.AllowHiLatch),OTU(AI_Inst_DG_7404_003.HasFaultWin),XIC(DG_7404_003_INH)OTE(AI_Inst_DG_7404_003.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_003.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_003.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_003);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[DG_7404_003: map AI_Inst_DG_7404_003 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_DG_7404_003.Val,DG_7404_003_VAL)[XIC(AI_Inst_DG_7404_003.ALL)OTE(DG_7404_003_ALL),XIC(AI_Inst_DG_7404_003.ALLI)OTE(DG_7404_003_ALLI),XIC(AI_Inst_DG_7404_003.ALH)OTE(DG_7404_003_ALH),XIC(AI_Inst_DG_7404_003.ALHI)OTE(DG_7404_003_ALHI),XIC(AI_Inst_DG_7404_003.FRUP)OTE(DG_7404_003_FRUP),XIC(AI_Inst_DG_7404_003.OC)OTE(DG_7404_003_OC),XIC(AI_Inst_DG_7404_003.SC)OTE(DG_7404_003_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
                  <![CDATA[DG_7404_004 (On-Card Scaling): load channel PV and setpoints into AI_Inst_DG_7404_004 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(DG_7404_004,AI_Inst_DG_7404_004.PV)MOV(20.0,AI_Inst_DG_7404_004.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_004.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_004.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_004.HiFaultSP)[OTU(AI_Inst_DG_7404_004.LoAlarmLE),OTL(AI_Inst_DG_7404_004.HasLoAlarm),OTL(AI_Inst_DG_7404_004.HasHiAlarm),OTL(AI_Inst_DG_7404_004.AllowHiLatch),OTU(AI_Inst_DG_7404_004.HasFaultWin),XIC(DG_7404_004_INH)OTE(AI_Inst_DG_7404_004.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_004.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_004.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_004);]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
                  <![CDATA[DG_7404_004: map AI_Inst_DG_7404_004 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_DG_7404_004.Val,DG_7404_004_VAL)[XIC(AI_Inst_DG_7404_004.ALL)OTE(DG_7404_004_ALL),XIC(AI_Inst_DG_7404_004.ALLI)OTE(DG_7404_004_ALLI),XIC(AI_Inst_DG_7404_004.ALH)OTE(DG_7404_004_ALH),XIC(AI_Inst_DG_7404_004.ALHI)OTE(DG_7404_004_ALHI),XIC(AI_Inst_DG_7404_004.FRUP)OTE(DG_7404_004_FRUP),XIC(AI_Inst_DG_7404_004.OC)OTE(DG_7404_004_OC),XIC(AI_Inst_DG_7404_004.SC)OTE(DG_7404_004_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
                  <![CDATA[DG_7404_005 (On-Card Scaling): load channel PV and setpoints into AI_Inst_DG_7404_005 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(DG_7404_005,AI_Inst_DG_7404_005.PV)MOV(20.0,AI_Inst_DG_7404_005.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_005.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_005.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_005.HiFaultSP)[OTU(AI_Inst_DG_7404_005.LoAlarmLE),OTL(AI_Inst_DG_7404_005.HasLoAlarm),OTL(AI_Inst_DG_7404_005.HasHiAlarm),OTL(AI_Inst_DG_7404_005.AllowHiLatch),OTU(AI_Inst_DG_7404_005.HasFaultWin),XIC(DG_7404_005_INH)OTE(AI_Inst_DG_7404_005.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_005.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_005.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_005);]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
                  <![CDATA[DG_7404_005: map AI_Inst_DG_7404_005 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_DG_7404_005.Val,DG_7404_005_VAL)[XIC(AI_Inst_DG_7404_005.ALL)OTE(DG_7404_005_ALL),XIC(AI_Inst_DG_7404_005.ALLI)OTE(DG_7404_005_ALLI),XIC(AI_Inst_DG_7404_005.ALH)OTE(DG_7404_005_ALH),XIC(AI_Inst_DG_7404_005.ALHI)OTE(DG_7404_005_ALHI),XIC(AI_Inst_DG_7404_005.FRUP)OTE(DG_7404_005_FRUP),XIC(AI_Inst_DG_7404_005.OC)OTE(DG_7404_005_OC),XIC(AI_Inst_DG_7404_005.SC)OTE(DG_7404_005_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
                  <![CDATA[DG_7404_006 (On-Card Scaling): load channel PV and setpoints into AI_Inst_DG_7404_006 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(DG_7404_006,AI_Inst_DG_7404_006.PV)MOV(20.0,AI_Inst_DG_7404_006.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_006.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_006.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_006.HiFaultSP)[OTU(AI_Inst_DG_7404_006.LoAlarmLE),OTL(AI_Inst_DG_7404_006.HasLoAlarm),OTL(AI_Inst_DG_7404_006.HasHiAlarm),OTL(AI_Inst_DG_7404_006.AllowHiLatch),OTU(AI_Inst_DG_7404_006.HasFaultWin),XIC(DG_7404_006_INH)OTE(AI_Inst_DG_7404_006.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_006.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_006.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_006);]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
                  <![CDATA[DG_7404_006: map AI_Inst_DG_7404_006 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_DG_7404_006.Val,DG_7404_006_VAL)[XIC(AI_Inst_DG_7404_006.ALL)OTE(DG_7404_006_ALL),XIC(AI_Inst_DG_7404_006.ALLI)OTE(DG_7404_006_ALLI),XIC(AI_Inst_DG_7404_006.ALH)OTE(DG_7404_006_ALH),XIC(AI_Inst_DG_7404_006.ALHI)OTE(DG_7404_006_ALHI),XIC(AI_Inst_DG_7404_006.FRUP)OTE(DG_7404_006_FRUP),XIC(AI_Inst_DG_7404_006.OC)OTE(DG_7404_006_OC),XIC(AI_Inst_DG_7404_006.SC)OTE(DG_7404_006_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
                  <![CDATA[DG_7404_007 (On-Card Scaling): load channel PV and setpoints into AI_Inst_DG_7404_007 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(DG_7404_007,AI_Inst_DG_7404_007.PV)MOV(20.0,AI_Inst_DG_7404_007.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_007.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_007.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_007.HiFaultSP)[OTU(AI_Inst_DG_7404_007.LoAlarmLE),OTL(AI_Inst_DG_7404_007.HasLoAlarm),OTL(AI_Inst_DG_7404_007.HasHiAlarm),OTL(AI_Inst_DG_7404_007.AllowHiLatch),OTU(AI_Inst_DG_7404_007.HasFaultWin),XIC(DG_7404_007_INH)OTE(AI_Inst_DG_7404_007.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_007.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_007.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_007);]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
                  <![CDATA[DG_7404_007: map AI_Inst_DG_7404_007 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_DG_7404_007.Val,DG_7404_007_VAL)[XIC(AI_Inst_DG_7404_007.ALL)OTE(DG_7404_007_ALL),XIC(AI_Inst_DG_7404_007.ALLI)OTE(DG_7404_007_ALLI),XIC(AI_Inst_DG_7404_007.ALH)OTE(DG_7404_007_ALH),XIC(AI_Inst_DG_7404_007.ALHI)OTE(DG_7404_007_ALHI),XIC(AI_Inst_DG_7404_007.FRUP)OTE(DG_7404_007_FRUP),XIC(AI_Inst_DG_7404_007.OC)OTE(DG_7404_007_OC),XIC(AI_Inst_DG_7404_007.SC)OTE(DG_7404_007_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
                  <![CDATA[DG_7404_008 (On-Card Scaling): load channel PV and setpoints into AI_Inst_DG_7404_008 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(DG_7404_008,AI_Inst_DG_7404_008.PV)MOV(20.0,AI_Inst_DG_7404_008.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_008.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_008.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_008.HiFaultSP)[OTU(AI_Inst_DG_7404_008.LoAlarmLE),OTL(AI_Inst_DG_7404_008.HasLoAlarm),OTL(AI_Inst_DG_7404_008.HasHiAlarm),OTL(AI_Inst_DG_7404_008.AllowHiLatch),OTU(AI_Inst_DG_7404_008.HasFaultWin),XIC(DG_7404_008_INH)OTE(AI_Inst_DG_7404_008.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_008.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_008.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_008);]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
                  <![CDATA[DG_7404_008: map AI_Inst_DG_7404_008 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_DG_7404_008.Val,DG_7404_008_VAL)[XIC(AI_Inst_DG_7404_008.ALL)OTE(DG_7404_008_ALL),XIC(AI_Inst_DG_7404_008.ALLI)OTE(DG_7404_008_ALLI),XIC(AI_Inst_DG_7404_008.ALH)OTE(DG_7404_008_ALH),XIC(AI_Inst_DG_7404_008.ALHI)OTE(DG_7404_008_ALHI),XIC(AI_Inst_DG_7404_008.FRUP)OTE(DG_7404_008_FRUP),XIC(AI_Inst_DG_7404_008.OC)OTE(DG_7404_008_OC),XIC(AI_Inst_DG_7404_008.SC)OTE(DG_7404_008_SC)];]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="AI_2" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[DG_7404_009 (On-Card Scaling): load channel PV and setpoints into AI_Inst_DG_7404_009 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(DG_7404_009,AI_Inst_DG_7404_009.PV)MOV(20.0,AI_Inst_DG_7404_009.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_009.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_009.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_009.HiFaultSP)[OTU(AI_Inst_DG_7404_009.LoAlarmLE),OTL(AI_Inst_DG_7404_009.HasLoAlarm),OTL(AI_Inst_DG_7404_009.HasHiAlarm),OTL(AI_Inst_DG_7404_009.AllowHiLatch),OTU(AI_Inst_DG_7404_009.HasFaultWin),XIC(DG_7404_009_INH)OTE(AI_Inst_DG_7404_009.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_009.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_009.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_009);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[DG_7404_009: map AI_Inst_DG_7404_009 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_DG_7404_009.Val,DG_7404_009_VAL)[XIC(AI_Inst_DG_7404_009.ALL)OTE(DG_7404_009_ALL),XIC(AI_Inst_DG_7404_009.ALLI)OTE(DG_7404_009_ALLI),XIC(AI_Inst_DG_7404_009.ALH)OTE(DG_7404_009_ALH),XIC(AI_Inst_DG_7404_009.ALHI)OTE(DG_7404_009_ALHI),XIC(AI_Inst_DG_7404_009.FRUP)OTE(DG_7404_009_FRUP),XIC(AI_Inst_DG_7404_009.OC)OTE(DG_7404_009_OC),XIC(AI_Inst_DG_7404_009.SC)OTE(DG_7404_009_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[DG_7404_010 (On-Card Scaling): load channel PV and setpoints into AI_Inst_DG_7404_010 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(DG_7404_010,AI_Inst_DG_7404_010.PV)MOV(20.0,AI_Inst_DG_7404_010.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_010.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_010.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_010.HiFaultSP)[OTU(AI_Inst_DG_7404_010.LoAlarmLE),OTL(AI_Inst_DG_7404_010.HasLoAlarm),OTL(AI_Inst_DG_7404_010.HasHiAlarm),OTL(AI_Inst_DG_7404_010.AllowHiLatch),OTU(AI_Inst_DG_7404_010.HasFaultWin),XIC(DG_7404_010_INH)OTE(AI_Inst_DG_7404_010.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_010.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_010.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_010);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[DG_7404_010: map AI_Inst_DG_7404_010 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_DG_7404_010.Val,DG_7404_010_VAL)[XIC(AI_Inst_DG_7404_010.ALL)OTE(DG_7404_010_ALL),XIC(AI_Inst_DG_7404_010.ALLI)OTE(DG_7404_010_ALLI),XIC(AI_Inst_DG_7404_010.ALH)OTE(DG_7404_010_ALH),XIC(AI_Inst_DG_7404_010.ALHI)OTE(DG_7404_010_ALHI),XIC(AI_Inst_DG_7404_010.FRUP)OTE(DG_7404_010_FRUP),XIC(AI_Inst_DG_7404_010.OC)OTE(DG_7404_010_OC),XIC(AI_Inst_DG_7404_010.SC)OTE(DG_7404_010_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[SpareAI_11 (On-Card Scaling): load channel PV and setpoints into AI_Inst_SpareAI_11 and execute AOI_AI_Channel.
 [Verification fix: GE marks %AI0011 'Defekt!!!!'. The converter left all setpoints at 0.0, which made ALL/ALH latch and OC/SC trip on any reading. Alarms disabled (channel not used in C&E); fault limits set to the standard -10/98 used by the other 4-20 mA spares.]]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(SpareAI_11,AI_Inst_SpareAI_11.PV)MOV(20.0,AI_Inst_SpareAI_11.LoAlarmSP)MOV(30.0,AI_Inst_SpareAI_11.HiAlarmSP)MOV(-10.0,AI_Inst_SpareAI_11.LoFaultSP)MOV(98.0,AI_Inst_SpareAI_11.HiFaultSP)[OTU(AI_Inst_SpareAI_11.LoAlarmLE),OTU(AI_Inst_SpareAI_11.HasLoAlarm),OTU(AI_Inst_SpareAI_11.HasHiAlarm),OTL(AI_Inst_SpareAI_11.AllowHiLatch),OTU(AI_Inst_SpareAI_11.HasFaultWin),XIC(SpareAI_11_INH)OTE(AI_Inst_SpareAI_11.Inhibit),XIC(System_Reset)OTE(AI_Inst_SpareAI_11.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_SpareAI_11.AnyActions)]AOI_AI_Channel(AI_Inst_SpareAI_11);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[SpareAI_11: map AI_Inst_SpareAI_11 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_SpareAI_11.Val,SpareAI_11_VAL)[XIC(AI_Inst_SpareAI_11.ALL)OTE(SpareAI_11_ALL),XIC(AI_Inst_SpareAI_11.ALLI)OTE(SpareAI_11_ALLI),XIC(AI_Inst_SpareAI_11.ALH)OTE(SpareAI_11_ALH),XIC(AI_Inst_SpareAI_11.ALHI)OTE(SpareAI_11_ALHI),XIC(AI_Inst_SpareAI_11.FRUP)OTE(SpareAI_11_FRUP),XIC(AI_Inst_SpareAI_11.OC)OTE(SpareAI_11_OC),XIC(AI_Inst_SpareAI_11.SC)OTE(SpareAI_11_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
                  <![CDATA[DF_7404_001 (On-Card Scaling): load channel PV and setpoints into AI_Inst_DF_7404_001 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(DF_7404_001,AI_Inst_DF_7404_001.PV)MOV(400.0,AI_Inst_DF_7404_001.LoAlarmSP)MOV(30.0,AI_Inst_DF_7404_001.HiAlarmSP)MOV(-10.0,AI_Inst_DF_7404_001.LoFaultSP)MOV(98.0,AI_Inst_DF_7404_001.HiFaultSP)[OTU(AI_Inst_DF_7404_001.LoAlarmLE),OTU(AI_Inst_DF_7404_001.HasLoAlarm),OTL(AI_Inst_DF_7404_001.HasHiAlarm),XIO(Pump_Active_1_Hour)XIC(FS_7503_001_ALI)OTE(AI_Inst_DF_7404_001.AllowHiLatch),OTU(AI_Inst_DF_7404_001.HasFaultWin),XIC(DF_7404_001_INH)OTE(AI_Inst_DF_7404_001.Inhibit),XIC(System_Reset)OTE(AI_Inst_DF_7404_001.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DF_7404_001.AnyActions)]AOI_AI_Channel(AI_Inst_DF_7404_001);]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
                  <![CDATA[DF_7404_001: map AI_Inst_DF_7404_001 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_DF_7404_001.Val,DF_7404_001_VAL)[XIC(AI_Inst_DF_7404_001.ALL)OTE(DF_7404_001_ALL),XIC(AI_Inst_DF_7404_001.ALLI)OTE(DF_7404_001_ALLI),XIC(AI_Inst_DF_7404_001.ALH)OTE(DF_7404_001_ALH),XIC(AI_Inst_DF_7404_001.ALHI)OTE(DF_7404_001_ALHI),XIC(AI_Inst_DF_7404_001.FRUP)OTE(DF_7404_001_FRUP),XIC(AI_Inst_DF_7404_001.OC)OTE(DF_7404_001_OC),XIC(AI_Inst_DF_7404_001.SC)OTE(DF_7404_001_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
                  <![CDATA[DF_7404_002 (On-Card Scaling): load channel PV and setpoints into AI_Inst_DF_7404_002 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(DF_7404_002,AI_Inst_DF_7404_002.PV)MOV(400.0,AI_Inst_DF_7404_002.LoAlarmSP)MOV(30.0,AI_Inst_DF_7404_002.HiAlarmSP)MOV(-10.0,AI_Inst_DF_7404_002.LoFaultSP)MOV(98.0,AI_Inst_DF_7404_002.HiFaultSP)[OTU(AI_Inst_DF_7404_002.LoAlarmLE),OTU(AI_Inst_DF_7404_002.HasLoAlarm),OTL(AI_Inst_DF_7404_002.HasHiAlarm),XIO(Pump_Active_1_Hour)XIC(FS_7503_001_ALI)OTE(AI_Inst_DF_7404_002.AllowHiLatch),OTU(AI_Inst_DF_7404_002.HasFaultWin),XIC(DF_7404_002_INH)OTE(AI_Inst_DF_7404_002.Inhibit),XIC(System_Reset)OTE(AI_Inst_DF_7404_002.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DF_7404_002.AnyActions)]AOI_AI_Channel(AI_Inst_DF_7404_002);]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
                  <![CDATA[DF_7404_002: map AI_Inst_DF_7404_002 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_DF_7404_002.Val,DF_7404_002_VAL)[XIC(AI_Inst_DF_7404_002.ALL)OTE(DF_7404_002_ALL),XIC(AI_Inst_DF_7404_002.ALLI)OTE(DF_7404_002_ALLI),XIC(AI_Inst_DF_7404_002.ALH)OTE(DF_7404_002_ALH),XIC(AI_Inst_DF_7404_002.ALHI)OTE(DF_7404_002_ALHI),XIC(AI_Inst_DF_7404_002.FRUP)OTE(DF_7404_002_FRUP),XIC(AI_Inst_DF_7404_002.OC)OTE(DF_7404_002_OC),XIC(AI_Inst_DF_7404_002.SC)OTE(DF_7404_002_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
                  <![CDATA[DG_7404_011R (On-Card Scaling): load channel PV and setpoints into AI_Inst_DG_7404_011R and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(DG_7404_011R,AI_Inst_DG_7404_011R.PV)MOV(1.0,AI_Inst_DG_7404_011R.LoAlarmSP)MOV(3.0,AI_Inst_DG_7404_011R.HiAlarmSP)MOV(-1.09,AI_Inst_DG_7404_011R.LoFaultSP)MOV(5.01,AI_Inst_DG_7404_011R.HiFaultSP)[OTU(AI_Inst_DG_7404_011R.LoAlarmLE),OTL(AI_Inst_DG_7404_011R.HasLoAlarm),OTL(AI_Inst_DG_7404_011R.HasHiAlarm),OTL(AI_Inst_DG_7404_011R.AllowHiLatch),MOV(-0.78125,AI_Inst_DG_7404_011R.FaultWinLo)MOV(-0.46875,AI_Inst_DG_7404_011R.FaultWinHi)OTL(AI_Inst_DG_7404_011R.HasFaultWin),XIC(DG_7404_011R_INH)OTE(AI_Inst_DG_7404_011R.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_011R.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_011R.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_011R);]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
                  <![CDATA[DG_7404_011R: map AI_Inst_DG_7404_011R outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_DG_7404_011R.Val,DG_7404_011R_VAL)[XIC(AI_Inst_DG_7404_011R.ALL)OTE(DG_7404_011R_ALL),XIC(AI_Inst_DG_7404_011R.ALLI)OTE(DG_7404_011R_ALLI),XIC(AI_Inst_DG_7404_011R.ALH)OTE(DG_7404_011R_ALH),XIC(AI_Inst_DG_7404_011R.ALHI)OTE(DG_7404_011R_ALHI),XIC(AI_Inst_DG_7404_011R.FRUP)OTE(DG_7404_011R_FRUP),XIC(AI_Inst_DG_7404_011R.OC)OTE(DG_7404_011R_OC),XIC(AI_Inst_DG_7404_011R.SC)OTE(DG_7404_011R_SC),XIC(AI_Inst_DG_7404_011R.Fault1)OTE(DG_7404_011R_FLT1)];]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
                  <![CDATA[SpareAI_15 (On-Card Scaling): load channel PV and setpoints into AI_Inst_SpareAI_15 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(SpareAI_15,AI_Inst_SpareAI_15.PV)MOV(20.0,AI_Inst_SpareAI_15.LoAlarmSP)MOV(30.0,AI_Inst_SpareAI_15.HiAlarmSP)MOV(-10.0,AI_Inst_SpareAI_15.LoFaultSP)MOV(98.0,AI_Inst_SpareAI_15.HiFaultSP)[OTU(AI_Inst_SpareAI_15.LoAlarmLE),OTL(AI_Inst_SpareAI_15.HasLoAlarm),OTL(AI_Inst_SpareAI_15.HasHiAlarm),OTL(AI_Inst_SpareAI_15.AllowHiLatch),OTU(AI_Inst_SpareAI_15.HasFaultWin),XIC(SpareAI_15_INH)OTE(AI_Inst_SpareAI_15.Inhibit),XIC(System_Reset)OTE(AI_Inst_SpareAI_15.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_SpareAI_15.AnyActions)]AOI_AI_Channel(AI_Inst_SpareAI_15);]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
                  <![CDATA[SpareAI_15: map AI_Inst_SpareAI_15 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_SpareAI_15.Val,SpareAI_15_VAL)[XIC(AI_Inst_SpareAI_15.ALL)OTE(SpareAI_15_ALL),XIC(AI_Inst_SpareAI_15.ALLI)OTE(SpareAI_15_ALLI),XIC(AI_Inst_SpareAI_15.ALH)OTE(SpareAI_15_ALH),XIC(AI_Inst_SpareAI_15.ALHI)OTE(SpareAI_15_ALHI),XIC(AI_Inst_SpareAI_15.FRUP)OTE(SpareAI_15_FRUP),XIC(AI_Inst_SpareAI_15.OC)OTE(SpareAI_15_OC),XIC(AI_Inst_SpareAI_15.SC)OTE(SpareAI_15_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
                  <![CDATA[SpareAI_16 (On-Card Scaling): load channel PV and setpoints into AI_Inst_SpareAI_16 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(SpareAI_16,AI_Inst_SpareAI_16.PV)MOV(20.0,AI_Inst_SpareAI_16.LoAlarmSP)MOV(30.0,AI_Inst_SpareAI_16.HiAlarmSP)MOV(-10.0,AI_Inst_SpareAI_16.LoFaultSP)MOV(98.0,AI_Inst_SpareAI_16.HiFaultSP)[OTU(AI_Inst_SpareAI_16.LoAlarmLE),OTL(AI_Inst_SpareAI_16.HasLoAlarm),OTL(AI_Inst_SpareAI_16.HasHiAlarm),OTL(AI_Inst_SpareAI_16.AllowHiLatch),OTU(AI_Inst_SpareAI_16.HasFaultWin),XIC(SpareAI_16_INH)OTE(AI_Inst_SpareAI_16.Inhibit),XIC(System_Reset)OTE(AI_Inst_SpareAI_16.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_SpareAI_16.AnyActions)]AOI_AI_Channel(AI_Inst_SpareAI_16);]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
                  <![CDATA[SpareAI_16: map AI_Inst_SpareAI_16 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_SpareAI_16.Val,SpareAI_16_VAL)[XIC(AI_Inst_SpareAI_16.ALL)OTE(SpareAI_16_ALL),XIC(AI_Inst_SpareAI_16.ALLI)OTE(SpareAI_16_ALLI),XIC(AI_Inst_SpareAI_16.ALH)OTE(SpareAI_16_ALH),XIC(AI_Inst_SpareAI_16.ALHI)OTE(SpareAI_16_ALHI),XIC(AI_Inst_SpareAI_16.FRUP)OTE(SpareAI_16_FRUP),XIC(AI_Inst_SpareAI_16.OC)OTE(SpareAI_16_OC),XIC(AI_Inst_SpareAI_16.SC)OTE(SpareAI_16_SC)];]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="AI_3" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[PST_7002_001 (On-Card Scaling): load channel PV and setpoints into AI_Inst_PST_7002_001 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(PST_7002_001,AI_Inst_PST_7002_001.PV)MOV(50.0,AI_Inst_PST_7002_001.LoAlarmSP)MOV(0.0,AI_Inst_PST_7002_001.HiAlarmSP)MOV(-10.0,AI_Inst_PST_7002_001.LoFaultSP)MOV(98.0,AI_Inst_PST_7002_001.HiFaultSP)[OTL(AI_Inst_PST_7002_001.LoAlarmLE),OTL(AI_Inst_PST_7002_001.HasLoAlarm),OTU(AI_Inst_PST_7002_001.HasHiAlarm),OTL(AI_Inst_PST_7002_001.AllowHiLatch),OTU(AI_Inst_PST_7002_001.HasFaultWin),XIC(PST_7002_001_INH)OTE(AI_Inst_PST_7002_001.Inhibit),XIC(System_Reset)OTE(AI_Inst_PST_7002_001.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_PST_7002_001.AnyActions)]AOI_AI_Channel(AI_Inst_PST_7002_001);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[PST_7002_001: map AI_Inst_PST_7002_001 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_PST_7002_001.Val,PST_7002_001_VAL)[XIC(AI_Inst_PST_7002_001.ALL)OTE(PST_7002_001_ALL),XIC(AI_Inst_PST_7002_001.ALLI)OTE(PST_7002_001_ALLI),XIC(AI_Inst_PST_7002_001.ALH)OTE(PST_7002_001_ALH),XIC(AI_Inst_PST_7002_001.ALHI)OTE(PST_7002_001_ALHI),XIC(AI_Inst_PST_7002_001.FRUP)OTE(PST_7002_001_FRUP),XIC(AI_Inst_PST_7002_001.OC)OTE(PST_7002_001_OC),XIC(AI_Inst_PST_7002_001.SC)OTE(PST_7002_001_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[PST_6401_001 (On-Card Scaling): load channel PV and setpoints into AI_Inst_PST_6401_001 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(PST_6401_001,AI_Inst_PST_6401_001.PV)MOV(400.0,AI_Inst_PST_6401_001.LoAlarmSP)MOV(100.0,AI_Inst_PST_6401_001.HiAlarmSP)MOV(-17.0,AI_Inst_PST_6401_001.LoFaultSP)MOV(147.0,AI_Inst_PST_6401_001.HiFaultSP)[OTU(AI_Inst_PST_6401_001.LoAlarmLE),OTL(AI_Inst_PST_6401_001.HasLoAlarm),OTL(AI_Inst_PST_6401_001.HasHiAlarm),OTL(AI_Inst_PST_6401_001.AllowHiLatch),OTU(AI_Inst_PST_6401_001.HasFaultWin),XIC(PST_6401_001_INH)OTE(AI_Inst_PST_6401_001.Inhibit),XIC(System_Reset)OTE(AI_Inst_PST_6401_001.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_PST_6401_001.AnyActions)]AOI_AI_Channel(AI_Inst_PST_6401_001);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[PST_6401_001: map AI_Inst_PST_6401_001 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_PST_6401_001.Val,PST_6401_001_VAL)[XIC(AI_Inst_PST_6401_001.ALL)OTE(PST_6401_001_ALL),XIC(AI_Inst_PST_6401_001.ALLI)OTE(PST_6401_001_ALLI),XIC(AI_Inst_PST_6401_001.ALH)OTE(PST_6401_001_ALH),XIC(AI_Inst_PST_6401_001.ALHI)OTE(PST_6401_001_ALHI),XIC(AI_Inst_PST_6401_001.FRUP)OTE(PST_6401_001_FRUP),XIC(AI_Inst_PST_6401_001.OC)OTE(PST_6401_001_OC),XIC(AI_Inst_PST_6401_001.SC)OTE(PST_6401_001_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[PST_7503_001 (On-Card Scaling): load channel PV and setpoints into AI_Inst_PST_7503_001 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(PST_7503_001,AI_Inst_PST_7503_001.PV)MOV(400.0,AI_Inst_PST_7503_001.LoAlarmSP)MOV(50.0,AI_Inst_PST_7503_001.HiAlarmSP)MOV(-10.0,AI_Inst_PST_7503_001.LoFaultSP)MOV(102.0,AI_Inst_PST_7503_001.HiFaultSP)[OTU(AI_Inst_PST_7503_001.LoAlarmLE),OTL(AI_Inst_PST_7503_001.HasLoAlarm),OTL(AI_Inst_PST_7503_001.HasHiAlarm),OTL(AI_Inst_PST_7503_001.AllowHiLatch),OTU(AI_Inst_PST_7503_001.HasFaultWin),XIC(PST_7503_001_INH)OTE(AI_Inst_PST_7503_001.Inhibit),XIC(System_Reset)OTE(AI_Inst_PST_7503_001.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_PST_7503_001.AnyActions)]AOI_AI_Channel(AI_Inst_PST_7503_001);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[PST_7503_001: map AI_Inst_PST_7503_001 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_PST_7503_001.Val,PST_7503_001_VAL)[XIC(AI_Inst_PST_7503_001.ALL)OTE(PST_7503_001_ALL),XIC(AI_Inst_PST_7503_001.ALLI)OTE(PST_7503_001_ALLI),XIC(AI_Inst_PST_7503_001.ALH)OTE(PST_7503_001_ALH),XIC(AI_Inst_PST_7503_001.ALHI)OTE(PST_7503_001_ALHI),XIC(AI_Inst_PST_7503_001.FRUP)OTE(PST_7503_001_FRUP),XIC(AI_Inst_PST_7503_001.OC)OTE(PST_7503_001_OC),XIC(AI_Inst_PST_7503_001.SC)OTE(PST_7503_001_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
                  <![CDATA[FR_7503_001_002 (On-Card Scaling): load channel PV and setpoints into AI_Inst_FR_7503_001_002 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(FR_7503_001_002,AI_Inst_FR_7503_001_002.PV)MOV(400.0,AI_Inst_FR_7503_001_002.LoAlarmSP)MOV(30.0,AI_Inst_FR_7503_001_002.HiAlarmSP)MOV(-10.0,AI_Inst_FR_7503_001_002.LoFaultSP)MOV(100.0,AI_Inst_FR_7503_001_002.HiFaultSP)[OTU(AI_Inst_FR_7503_001_002.LoAlarmLE),OTU(AI_Inst_FR_7503_001_002.HasLoAlarm),OTL(AI_Inst_FR_7503_001_002.HasHiAlarm),XIO(Pump_Active_1_Hour)XIC(FS_7503_001_ALI)OTE(AI_Inst_FR_7503_001_002.AllowHiLatch),OTU(AI_Inst_FR_7503_001_002.HasFaultWin),XIC(FR_7503_001_002_INH)OTE(AI_Inst_FR_7503_001_002.Inhibit),XIC(System_Reset)OTE(AI_Inst_FR_7503_001_002.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_FR_7503_001_002.AnyActions)]AOI_AI_Channel(AI_Inst_FR_7503_001_002);]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
                  <![CDATA[FR_7503_001_002: map AI_Inst_FR_7503_001_002 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_FR_7503_001_002.Val,FR_7503_001_002_VAL)[XIC(AI_Inst_FR_7503_001_002.ALL)OTE(FR_7503_001_002_ALL),XIC(AI_Inst_FR_7503_001_002.ALLI)OTE(FR_7503_001_002_ALLI),XIC(AI_Inst_FR_7503_001_002.ALH)OTE(FR_7503_001_002_ALH),XIC(AI_Inst_FR_7503_001_002.ALHI)OTE(FR_7503_001_002_ALHI),XIC(AI_Inst_FR_7503_001_002.FRUP)OTE(FR_7503_001_002_FRUP),XIC(AI_Inst_FR_7503_001_002.OC)OTE(FR_7503_001_002_OC),XIC(AI_Inst_FR_7503_001_002.SC)OTE(FR_7503_001_002_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
                  <![CDATA[SpareAI_21 (On-Card Scaling): load channel PV and setpoints into AI_Inst_SpareAI_21 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(SpareAI_21,AI_Inst_SpareAI_21.PV)MOV(400.0,AI_Inst_SpareAI_21.LoAlarmSP)MOV(30.0,AI_Inst_SpareAI_21.HiAlarmSP)MOV(-10.0,AI_Inst_SpareAI_21.LoFaultSP)MOV(100.0,AI_Inst_SpareAI_21.HiFaultSP)[OTU(AI_Inst_SpareAI_21.LoAlarmLE),OTL(AI_Inst_SpareAI_21.HasLoAlarm),OTL(AI_Inst_SpareAI_21.HasHiAlarm),OTL(AI_Inst_SpareAI_21.AllowHiLatch),OTU(AI_Inst_SpareAI_21.HasFaultWin),XIC(SpareAI_21_INH)OTE(AI_Inst_SpareAI_21.Inhibit),XIC(System_Reset)OTE(AI_Inst_SpareAI_21.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_SpareAI_21.AnyActions)]AOI_AI_Channel(AI_Inst_SpareAI_21);]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
                  <![CDATA[SpareAI_21: map AI_Inst_SpareAI_21 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_SpareAI_21.Val,SpareAI_21_VAL)[XIC(AI_Inst_SpareAI_21.ALL)OTE(SpareAI_21_ALL),XIC(AI_Inst_SpareAI_21.ALLI)OTE(SpareAI_21_ALLI),XIC(AI_Inst_SpareAI_21.ALH)OTE(SpareAI_21_ALH),XIC(AI_Inst_SpareAI_21.ALHI)OTE(SpareAI_21_ALHI),XIC(AI_Inst_SpareAI_21.FRUP)OTE(SpareAI_21_FRUP),XIC(AI_Inst_SpareAI_21.OC)OTE(SpareAI_21_OC),XIC(AI_Inst_SpareAI_21.SC)OTE(SpareAI_21_SC)];]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
                  <![CDATA[FR_7503_003 (On-Card Scaling): load channel PV and setpoints into AI_Inst_FR_7503_003 and execute AOI_AI_Channel.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(FR_7503_003,AI_Inst_FR_7503_003.PV)MOV(400.0,AI_Inst_FR_7503_003.LoAlarmSP)MOV(30.0,AI_Inst_FR_7503_003.HiAlarmSP)MOV(-10.0,AI_Inst_FR_7503_003.LoFaultSP)MOV(100.0,AI_Inst_FR_7503_003.HiFaultSP)[OTU(AI_Inst_FR_7503_003.LoAlarmLE),OTU(AI_Inst_FR_7503_003.HasLoAlarm),OTL(AI_Inst_FR_7503_003.HasHiAlarm),XIO(Pump_Active_1_Hour)XIC(FS_7503_001_ALI)OTE(AI_Inst_FR_7503_003.AllowHiLatch),OTU(AI_Inst_FR_7503_003.HasFaultWin),XIC(FR_7503_003_INH)OTE(AI_Inst_FR_7503_003.Inhibit),XIC(System_Reset)OTE(AI_Inst_FR_7503_003.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_FR_7503_003.AnyActions)]AOI_AI_Channel(AI_Inst_FR_7503_003);]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
                  <![CDATA[FR_7503_003: map AI_Inst_FR_7503_003 outputs to global channel tags.]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(AI_Inst_FR_7503_003.Val,FR_7503_003_VAL)[XIC(AI_Inst_FR_7503_003.ALL)OTE(FR_7503_003_ALL),XIC(AI_Inst_FR_7503_003.ALLI)OTE(FR_7503_003_ALLI),XIC(AI_Inst_FR_7503_003.ALH)OTE(FR_7503_003_ALH),XIC(AI_Inst_FR_7503_003.ALHI)OTE(FR_7503_003_ALHI),XIC(AI_Inst_FR_7503_003.FRUP)OTE(FR_7503_003_FRUP),XIC(AI_Inst_FR_7503_003.OC)OTE(FR_7503_003_OC),XIC(AI_Inst_FR_7503_003.SC)OTE(FR_7503_003_SC)];]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Vote_1" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[[Source: Vote_1 rung 2 (GE, page 0) - DG_7404_001..010_ALLI NO contacts (%M00425-%M00434); the ten branches are wrapped on the sheet as 4 contact rows x 3 contact columns (columns x=25-100, 172-243, 315-387) of one OR chain; OTE Voting_DG_7404_ALLI %M00605]
Voting of the low alarm (_ALLI) of the pump-house IR point gas detectors: any of the ten DG_7404_001..010 low alarms (%M00425-%M00434, all NO contacts) operates Voting_DG_7404_ALLI (%M00605), which the cause & effect routine CE_LOG uses. The sheet wraps the ten parallel branches of this one OR chain into three contact columns joined by the bracket wires.
!! REVIEW: VERIFICATION ITEM: the printed mesh is read as a plain OR of all contacts (the columns are a sheet-layout wrap of one OR chain). The alternative reading is one alarm per detector column AND-ed across columns; it is rejected because the same drawing convention would make Voting_All_Inhibits require an inhibit in every column. Confirm against the Proficy source before deployment.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(DG_7404_001_ALLI),XIC(DG_7404_002_ALLI),XIC(DG_7404_003_ALLI),XIC(DG_7404_004_ALLI),XIC(DG_7404_005_ALLI),XIC(DG_7404_006_ALLI),XIC(DG_7404_007_ALLI),XIC(DG_7404_008_ALLI),XIC(DG_7404_009_ALLI),XIC(DG_7404_010_ALLI)]OTE(Voting_DG_7404_ALLI);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[[Source: Vote_1 rung 4 (GE, page 1) - DG_7404_001..010_ALHI NO contacts (%M00377-%M00386); the ten branches are wrapped on the sheet as 4 contact rows x 3 contact columns (columns x=25-100, 172-243, 315-387) of one OR chain; OTE Voting_DG_7404_ALHI %M00606]
Voting of the high alarm (_ALHI) of the pump-house IR point gas detectors: any of the ten DG_7404_001..010 high alarms (%M00377-%M00386, all NO contacts) operates Voting_DG_7404_ALHI (%M00606) for the cause & effect routine CE_LOG. Same drawing convention as rung 2 - three wrapped columns of one OR chain.
!! REVIEW: VERIFICATION ITEM: the printed mesh is read as a plain OR of all contacts (the columns are a sheet-layout wrap of one OR chain). The alternative reading is one alarm per detector column AND-ed across columns; it is rejected because the same drawing convention would make Voting_All_Inhibits require an inhibit in every column. Confirm against the Proficy source before deployment.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(DG_7404_001_ALHI),XIC(DG_7404_002_ALHI),XIC(DG_7404_003_ALHI),XIC(DG_7404_004_ALHI),XIC(DG_7404_005_ALHI),XIC(DG_7404_006_ALHI),XIC(DG_7404_007_ALHI),XIC(DG_7404_008_ALHI),XIC(DG_7404_009_ALHI),XIC(DG_7404_010_ALHI)]OTE(Voting_DG_7404_ALHI);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[[Source: Vote_1 rungs 6+7 (GE, pages 2-3) - printed rung 6 ends in a horizontal connector ('+' circle, no operand) that reappears as the '+' element at the start of printed rung 7, so both meshes are one net: 32 _INH contacts (%M00097-%M00128, 5 columns) OR-ed with 24 _INH contacts (%M00449-%M00472, 4 columns); OTE Voting_All_Inhibits %M00607]
Voting of all inhibits from all inputs. The digital-input inhibit bits (%M00097-%M00128, 32 NO contacts) are OR-ed with the analogue inhibit field %M00449-%M00472 (24 NO contacts) to drive Voting_All_Inhibits (%M00607). Printed rung 6 ends in a horizontal connector - the un-named '+' circle is the same node as the '+' contact opening printed rung 7 - so the two meshes are one net, emitted as one Logix rung; DG_7404_011R_INH (%M00462) legitimately appears twice in printed rung 7.
!! REVIEW: VERIFICATION ITEM: the printed mesh is read as a plain OR of all contacts (the columns are a sheet-layout wrap of one OR chain). The alternative reading is one alarm per detector column AND-ed across columns; it is rejected because the same drawing convention would make Voting_All_Inhibits require an inhibit in every column. Confirm against the Proficy source before deployment.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(ZSH_6401_001_INH),XIC(ZSL_6401_001_INH),XIC(FS_7503_001_INH),XIC(LS_7503_001_INH),XIC(LS_7503_002_INH),XIC(Pump_A_PulsIn_INH),XIC(Pump_B_Start_PulsIn_INH),XIC(SpareDI_08_INH),XIC(Pump_B_Inhibited_INH),XIC(ESDV_6401_001_INH),XIC(SpareDI_11_INH),XIC(INHIBIT_FOAM_REL_INH),XIC(INHIBIT_ALL_OUTPUTS_INH),XIC(SpareDI_14_INH),XIC(SpareDI_15_INH),XIC(SpareDI_16_INH),XIC(SpareDI_17_INH),XIC(SpareDI_18_INH),XIC(SpareDI_19_INH),XIC(SpareDI_20_INH),XIC(SpareDI_21_INH),XIC(SpareDI_22_INH),XIC(SpareDI_23_INH),XIC(SpareDI_24_INH),XIC(SpareDI_25_INH),XIC(SpareDI_26_INH),XIC(SpareDI_27_INH),XIC(SpareDI_28_INH),XIC(SpareDI_29_INH),XIC(SpareDI_30_INH),XIC(SpareDI_31_INH),XIC(SpareDI_32_INH),XIC(DG_7404_001_INH),XIC(DG_7404_002_INH),XIC(DG_7404_003_INH),XIC(DG_7404_004_INH),XIC(DG_7404_005_INH),XIC(DG_7404_006_INH),XIC(DG_7404_007_INH),XIC(DG_7404_008_INH),XIC(DG_7404_009_INH),XIC(DG_7404_010_INH),XIC(DG_7404_011R_INH),XIC(DF_7404_001_INH),XIC(DF_7404_002_INH),XIC(SpareAI_15_INH),XIC(SpareAI_16_INH),XIC(PST_7002_001_INH),XIC(PST_6401_001_INH),XIC(PST_7503_001_INH),XIC(FR_7503_001_002_INH),XIC(SpareAI_21_INH),XIC(FR_7503_003_INH),XIC(SpareAI_23_INH),XIC(SpareAI_24_INH)]OTE(Voting_All_Inhibits);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[[Source: Vote_1 rungs 9+10 (GE, pages 5 and 7) - printed rung 9 ends in a horizontal connector ('+' circle, no operand) matched by the '+' element at the start of printed rung 10: 32 _OC contacts (%M00129-%M00160, 5 columns) OR-ed with 49 _OC/_SC contacts (%M00473-%M00520 plus DG_7404_011R_FLT1 %M00534, 5 columns); OTE Voting_All_Faults %M00608]
Voting of all faults from all inputs. The digital-input open-circuit bits (%M00129-%M00160, 32 NO contacts) are OR-ed with the analogue open/short-circuit fault field of printed rung 10 (%M00473-%M00520 and DG_7404_011R_FLT1 %M00534, 49 NO contacts) to drive Voting_All_Faults (%M00608). Printed rung 9 ends in the same horizontal connector ('+' circle) matched by the '+' contact opening printed rung 10, so both meshes are one net, emitted as one Logix rung.
!! REVIEW: VERIFICATION ITEM: the printed mesh is read as a plain OR of all contacts (the columns are a sheet-layout wrap of one OR chain). The alternative reading is one alarm per detector column AND-ed across columns; it is rejected because the same drawing convention would make Voting_All_Inhibits require an inhibit in every column. Confirm against the Proficy source before deployment.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(ZSH_6401_001_OC),XIC(ZSL_6401_001_OC),XIC(FS_7503_001_OC),XIC(LS_7503_001_OC),XIC(LS_7503_002_OC),XIC(Pump_A_PulsIn_OC),XIC(Pump_B_Start_PulsIn_OC),XIC(SpareDI_08_OC),XIC(Pump_B_Inhibited_OC),XIC(ESDV_6401_001_OC),XIC(SpareDI_11_OC),XIC(INHIBIT_FOAM_REL_OC),XIC(INHIBIT_ALL_OUTPUTS_OC),XIC(SpareDI_14_OC),XIC(SpareDI_15_OC),XIC(SpareDI_16_OC),XIC(SpareDI_17_OC),XIC(SpareDI_18_OC),XIC(SpareDI_19_OC),XIC(SpareDI_20_OC),XIC(SpareDI_21_OC),XIC(SpareDI_22_OC),XIC(SpareDI_23_OC),XIC(SpareDI_24_OC),XIC(SpareDI_25_OC),XIC(SpareDI_26_OC),XIC(SpareDI_27_OC),XIC(SpareDI_28_OC),XIC(SpareDI_29_OC),XIC(SpareDI_30_OC),XIC(SpareDI_31_OC),XIC(SpareDI_32_OC),XIC(DG_7404_001_OC),XIC(DG_7404_001_SC),XIC(DG_7404_002_OC),XIC(DG_7404_002_SC),XIC(DG_7404_003_OC),XIC(DG_7404_003_SC),XIC(DG_7404_004_OC),XIC(DG_7404_004_SC),XIC(DG_7404_005_OC),XIC(DG_7404_005_SC),XIC(DG_7404_006_OC),XIC(DG_7404_006_SC),XIC(DG_7404_007_OC),XIC(DG_7404_007_SC),XIC(DG_7404_008_OC),XIC(DG_7404_008_SC),XIC(DG_7404_009_OC),XIC(DG_7404_009_SC),XIC(DG_7404_010_OC),XIC(DG_7404_010_SC),XIC(SpareAI_11_OC),XIC(SpareAI_11_SC),XIC(DF_7404_001_OC),XIC(DF_7404_001_SC),XIC(DF_7404_002_OC),XIC(DF_7404_002_SC),XIC(DG_7404_011R_OC),XIC(DG_7404_011R_SC),XIC(SpareAI_15_OC),XIC(SpareAI_15_SC),XIC(SpareAI_16_OC),XIC(SpareAI_16_SC),XIC(PST_7002_001_OC),XIC(PST_7002_001_SC),XIC(PST_6401_001_OC),XIC(PST_6401_001_SC),XIC(PST_7503_001_OC),XIC(PST_7503_001_SC),XIC(FR_7503_001_002_OC),XIC(FR_7503_001_002_SC),XIC(SpareAI_21_OC),XIC(SpareAI_21_SC),XIC(FR_7503_003_OC),XIC(FR_7503_003_SC),XIC(SpareAI_23_OC),XIC(SpareAI_23_SC),XIC(SpareAI_24_OC),XIC(SpareAI_24_SC),XIC(DG_7404_011R_FLT1)]OTE(Voting_All_Faults);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Logic" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[1.0 second clock generator: 1000 ms self-resetting timer for pulsing flashers/indicators.]]>
                </Comment>
                <Text>
                  <![CDATA[XIO(TMR_T_SEC.DN)TON(TMR_T_SEC,1000,0);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[1.0 second square wave pulse: 500 ms ON / 500 ms OFF.]]>
                </Comment>
                <Text>
                  <![CDATA[LES(TMR_T_SEC.ACC,500)OTE(T_SEC_PULSE);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[1.0 minute clock generator: 60,000 ms self-resetting timer for wire-supervision pulse testing.]]>
                </Comment>
                <Text>
                  <![CDATA[XIO(TMR_T_MIN.DN)TON(TMR_T_MIN,60000,0);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[1.0 minute square wave pulse: 30 s ON / 30 s OFF.]]>
                </Comment>
                <Text>
                  <![CDATA[LES(TMR_T_MIN.ACC,30000)OTE(T_MIN_PULSE);]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[Master System Reset: Triggered by panel PB E11 (TB-07 21&22), HMI touch button, auto startup reset, or first scan]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(System_Reset_PB),XIC(System_Reset_HMI),XIC(System_Reset_Startup),XIC(S:FS)]OTE(System_Reset);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[Native Logix HMI Reset timer: holds System_Reset_HMI active for 5.0 seconds (5000 ms, matching GE ONDTR 50 tenths) before auto-clearing.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(System_Reset_HMI)TON(TMR_HMI_Reset,5000,0);]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
                  <![CDATA[When the 2.0-second HMI reset timer completes, automatically unlatch System_Reset_HMI back to 0 and reset the timer.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_HMI_Reset.DN)[OTU(System_Reset_HMI),RES(TMR_HMI_Reset)];]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
                  <![CDATA[Read controller minor-fault bits every scan. Replaces GE system bits #LOW_BAT, #LOS_IOM, #HRD_FLT used by the Sound routine (PLC_Fault annunciation).]]>
                </Comment>
                <Text>
                  <![CDATA[GSV(FaultLog,,MinorFaultBits,Sys_MinorFaultBits);]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
                  <![CDATA[Battery / energy-storage minor fault (bit 10) -> SYS_LOW_BAT (GE #LOW_BAT).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Sys_MinorFaultBits.10)OTE(SYS_LOW_BAT);]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
                  <![CDATA[I/O minor fault, e.g. lost module connection (bit 3) -> SYS_LOS_IOM (GE #LOS_IOM). Requires I/O modules configured NOT to major-fault the controller on connection loss.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Sys_MinorFaultBits.3)OTE(SYS_LOS_IOM);]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
                  <![CDATA[Program (bit 4) or watchdog (bit 6) minor fault -> SYS_HRD_FLT (GE #HRD_FLT).]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(Sys_MinorFaultBits.4),XIC(Sys_MinorFaultBits.6)]OTE(SYS_HRD_FLT);]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
                  <![CDATA[Clear controller minor-fault bits on System Reset (replaces GE MOVE 0/1 + SVC_REQ 14 'clear PLC/IO fault table'). S:MINOR is a read-only status flag in Logix, so the documented SSV FaultLog.MinorFaultBits method is used.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(System_Reset)SSV(FaultLog,,MinorFaultBits,Sys_FaultClearZero);]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
                  <![CDATA[Detector warm-up delay timer: 120 seconds (120,000 ms) before Cause & Effect trip logic is enabled.]]>
                </Comment>
                <Text>
                  <![CDATA[TON(TMR_C_E_Delay,120000,0);]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
                  <![CDATA[T00002 turns ON when the 120-second detector warm-up timer completes.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_C_E_Delay.DN)OTE(T00002);]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
                  <![CDATA[Auto-reset at 118 seconds (2.0 s before the 120s warm-up completes): pulses System_Reset_Startup to wipe warm-up spikes before C&E logic goes live.]]>
                </Comment>
                <Text>
                  <![CDATA[GEQ(TMR_C_E_Delay.ACC,118000)XIO(TMR_C_E_Delay.DN)OTE(System_Reset_Startup);]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
                  <![CDATA[Execute Cause & Effect shutdown logic (CE_LOG) once detector warm-up delay is complete (T00002 = 1).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(T00002)JSR(CE_LOG,0);]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
                  <![CDATA[Execute Sounder and Alarm horn routine on all scans except first scan.]]>
                </Comment>
                <Text>
                  <![CDATA[XIO(S:FS)JSR(Sound,0);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="CE_LOG" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[Cause & Effect trips for P2100/P2200, P3600/P3700 booster pumps and PumpShutdown: activated on any high gas voting, open-path gas, fire detectors, ESD valve closed, or deluge pressure switch.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(Voting_DG_7404_ALHI),XIC(DG_7404_011R_ALHI),XIC(FR_7503_003_ALHI),XIC(DF_7404_001_ALHI),XIC(PST_6401_001_ALHI),XIC(DF_7404_002_ALHI),XIC(ZSL_6401_001_ALI),XIC(FR_7503_001_002_ALHI),XIC(ESDV_6401_001_ALI)][OTE(P2100_P2200_INT),OTE(P3600_P3700_INT),OTE(PumpShutdown_INT)];]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 5 (GE), page 1 row 32.76 - NO contacts %M00606 %M00390 %M00398 %M00388 %M00389 %M00394 %M00396 in parallel -> OTE %M00225]
Cause and effect, ESD fuel gas valve: the same fire/gas causes except the ESD valve button - gas voting %M00606, 7404-DG-011R %M00390, 7503-FR-003 %M00398, 7503-FR-001/002 %M00396, 7404-DF-001 %M00388, 7404-DF-002 %M00389 and 6401-PST-001 %M00394 - are seven parallel branches on one node that drives EY_6401_001_002_INT %M00225 (6401-EY-001/002 ESD fuel gas valve shutdown).]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(Voting_DG_7404_ALHI),XIC(DG_7404_011R_ALHI),XIC(FR_7503_003_ALHI),XIC(DF_7404_001_ALHI),XIC(PST_6401_001_ALHI),XIC(DF_7404_002_ALHI),XIC(FR_7503_001_002_ALHI)]OTE(EY_6401_001_002_INT);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 8 (GE), page 2 row 32.76 - NO %M00388 %M00389 %M00396 %M00398 %M00229 in parallel, then NO %M00035, NC %M00700, NC %M00621 -> OTE %M00229]
Start of pump A: flame detector 7404-DF-001 %M00388, 7404-DF-002 %M00389, foam release 7503-FR-001/002 %M00396, 7503-FR-003 %M00398 or the pump's own seal-in contact PUMP_A_INT %M00229 request the deluge pump. The request is passed only while the stop foam button 7503-FS-001 %M00035 is not inhibited, System_Reset %M00700 is not pushed and the 60-minute run limit Pump_Active_1_Hour %M00621 is not reached; the result latches PUMP_A_INT %M00229.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(DF_7404_001_ALHI),XIC(DF_7404_002_ALHI),XIC(FR_7503_001_002_ALHI),XIC(FR_7503_003_ALHI),XIC(PUMP_A_INT)]XIC(FS_7503_001_ALI)XIO(System_Reset)XIO(Pump_Active_1_Hour)OTE(PUMP_A_INT);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 9 (GE), page 2 row 807.48 - NO %M00229, NO #T_SEC %S00005 -> UPCTR %R00245 (Pump_Timer13) PV 3600 -> OTE %M00621]
Pump A active-hour counter: GE UPCTR with register Pump_Timer13 %R00245 and preset PV 3600 counts the #T_SEC one-second pulse %S00005 while PUMP_A_INT %M00229 is on, i.e. it times out after 60 minutes. Converted to CTU tag CTR_Pump_A_Hour with preset 3600.
!! REVIEW: AMBIGUOUS: the R (reset) input of the UPCTR is wired to 7503-FS-001 %M00035, System_Reset %M00700 and the counter's own done bit Pump_Active_1_Hour %M00621 in parallel, so the counter clears itself as soon as it reaches 3600 and Pump_Active_1_Hour %M00621 is true for a single scan only. That self-reset is reproduced exactly as printed.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PUMP_A_INT)XIC(T_SEC_PULSE)CTU(CTR_Pump_A_Hour,3600,0);]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 9 (GE), page 2 row 807.48 - derived: counter done -> OTE %M00621]
Done contact of the pump A active-hour counter drives Pump_Active_1_Hour %M00621, as the %M00621 coil at the output of the GE UPCTR block did. It needs its own rung because a CTU done bit is a counter member, not a BOOL tag.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(CTR_Pump_A_Hour.DN)OTE(Pump_Active_1_Hour);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 9 (GE), page 2 row 807.48 - derived: R input of the UPCTR, NC %M00035, NO %M00700, NO %M00621]
Reset input R of the pump A active-hour counter: 7503-FS-001 stop foam button not inhibited (located NC, %M00035), System_Reset %M00700, or the counter's own done bit Pump_Active_1_Hour %M00621 reset the accumulated value. A Logix CTU has no reset pin, so this is RES(CTR_Pump_A_Hour) with the same conditioning logic.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIO(FS_7503_001_ALI),XIC(System_Reset),XIC(Pump_Active_1_Hour)]RES(CTR_Pump_A_Hour);]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 11 (GE), page 3 row 305.64 - NO %M00229 -> ONDTR TENTHS %T00003 (Pump_Timer1 %R00209) PV 300; R input: NO %M00395, NC %M00229]
Pump A deluge retry timer: GE ONDTR TENTHS %T00003 (retentive on-delay, register Pump_Timer1 %R00209) with preset 300 tenths = 30000 ms = 30 s, converted to TON tag TMR_T00003. The R input of the block is wired to 7503-PST-001 deluge line pressure high %M00395 or PUMP_A_INT %M00229 dropping out (see the RES rung below); because the reset is asserted whenever the pump is off, the accumulated value is in practice never retained across a pump stop.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PUMP_A_INT)TON(TMR_T00003,30000,0);]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 11 (GE), page 3 row 305.64 - derived: R input of the ONDTR, NO %M00395 parallel NC %M00229 -> RES TMR_T00003]
Reset input R of ONDTR %T00003: 7503-PST-001 deluge line pressure high %M00395 or PUMP_A_INT %M00229 off resets the timer in the GE program (boolean reset pin of the ONDTR block). Converted to RES(TMR_T00003) because a Logix TON has no reset pin; the MOVE WORD 0 into Pump_Timer1 %R00209 elsewhere in the program does the same job in the source.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(PST_7503_001_ALHI),XIO(PUMP_A_INT)]RES(TMR_T00003);]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 12 (GE), page 3 row 695.88 - NO %T00003 -> TMR TENTHS %T00004 (Pump_Timer2 %R00212) PV 20]
Pump B retry pulse 1: GE TMR TENTHS %T00004 (non-retentive on-delay, register Pump_Timer2 %R00212) with preset 20 tenths = 2000 ms = 2 s, converted to TON tag TMR_T00004. It starts as soon as the 30-second retry timer %T00003 is done and provides the first 2-second start pulse to pump B.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_T00003.DN)TON(TMR_T00004,2000,0);]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 13 (GE), page 3 row 947.16 - NO %T00004 -> TMR TENTHS %T00005 (Pump_Timer3 %R00215) PV 600]
Pump B retry wait 2: GE TMR TENTHS %T00005 (non-retentive on-delay, register Pump_Timer3 %R00215) with preset 600 tenths = 60000 ms = 60 s - raised from 30 s to 60 s on 12-june-03 - converted to TON tag TMR_T00005. It runs on after the first 2-second start pulse %T00004.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_T00004.DN)TON(TMR_T00005,60000,0);]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 14 (GE), page 4 row 32.76 - NO %T00005 -> TMR TENTHS %T00006 (Pump_Timer4 %R00218) PV 20]
Pump B retry pulse 2: GE TMR TENTHS %T00006 (non-retentive on-delay, register Pump_Timer4 %R00218) with preset 20 tenths = 2000 ms = 2 s, converted to TON tag TMR_T00006; second 2-second start pulse to pump B after the 60-second wait %T00005.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_T00005.DN)TON(TMR_T00006,2000,0);]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 15 (GE), page 4 row 284.04 - NO %T00006 -> TMR TENTHS %T00007 (Pump_Timer5 %R00221) PV 600]
Pump B retry wait 3: GE TMR TENTHS %T00007 (non-retentive on-delay, register Pump_Timer5 %R00221) with preset 600 tenths = 60000 ms = 60 s, converted to TON tag TMR_T00007; third waiting period of the pump B start sequence.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_T00006.DN)TON(TMR_T00007,60000,0);]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 16 (GE), page 4 row 535.32 - NO %T00007 -> TMR TENTHS %T00008 (Pump_Timer6 %R00224) PV 20]
Pump B retry pulse 3: GE TMR TENTHS %T00008 (non-retentive on-delay, register Pump_Timer6 %R00224) with preset 20 tenths = 2000 ms = 2 s, converted to TON tag TMR_T00008; third and last 2-second start pulse to pump B.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_T00007.DN)TON(TMR_T00008,2000,0);]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 17 (GE), page 4 row 786.60 - branches NO %T00003/NC %T00004, NO %T00005/NC %T00006, NO %T00007/NC %T00008 -> OTE %M00231]
Pump B start pulses: PUMP_B_START_INT %M00231 is true during the 2 seconds between a retry timer timing out and its pulse timer timing out - %T00003 done with %T00004 not yet done, %T00005 done with %T00006 not yet done, or %T00007 done with %T00008 not yet done. The three series branches are drawn on separate rows joined by a vertical wire and are OR-ed.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(TMR_T00003.DN)XIO(TMR_T00004.DN),XIC(TMR_T00005.DN)XIO(TMR_T00006.DN),XIC(TMR_T00007.DN)XIO(TMR_T00008.DN)]OTE(PUMP_B_START_INT);]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 18 (GE), page 5 row 32.76 - NO %T00008 -> ONDTR TENTHS (Pump_Timer7 %R00227) PV 600 -> OTE %M00620; R input: NO %M00395, NC %T00008]
Deluge-failed-to-release delay: GE ONDTR TENTHS with register Pump_Timer7 %R00227 (retentive on-delay) and preset 600 tenths = 60000 ms = 60 s, converted to TON tag TMR_DelugeFail. It starts on the third pump B start pulse %T00008 and, if the deluge line has still not released within 60 s, sets the panel alarm DelugeFailedToRelease %M00620. As in rung 11 the R input also includes %T00008 dropping out, so the retained value cannot survive the end of the pulse.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_T00008.DN)TON(TMR_DelugeFail,60000,0);]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 18 (GE), page 5 row 32.76 - derived: ONDTR output coil -> OTE %M00620]
Output coil of the ONDTR block: its done state drives DelugeFailedToRelease %M00620, the 'Deluge failed to release' alarm bit. Separate rung because the TON is already the output instruction of the rung above.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_DelugeFail.DN)OTE(DelugeFailedToRelease);]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 18 (GE), page 5 row 32.76 - derived: R input of the ONDTR, NO %M00395 parallel NC %T00008 -> RES TMR_DelugeFail]
Reset input R of the ONDTR Pump_Timer7 %R00227: 7503-PST-001 deluge line pressure high %M00395 (deluge released) or %T00008 dropping out resets it. Converted to RES(TMR_DelugeFail) because a Logix TON has no reset pin.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(PST_7503_001_ALHI),XIO(TMR_T00008.DN)]RES(TMR_DelugeFail);]]>
                </Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 20 (GE), page 5 row 528.60 - NC %M00388 %M00389 %M00396 %M00398 in series -> TMR TENTHS %T00009 (Pump_Timer8 %R00230) PV 20]
Pump B stop delay: with none of the fire causes active - 7404-DF-001 %M00388, 7404-DF-002 %M00389, 7503-FR-001/002 %M00396 and 7503-FR-003 %M00398 all normal, located NC in series - the GE TMR TENTHS %T00009 (non-retentive on-delay, register Pump_Timer8 %R00230) with preset 20 tenths = 2000 ms = 2 s produces the 2-second stop pulse, converted to TON tag TMR_T00009.]]>
                </Comment>
                <Text>
                  <![CDATA[XIO(DF_7404_001_ALHI)XIO(DF_7404_002_ALHI)XIO(FR_7503_001_002_ALHI)XIO(FR_7503_003_ALHI)TON(TMR_T00009,2000,0);]]>
                </Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 21 (GE), page 5 row 868.68 - NC %M00035 parallel (NC %M00388 %M00389 %M00396 %M00398 %T00009 in series) -> OTE %M00230]
Stop of pump B: the stop foam button 7503-FS-001 not inhibited (%M00035, NC) or all fire causes back to normal (7404-DF-001 %M00388, 7404-DF-002 %M00389, 7503-FR-001/002 %M00396, 7503-FR-003 %M00398 NC in series) together with the 2-second stop delay %T00009 sets PUMP_B_STOP_INT %M00230.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIO(FS_7503_001_ALI),XIO(DF_7404_001_ALHI)XIO(DF_7404_002_ALHI)XIO(FR_7503_001_002_ALHI)XIO(FR_7503_003_ALHI)XIO(TMR_T00009.DN)]OTE(PUMP_B_STOP_INT);]]>
                </Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 23 (GE), page 6 row 202.56 - NO %M00034 -> OTE %M00237]
Panel indication, cause and effect: 6401-ZSL-001 ESD valve closed (%M00034) is copied to Tag_DO_13_INT %M00237, the ESD-valve-closed lamp output.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(ZSL_6401_001_ALI)OTE(Tag_DO_13_INT);]]>
                </Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 24 (GE), page 6 row 359.28 - NO %M00033 -> OTE %M00236]
Panel indication: 6401-ZSH-001 ESD valve open (%M00033) is copied to Tag_DO_12_INT %M00236, the ESD-valve-open lamp output.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(ZSH_6401_001_ALI)OTE(Tag_DO_12_INT);]]>
                </Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment>
                  <![CDATA[[Source: CE_LOG rung 25 (GE), page 6 row 516.00 - NO %M00441 -> OTE %M00238]
Panel indication: 7002-PST-001 air accumulator pressure low (%M00441) is copied to Tag_DO_14_INT %M00238, the low-air lamp output.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PST_7002_001_ALLI)OTE(Tag_DO_14_INT);]]>
                </Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment>
                  <![CDATA[System First-Up Annunciation Generator: produces a 1-scan pulse on System_AnyActions (%M00705) when any shutdown or deluge trip is demanded for the first time, latching the first-out alarm (FRUP) on the initiating detector channel.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(P2100_P2200_INT),XIC(EY_6401_001_002_INT),XIC(PUMP_A_INT),XIC(PUMP_B_START_INT)]ONS(OS_AnyActions)OTE(System_AnyActions);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Sound" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 4 (GE) - DG_7404_001_ALH (%M00353) NOCON, POSCOIL System_Sound01 (%M00800)]
NO contact DG_7404_001_ALH (%M00353) drives the positive-transition (one-shot) coil System_Sound01 (%M00800): 7404-DG-001 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_001_ALH)ONS(System_Sound01_OS)OTE(System_Sound01);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 5 (GE) - DG_7404_001_ALL (%M00401) NOCON, POSCOIL System_Sound02 (%M00801)]
NO contact DG_7404_001_ALL (%M00401) drives the positive-transition (one-shot) coil System_Sound02 (%M00801): 7404-DG-001 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_001_ALL)ONS(System_Sound02_OS)OTE(System_Sound02);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 6 (GE) - DG_7404_002_ALH (%M00354) NOCON, POSCOIL System_Sound03 (%M00802)]
NO contact DG_7404_002_ALH (%M00354) drives the positive-transition (one-shot) coil System_Sound03 (%M00802): 7404-DG-002 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_002_ALH)ONS(System_Sound03_OS)OTE(System_Sound03);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 7 (GE) - DG_7404_002_ALL (%M00402) NOCON, POSCOIL System_Sound04 (%M00803)]
NO contact DG_7404_002_ALL (%M00402) drives the positive-transition (one-shot) coil System_Sound04 (%M00803): 7404-DG-002 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_002_ALL)ONS(System_Sound04_OS)OTE(System_Sound04);]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 8 (GE) - DG_7404_003_ALH (%M00355) NOCON, POSCOIL System_Sound05 (%M00804)]
NO contact DG_7404_003_ALH (%M00355) drives the positive-transition (one-shot) coil System_Sound05 (%M00804): 7404-DG-003 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_003_ALH)ONS(System_Sound05_OS)OTE(System_Sound05);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 9 (GE) - DG_7404_003_ALL (%M00403) NOCON, POSCOIL System_Sound06 (%M00805)]
NO contact DG_7404_003_ALL (%M00403) drives the positive-transition (one-shot) coil System_Sound06 (%M00805): 7404-DG-003 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_003_ALL)ONS(System_Sound06_OS)OTE(System_Sound06);]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 10 (GE) - DG_7404_004_ALH (%M00356) NOCON, POSCOIL System_Sound07 (%M00806)]
NO contact DG_7404_004_ALH (%M00356) drives the positive-transition (one-shot) coil System_Sound07 (%M00806): 7404-DG-004 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_004_ALH)ONS(System_Sound07_OS)OTE(System_Sound07);]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 11 (GE) - DG_7404_004_ALL (%M00404) NOCON, POSCOIL System_Sound08 (%M00807)]
NO contact DG_7404_004_ALL (%M00404) drives the positive-transition (one-shot) coil System_Sound08 (%M00807): 7404-DG-004 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_004_ALL)ONS(System_Sound08_OS)OTE(System_Sound08);]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 12 (GE) - DG_7404_005_ALH (%M00357) NOCON, POSCOIL System_Sound09 (%M00808)]
NO contact DG_7404_005_ALH (%M00357) drives the positive-transition (one-shot) coil System_Sound09 (%M00808): 7404-DG-005 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_005_ALH)ONS(System_Sound09_OS)OTE(System_Sound09);]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 13 (GE) - DG_7404_005_ALL (%M00405) NOCON, POSCOIL System_Sound10 (%M00809)]
NO contact DG_7404_005_ALL (%M00405) drives the positive-transition (one-shot) coil System_Sound10 (%M00809): 7404-DG-005 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_005_ALL)ONS(System_Sound10_OS)OTE(System_Sound10);]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 14 (GE) - DG_7404_006_ALH (%M00358) NOCON, POSCOIL System_Sound11 (%M00810)]
NO contact DG_7404_006_ALH (%M00358) drives the positive-transition (one-shot) coil System_Sound11 (%M00810): 7404-DG-006 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_006_ALH)ONS(System_Sound11_OS)OTE(System_Sound11);]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 15 (GE) - DG_7404_006_ALL (%M00406) NOCON, POSCOIL System_Sound12 (%M00811)]
NO contact DG_7404_006_ALL (%M00406) drives the positive-transition (one-shot) coil System_Sound12 (%M00811): 7404-DG-006 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_006_ALL)ONS(System_Sound12_OS)OTE(System_Sound12);]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 16 (GE) - DG_7404_007_ALH (%M00359) NOCON, POSCOIL System_Sound13 (%M00812)]
NO contact DG_7404_007_ALH (%M00359) drives the positive-transition (one-shot) coil System_Sound13 (%M00812): 7404-DG-007 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_007_ALH)ONS(System_Sound13_OS)OTE(System_Sound13);]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 17 (GE) - DG_7404_007_ALL (%M00407) NOCON, POSCOIL System_Sound14 (%M00813)]
NO contact DG_7404_007_ALL (%M00407) drives the positive-transition (one-shot) coil System_Sound14 (%M00813): 7404-DG-007 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_007_ALL)ONS(System_Sound14_OS)OTE(System_Sound14);]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 18 (GE) - DG_7404_008_ALH (%M00360) NOCON, POSCOIL System_Sound15 (%M00814)]
NO contact DG_7404_008_ALH (%M00360) drives the positive-transition (one-shot) coil System_Sound15 (%M00814): 7404-DG-008 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_008_ALH)ONS(System_Sound15_OS)OTE(System_Sound15);]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 19 (GE) - DG_7404_008_ALL (%M00408) NOCON, POSCOIL System_Sound16 (%M00815)]
NO contact DG_7404_008_ALL (%M00408) drives the positive-transition (one-shot) coil System_Sound16 (%M00815): 7404-DG-008 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_008_ALL)ONS(System_Sound16_OS)OTE(System_Sound16);]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 20 (GE) - DG_7404_009_ALH (%M00361) NOCON, POSCOIL System_Sound17 (%M00816)]
NO contact DG_7404_009_ALH (%M00361) drives the positive-transition (one-shot) coil System_Sound17 (%M00816): 7404-DG-009 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_009_ALH)ONS(System_Sound17_OS)OTE(System_Sound17);]]>
                </Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 21 (GE) - DG_7404_009_ALL (%M00409) NOCON, POSCOIL System_Sound18 (%M00817)]
NO contact DG_7404_009_ALL (%M00409) drives the positive-transition (one-shot) coil System_Sound18 (%M00817): 7404-DG-009 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_009_ALL)ONS(System_Sound18_OS)OTE(System_Sound18);]]>
                </Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 22 (GE) - DG_7404_010_ALH (%M00362) NOCON, POSCOIL System_Sound19 (%M00818)]
NO contact DG_7404_010_ALH (%M00362) drives the positive-transition (one-shot) coil System_Sound19 (%M00818): 7404-DG-010 gas detector, pump house - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_010_ALH)ONS(System_Sound19_OS)OTE(System_Sound19);]]>
                </Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 23 (GE) - DG_7404_010_ALL (%M00410) NOCON, POSCOIL System_Sound20 (%M00819)]
NO contact DG_7404_010_ALL (%M00410) drives the positive-transition (one-shot) coil System_Sound20 (%M00819): 7404-DG-010 gas detector, pump house - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_010_ALL)ONS(System_Sound20_OS)OTE(System_Sound20);]]>
                </Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 24 (GE) - DG_7404_011R_ALH (%M00366) NOCON, POSCOIL System_Sound21 (%M00820)]
NO contact DG_7404_011R_ALH (%M00366) drives the positive-transition (one-shot) coil System_Sound21 (%M00820): 7404-DG-011R open-path detector - Hi gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_011R_ALH)ONS(System_Sound21_OS)OTE(System_Sound21);]]>
                </Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 25 (GE) - DG_7404_011R_ALL (%M00414) NOCON, POSCOIL System_Sound22 (%M00821)]
NO contact DG_7404_011R_ALL (%M00414) drives the positive-transition (one-shot) coil System_Sound22 (%M00821): 7404-DG-011R open-path detector - Lo gas alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DG_7404_011R_ALL)ONS(System_Sound22_OS)OTE(System_Sound22);]]>
                </Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 26 (GE) - DF_7404_001_ALH (%M00364) NOCON, POSCOIL System_Sound23 (%M00822)]
NO contact DF_7404_001_ALH (%M00364) drives the positive-transition (one-shot) coil System_Sound23 (%M00822): 7404-DF-001 flame detector, pump house - Fire alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DF_7404_001_ALH)ONS(System_Sound23_OS)OTE(System_Sound23);]]>
                </Text>
              </Rung>
              <Rung Number="23" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 27 (GE) - DF_7404_002_ALH (%M00365) NOCON, POSCOIL System_Sound24 (%M00823)]
NO contact DF_7404_002_ALH (%M00365) drives the positive-transition (one-shot) coil System_Sound24 (%M00823): 7404-DF-002 flame detector, pump house - Hi alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(DF_7404_002_ALH)ONS(System_Sound24_OS)OTE(System_Sound24);]]>
                </Text>
              </Rung>
              <Rung Number="24" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 28 (GE) - FR_7503_001_002_ALH (%M00372) NOCON, POSCOIL System_Sound25 (%M00824)]
NO contact FR_7503_001_002_ALH (%M00372) drives the positive-transition (one-shot) coil System_Sound25 (%M00824): 7503-FR-001/002 foam release from field - Hi alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(FR_7503_001_002_ALH)ONS(System_Sound25_OS)OTE(System_Sound25);]]>
                </Text>
              </Rung>
              <Rung Number="25" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 29 (GE) - FR_7503_003_ALH (%M00374) NOCON, POSCOIL System_Sound26 (%M00825)]
NO contact FR_7503_003_ALH (%M00374) drives the positive-transition (one-shot) coil System_Sound26 (%M00825): 7503-FR-003 foam release from panel - Hi alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) and also one of the 26 branches of the pump-house bell latch (rung 38).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(FR_7503_003_ALH)ONS(System_Sound26_OS)OTE(System_Sound26);]]>
                </Text>
              </Rung>
              <Rung Number="26" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 30 (GE) - INHIBIT_ALL_OUTPUTS_ALI (%M00045) NOCON, POSCOIL System_Sound27 (%M00826)]
NO contact INHIBIT_ALL_OUTPUTS_ALI (%M00045) drives the positive-transition (one-shot) coil System_Sound27 (%M00826): all-outputs inhibit / alarm inhibit. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes System_Sound01..26) - see the rung-2 history note in the print.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(INHIBIT_ALL_OUTPUTS_ALI)ONS(System_Sound27_OS)OTE(System_Sound27);]]>
                </Text>
              </Rung>
              <Rung Number="27" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 31 (GE) - LS_7503_001_AL (%M00004) NOCON, POSCOIL System_Sound28 (%M00827)]
NO contact LS_7503_001_AL (%M00004) drives the positive-transition (one-shot) coil System_Sound28 (%M00827): 7503-LS-001 AFFF tank low level - alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes System_Sound01..26) - see the rung-2 history note in the print.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(LS_7503_001_AL)ONS(System_Sound28_OS)OTE(System_Sound28);]]>
                </Text>
              </Rung>
              <Rung Number="28" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 32 (GE) - LS_7503_002_AL (%M00005) NOCON, POSCOIL System_Sound29 (%M00828)]
NO contact LS_7503_002_AL (%M00005) drives the positive-transition (one-shot) coil System_Sound29 (%M00828): 7503-LS-002 diesel tank low level - alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes System_Sound01..26) - see the rung-2 history note in the print.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(LS_7503_002_AL)ONS(System_Sound29_OS)OTE(System_Sound29);]]>
                </Text>
              </Rung>
              <Rung Number="29" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 33 (GE) - PST_7002_001_ALL (%M00417) NOCON, POSCOIL System_Sound30 (%M00829)]
NO contact PST_7002_001_ALL (%M00417) drives the positive-transition (one-shot) coil System_Sound30 (%M00829): 7002-PST-001 air accumulator pressure - Lo alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes System_Sound01..26) - see the rung-2 history note in the print.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PST_7002_001_ALL)ONS(System_Sound30_OS)OTE(System_Sound30);]]>
                </Text>
              </Rung>
              <Rung Number="30" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 34 (GE) - ZSL_6401_001_AL (%M00002) NOCON, POSCOIL System_Sound31 (%M00830)]
NO contact ZSL_6401_001_AL (%M00002) drives the positive-transition (one-shot) coil System_Sound31 (%M00830): 6401-ZSL-001 ESD valve closed - alarm. The pulse is one of the 31 parallel branches of the panel-alarm latch (rung 36) but is deliberately not part of the pump-house bell latch (rung 38, which only takes System_Sound01..26) - see the rung-2 history note in the print.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(ZSL_6401_001_AL)ONS(System_Sound31_OS)OTE(System_Sound31);]]>
                </Text>
              </Rung>
              <Rung Number="31" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 36 (GE) - System_Sound01..System_Sound31 (31 NOCON, %M00800..%M00830) -> SETCOIL Tag_DO_15_INT %M00239; group banner is rung 35 'Sound on panel in Production Control Room (buzzer):']
Panel buzzer latch: 31 NO contacts in parallel - System_Sound01 (%M00800) on the main row plus the five-per-row groups 02/08/13/18/23, 03/09/14/19/24, 04/10/15/20/25, 05/11/16/21/26, 06/12/17/22/27 and 07/28/29/30/31 on the six rows below - so ANY sound pulse sets Tag_DO_15_INT (%M00239, 'Panel alarm - Internal C_E use'). It is an OTL latch and only rung 49 clears it; the sound-on-panel banner of rung 35 is what names this output.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(System_Sound01),XIC(System_Sound02),XIC(System_Sound08),XIC(System_Sound13),XIC(System_Sound18),XIC(System_Sound23),XIC(System_Sound03),XIC(System_Sound09),XIC(System_Sound14),XIC(System_Sound19),XIC(System_Sound24),XIC(System_Sound04),XIC(System_Sound10),XIC(System_Sound15),XIC(System_Sound20),XIC(System_Sound25),XIC(System_Sound05),XIC(System_Sound11),XIC(System_Sound16),XIC(System_Sound21),XIC(System_Sound26),XIC(System_Sound06),XIC(System_Sound12),XIC(System_Sound17),XIC(System_Sound22),XIC(System_Sound27),XIC(System_Sound07),XIC(System_Sound28),XIC(System_Sound29),XIC(System_Sound30),XIC(System_Sound31)]OTL(Tag_DO_15_INT);]]>
                </Text>
              </Rung>
              <Rung Number="32" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 38 (GE) - System_Sound01..System_Sound26 (26 NOCON, %M00800..%M00825) -> SETCOIL SA_7404_001_002_INT %M00226; group banner is rung 37 'Alarm Bell in Pump House:']
Pump-house alarm bell latch: the same auto-wrapped parallel group as rung 36 but restricted to the first 26 sound bits (System_Sound01 %M00800 on the main row, then 02/08/13/18/23, 03/09/14/19/24, 04/10/15/20/25, 05/11/16/21/26, 06/12/17/22 and 07 on the rows below), so ANY of them sets SA_7404_001_002_INT (%M00226, '7404-SA-001/002 Local alarm pump house - Internal C_E use'). System_Sound27..31 and 32..37/40 are intentionally excluded, matching the rung-2 history note.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(System_Sound01),XIC(System_Sound02),XIC(System_Sound08),XIC(System_Sound13),XIC(System_Sound18),XIC(System_Sound23),XIC(System_Sound03),XIC(System_Sound09),XIC(System_Sound14),XIC(System_Sound19),XIC(System_Sound24),XIC(System_Sound04),XIC(System_Sound10),XIC(System_Sound15),XIC(System_Sound20),XIC(System_Sound25),XIC(System_Sound05),XIC(System_Sound11),XIC(System_Sound16),XIC(System_Sound21),XIC(System_Sound26),XIC(System_Sound06),XIC(System_Sound12),XIC(System_Sound17),XIC(System_Sound22),XIC(System_Sound07)]OTL(SA_7404_001_002_INT);]]>
                </Text>
              </Rung>
              <Rung Number="33" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 40 (GE) - #BAD_RAM (%SB0010) NOCON, POSCOIL System_Sound32 (%M00831)]
NO contact #BAD_RAM (%SB0010) drives the positive-transition (one-shot) coil System_Sound32 (%M00831): CPU system bit #BAD_RAM (bad RAM). Its rising edge pulses System_Sound32 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SYS_BAD_RAM)ONS(System_Sound32_OS)OTE(System_Sound32);]]>
                </Text>
              </Rung>
              <Rung Number="34" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 41 (GE) - #HRD_CPU (%SA0010) NOCON, POSCOIL System_Sound33 (%M00832)]
NO contact #HRD_CPU (%SA0010) drives the positive-transition (one-shot) coil System_Sound33 (%M00832): CPU system bit #HRD_CPU (hardware fault - CPU). Its rising edge pulses System_Sound33 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SYS_HRD_CPU)ONS(System_Sound33_OS)OTE(System_Sound33);]]>
                </Text>
              </Rung>
              <Rung Number="35" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 42 (GE) - #HRD_FLT (%SC0014) NOCON, POSCOIL System_Sound34 (%M00833)]
NO contact #HRD_FLT (%SC0014) drives the positive-transition (one-shot) coil System_Sound34 (%M00833): CPU system bit #HRD_FLT (hardware fault - fault table). Its rising edge pulses System_Sound34 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SYS_HRD_FLT)ONS(System_Sound34_OS)OTE(System_Sound34);]]>
                </Text>
              </Rung>
              <Rung Number="36" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 43 (GE) - #LOS_IOM (%SA0014) NOCON, POSCOIL System_Sound35 (%M00834)]
NO contact #LOS_IOM (%SA0014) drives the positive-transition (one-shot) coil System_Sound35 (%M00834): CPU system bit #LOS_IOM (loss of an I/O module). Its rising edge pulses System_Sound35 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SYS_LOS_IOM)ONS(System_Sound35_OS)OTE(System_Sound35);]]>
                </Text>
              </Rung>
              <Rung Number="37" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 44 (GE) - #LOS_RCK (%SA0012) NOCON, POSCOIL System_Sound36 (%M00835)]
NO contact #LOS_RCK (%SA0012) drives the positive-transition (one-shot) coil System_Sound36 (%M00835): CPU system bit #LOS_RCK (loss of rack). Its rising edge pulses System_Sound36 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SYS_LOS_RCK)ONS(System_Sound36_OS)OTE(System_Sound36);]]>
                </Text>
              </Rung>
              <Rung Number="38" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 45 (GE) - #LOW_BAT (%SA0011) NOCON, POSCOIL System_Sound37 (%M00836)]
NO contact #LOW_BAT (%SA0011) drives the positive-transition (one-shot) coil System_Sound37 (%M00836): CPU system bit #LOW_BAT (low battery). Its rising edge pulses System_Sound37 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SYS_LOW_BAT)ONS(System_Sound37_OS)OTE(System_Sound37);]]>
                </Text>
              </Rung>
              <Rung Number="39" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 46 (GE) - Pump_B_Inhibited_AL (%M00009) NOCON, POSCOIL System_Sound40 (%M00839)]
NO contact Pump_B_Inhibited_AL (%M00009) drives the positive-transition (one-shot) coil System_Sound40 (%M00839): standby pump B inhibited - alarm. Its rising edge pulses System_Sound40 for one scan and that pulse is one of the seven parallel inputs that latch PLC_Fault_INT in rung 47; it is outside both sound-latch groups (rung 36 takes System_Sound01..31, rung 38 takes 01..26).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Pump_B_Inhibited_AL)ONS(System_Sound40_OS)OTE(System_Sound40);]]>
                </Text>
              </Rung>
              <Rung Number="40" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 47 (GE) - System_Sound32, 33, 35, 37, 34, 36, 40 (7 NOCON, %M00831..%M00839) -> SETCOIL PLC_Fault_INT %M00240]
PLC fault sound latch: 7 NO contacts in parallel - System_Sound32 (%M00831, bad RAM) on the main row, System_Sound33/35/37 (%M00832/%M00834/%M00836) on the first branch row and System_Sound34/36/40 (%M00833/%M00835/%M00839) on the second - so any PLC system-fault sound pulse sets PLC_Fault_INT (%M00240, 'Set when PLC fault exists - Internal C_E use'). Latched by OTL here and cleared only by the three reset coils of rung 49.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(System_Sound32),XIC(System_Sound33),XIC(System_Sound35),XIC(System_Sound37),XIC(System_Sound34),XIC(System_Sound36),XIC(System_Sound40)]OTL(PLC_Fault_INT);]]>
                </Text>
              </Rung>
              <Rung Number="41" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 49 (GE) part 1/3 - System_Reset %M00700 NOCON (main row) in parallel with System_Mute %M00706 NOCON (branch row) -> RESETCOIL Tag_DO_15_INT %M00239]
Reset of all sounds (banner rung 48): NO System_Reset (%M00700) on the main row and NO System_Mute (%M00706, 'System Mute from tuch panel') on the branch row are in parallel and their common node feeds this RESET coil on the main row, clearing Tag_DO_15_INT (%M00239). Part 1 of 3 - the printed rung drives three RESET coils from the one condition and a Logix v17 rung may hold a single output, so the condition is repeated unchanged on each part.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(System_Reset),XIC(System_Mute)]OTU(Tag_DO_15_INT);]]>
                </Text>
              </Rung>
              <Rung Number="42" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 49 (GE) part 2/3 - System_Reset %M00700 NOCON (main row) in parallel with System_Mute %M00706 NOCON (branch row) -> RESETCOIL SA_7404_001_002_INT %M00226]
Reset of all sounds (banner rung 48): NO System_Reset (%M00700) on the main row and NO System_Mute (%M00706, 'System Mute from tuch panel') on the branch row are in parallel and their common node feeds this RESET coil on the branch row, fed over the x=602 bus, clearing SA_7404_001_002_INT (%M00226). Part 2 of 3 - the printed rung drives three RESET coils from the one condition and a Logix v17 rung may hold a single output, so the condition is repeated unchanged on each part.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(System_Reset),XIC(System_Mute)]OTU(SA_7404_001_002_INT);]]>
                </Text>
              </Rung>
              <Rung Number="43" Type="N">
                <Comment>
                  <![CDATA[[Source: Sound rung 49 (GE) part 3/3 - System_Reset %M00700 NOCON (main row) in parallel with System_Mute %M00706 NOCON (branch row) -> RESETCOIL PLC_Fault_INT %M00240]
Reset of all sounds (banner rung 48): NO System_Reset (%M00700) on the main row and NO System_Mute (%M00706, 'System Mute from tuch panel') on the branch row are in parallel and their common node feeds this RESET coil on the row below the branch row, fed over the x=602 bus, clearing PLC_Fault_INT (%M00240). Part 3 of 3 - the printed rung drives three RESET coils from the one condition and a Logix v17 rung may hold a single output, so the condition is repeated unchanged on each part.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(System_Reset),XIC(System_Mute)]OTU(PLC_Fault_INT);]]>
                </Text>
              </Rung>
              <Rung Number="44" Type="N">
                <Comment>
                  <![CDATA[Alarm Mute/Silence: Activated by physical pushbutton E12 on panel door (TB-07 23&24)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Mute_Alm_PB)OTE(System_Mute);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Output" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[[Source: Output rung 3 (GE) - %S00007 (#ALW_ON) NOCON; CALL Shutdow]
Unconditional call of the Shutdow block, which sets the physical shutdown outputs (printed legend: 'Call Output block for Shutdown.'). #ALW_ON (%S00007) is always true, so the JSR is unconditional; the routine name is spelled `Shutdow` exactly as printed in the CALL operand.]]>
                </Comment>
                <Text>
                  <![CDATA[JSR(Shutdow,0);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[[Source: Output rung 5 (GE) - %S00007 (#ALW_ON) NOCON; CALL Protect]
Unconditional call of the Protect block, which drives the fire-protection outputs (printed legend: 'Call Output block for Fire Protection.').]]>
                </Comment>
                <Text>
                  <![CDATA[JSR(Protect,0);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[[Source: Output rung 7 (GE) - %S00007 (#ALW_ON) NOCON; CALL Indicat]
Unconditional call of the Indicat block, which drives the panel indication outputs (printed legend: 'Call Output block for indication.').]]>
                </Comment>
                <Text>
                  <![CDATA[JSR(Indicat,0);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[[Source: Output rung 9 (GE) - %S00007 (#ALW_ON) NOCON; CALL Loc_Al]
Unconditional call of the Loc_Al block, which drives the local (pump house) alarm outputs (printed legend: 'Call Output block for  Local alarms.'). The target keeps the printed spelling `Loc_Al`.]]>
                </Comment>
                <Text>
                  <![CDATA[JSR(Loc_Al,0);]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[[Source: Output rung 11 (GE) - %S00007 (#ALW_ON) NOCON; CALL FLT_1]
Unconditional call of the FLT_1 block, which handles line fault on the outputs (printed legend: 'Call Output block FLT_1 for  Line fault on Outputs.').]]>
                </Comment>
                <Text>
                  <![CDATA[JSR(FLT_1,0);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[Map program output tags to physical digital output module (Slot 8 DO)]]>
                </Comment>
                <Text>
                  <![CDATA[JSR(IO_Mapping_Out,0);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Shutdow" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[[Source: Shutdow rung 3 (GE) part 1/1 - %M00225, %M00161, %M00045 -> %Q00001; NCCON, NOCON, NOCON -> COIL (plain OTE, NOT inverted)]
6401-EY-001/002 ESD fuel gas valve shutdown: the internal cause-and-effect bit EY_6401_001_002_INT (%M00225) is printed NC, so the output EY_6401_001_002 (%Q00001) drops when the trip is demanded and can only stay energised while the manual-trip bit EY_6401_001_002_MT (%M00161) is set. The parallel branch forces the output back to 1 when the all-outputs inhibit INHIBIT_ALL_OUTPUTS_ALI (%M00045) is set. The printed coil is a plain OTE - this rung is not inverted.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIO(EY_6401_001_002_INT)XIC(EY_6401_001_002_MT),XIC(INHIBIT_ALL_OUTPUTS_ALI)]OTE(EY_6401_001_002);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[Fire & Gas pump shutdown output (Fail-Safe Active-Low): normally energized (1). De-energizes to 0 (trips) when PumpShutdown_INT is active, unless bypassed by INHIBIT_ALL_OUTPUTS_ALI (matches GE NCCOIL).]]>
                </Comment>
                <Text>
                  <![CDATA[[XIO(PumpShutdown_INT),XIC(INHIBIT_ALL_OUTPUTS_ALI)]OTE(PumpShutdown);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[P2100/P2200 oil booster pump shutdown output (Fail-Safe Active-Low): normally energized (1). De-energizes to 0 (trips) when P2100_P2200_INT is active, unless bypassed by INHIBIT_ALL_OUTPUTS_ALI (matches GE NCCOIL).]]>
                </Comment>
                <Text>
                  <![CDATA[[XIO(P2100_P2200_INT),XIC(INHIBIT_ALL_OUTPUTS_ALI)]OTE(P2100_P2200);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[P3600/P3700 water booster pump shutdown output (Fail-Safe Active-Low): normally energized (1). De-energizes to 0 (trips) when P3600_P3700_INT is active, unless bypassed by INHIBIT_ALL_OUTPUTS_ALI (matches GE NCCOIL).]]>
                </Comment>
                <Text>
                  <![CDATA[[XIO(P3600_P3700_INT),XIC(INHIBIT_ALL_OUTPUTS_ALI)]OTE(P3600_P3700);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Protect" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 2 (GE) part 1/1 - %M00229, %M00044, %M00045 -> %Q00005; NOCON, NCCON, NCCON -> COIL]
Deluge pump A start/stop internal cause-and-effect bit PUMP_A_INT (%M00229) drives the field output PUMP_A (%Q00005) through the foam-release inhibit INHIBIT_FOAM_REL_ALI (%M00044) and the all-outputs inhibit INHIBIT_ALL_OUTPUTS_ALI (%M00045); both inhibits are printed NC so they are XIO. Page banner for this part of the block: 'Fire Protection Outputs set in this block.']]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PUMP_A_INT)XIO(INHIBIT_FOAM_REL_ALI)XIO(INHIBIT_ALL_OUTPUTS_ALI)OTE(PUMP_A);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 3 (GE) part 1/1 - %M00231, %M00044, %M00045 -> %Q00007; NOCON, NCCON, NCCON -> COIL]
Deluge pump B start internal cause-and-effect bit PUMP_B_START_INT (%M00231) drives the field output PUMP_B_START (%Q00007) through the same two NC inhibits, INHIBIT_FOAM_REL_ALI (%M00044) and INHIBIT_ALL_OUTPUTS_ALI (%M00045).]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PUMP_B_START_INT)XIO(INHIBIT_FOAM_REL_ALI)XIO(INHIBIT_ALL_OUTPUTS_ALI)OTE(PUMP_B_START);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 4 (GE) part 1/1 - %M00230 -> %Q00006; NOCON -> COIL]
Deluge pump B stop internal cause-and-effect bit PUMP_B_STOP_INT (%M00230) drives the field output PUMP_B_STOP (%Q00006) directly - this is the only one of the three pump output rungs with no inhibit contact printed on it.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PUMP_B_STOP_INT)OTE(PUMP_B_STOP);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 7 (GE) part 1/3 - R pin: NC %S00006 -> RES of the timer for Pump_Timer11 %R00239]
Reset pin of the rung 7 ONDTR block: the NC #T_MIN (%S00006) contact printed on the row below the block resets the 28 s check timer. Implemented as RES on the timer helper, placed before the timer so a done bit cannot be copied to %T00013 in the same scan as the reset.]]>
                </Comment>
                <Text>
                  <![CDATA[XIO(T_MIN_PULSE)RES(TMR_Pump_Timer11);]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 7 (GE) part 2/3 - %T00002, %S00006 -> ONDTR_TENTHS Pump_Timer11 %R00239 PV 280]
Open-circuit check timer for the pump A start signal: ONDTR TENTHS block Pump_Timer11 (%R00239), PV 280 = 28.0 s, enabled by T00002 (%T00002, high 120 s after run) in series with the #T_MIN 1-minute pulse contact. Converted to TON with the preset in milliseconds (28000), so the 28 s delay is unchanged.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(T00002)XIC(T_MIN_PULSE)TON(TMR_Pump_Timer11,28000,0);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 7 (GE) part 3/3 - timer output -> %T00013 COIL]
The block's output pin drives the %T00013 coil ('For checking Open circuit on Start Pump'); reproduced by copying the timer's done bit to %T00013, which stays a BOOL tag so the contact printed in rung 8 reads exactly as in the source.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_Pump_Timer11.DN)OTE(T00013);]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 8 (GE) part 1/1 - %T00013, %T00002, %Q00005 -> %M00233; NOCON x3 -> COIL]
First pulse output for the %Q00005 open-circuit test: Pump_A_PulsOut_INT (%M00233) is set when the 28 s check timer %T00013 is done and the 120 s power-up block %T00002 is done, or immediately when the pump A output %Q00005 is already on (the PUMP_A branch hangs from the left rail and joins after %T00002).]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(T00013)XIC(T00002),XIC(PUMP_A)]OTE(Pump_A_PulsOut_INT);]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 9 (GE) part 1/3 - R pin: NO %M00038 parallel NO %M00229 -> RES of the timer for Pump_Timer9 %R00233]
Reset pin of the rung 9 ONDTR block: the pulse readback Pump_A_PulsIn_ALI (%M00038) and the pump A output PUMP_A_INT (%M00229) are printed NO and are fed from the left rail, so either one resets the 70 s open-circuit timer as soon as a test pulse is read back.]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(Pump_A_PulsIn_ALI),XIC(PUMP_A_INT)]RES(TMR_Pump_Timer9);]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 9 (GE) part 2/3 - %T00002 -> ONDTR_TENTHS Pump_Timer9 %R00233 PV 700]
Open-circuit detection for the %Q0005 start/stop signal: ONDTR TENTHS block Pump_Timer9 (%R00233), PV 700 = 70.0 s, times while %T00002 is done; converted to TON with preset 70000 ms (the printed note reads 'If puls on input not registered in 70 seconds (1min + 10 sec) -> set Open circuit bit for %Q0005').]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(T00002)TON(TMR_Pump_Timer9,70000,0);]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 9 (GE) part 3/3 - timer output -> %M00293 COIL]
The block's output pin drives PUMP_A_OC (%M00293), 'Deluge pump A Start/Stop - Open circuit' - the pump A open-circuit alarm, reproduced by copying the timer's done bit to the %M bit.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_Pump_Timer9.DN)OTE(PUMP_A_OC);]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 11 (GE) part 1/3 - R pin: NC %S00006 -> RES of the timer for Pump_Timer12 %R00242]
Reset pin of the rung 11 ONDTR block: the NC #T_MIN (%S00006) contact printed on the row below the block resets the 28 s check timer for the pump B start signal; implemented as RES placed before the timer for the same reason as rung 7.]]>
                </Comment>
                <Text>
                  <![CDATA[XIO(T_MIN_PULSE)RES(TMR_Pump_Timer12);]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 11 (GE) part 2/3 - %T00002, %S00006 -> ONDTR_TENTHS Pump_Timer12 %R00242 PV 280]
Open-circuit check timer for the pump B start signal: ONDTR TENTHS block Pump_Timer12 (%R00242), PV 280 = 28.0 s, enabled by %T00002 in series with the #T_MIN pulse contact; converted to TON with preset 28000 ms.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(T00002)XIC(T_MIN_PULSE)TON(TMR_Pump_Timer12,28000,0);]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 11 (GE) part 3/3 - timer output -> %T00014 COIL]
The block's output pin drives the %T00014 coil ('For checking Open circuit on Start Pump'); reproduced by copying the timer's done bit to %T00014, which stays a BOOL tag read by the contact in rung 12.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_Pump_Timer12.DN)OTE(T00014);]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 12 (GE) part 1/1 - %T00014, %T00002, %Q00007 -> %M00234; NOCON x3 -> COIL]
First pulse output for the %Q00007 open-circuit test: Pump_B_Start_PulsOut_INT (%M00234) is set when the 28 s check timer %T00014 is done and %T00002 is done, or immediately when the pump B start output %Q00007 is already on (parallel branch from the left rail joining after %T00002).]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(T00014)XIC(T00002),XIC(PUMP_B_START)]OTE(Pump_B_Start_PulsOut_INT);]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 13 (GE) part 1/3 - R pin: NO %M00039 -> RES of the timer for Pump_Timer10 %R00236]
Reset pin of the rung 13 ONDTR block: the pulse readback Pump_B_Start_PulsIn_ALI (%M00039) is printed NO from the left rail and resets the 70 s open-circuit timer whenever a test pulse is read back.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Pump_B_Start_PulsIn_ALI)RES(TMR_Pump_Timer10);]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 13 (GE) part 2/3 - %T00002 -> ONDTR_TENTHS Pump_Timer10 %R00236 PV 700]
Open-circuit detection for the %Q0007 start signal: ONDTR TENTHS block Pump_Timer10 (%R00236), PV 700 = 70.0 s, times while %T00002 is done; converted to TON with preset 70000 ms (printed note: 'If puls on input not registered in 70 seconds (1min + 10 sec) -> set Open circuit bit for %Q0007').]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(T00002)TON(TMR_Pump_Timer10,70000,0);]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
                  <![CDATA[[Source: Protect rung 13 (GE) part 3/3 - timer output -> %M00295 COIL]
The block's output pin drives PUMP_B_START_OC (%M00295), 'Deluge pump B Start - Open circuit' - the pump B start open-circuit alarm, reproduced by copying the timer's done bit to the %M bit.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(TMR_Pump_Timer10.DN)OTE(PUMP_B_START_OC);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Indicat" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[[Source: Indicat rung 2 (GE) - NOCON Tag_DO_13_INT %M00237 -> COIL Tag_DO_13 %Q00013]
Single NO contact Tag_DO_13_INT (%M00237, 'EDS valve closed indication - Internal C_E use') drives the unlatched output coil Tag_DO_13 (%Q00013, 'EDS valve closed indication'). The local panel indication simply mirrors the internal cause & effect bit.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Tag_DO_13_INT)OTE(Tag_DO_13);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[[Source: Indicat rung 3 (GE) - NOCON Tag_DO_12_INT %M00236 -> COIL Tag_DO_12 %Q00012]
Single NO contact Tag_DO_12_INT (%M00236, 'EDS valve open indication - Internal C_E use') drives the unlatched output coil Tag_DO_12 (%Q00012, 'EDS valve open indication').]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Tag_DO_12_INT)OTE(Tag_DO_12);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[[Source: Indicat rung 4 (GE) - NOCON Tag_DO_14_INT %M00238 -> COIL Tag_DO_14 %Q00014]
Single NO contact Tag_DO_14_INT (%M00238, 'EDS valve low air indication - Internal C_E use') drives the unlatched output coil Tag_DO_14 (%Q00014, 'EDS valve low air indication').]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Tag_DO_14_INT)OTE(Tag_DO_14);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Loc_Al" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[[Source: Loc_Al rung 2 (GE) - NOCON SA_7404_001_002_INT %M00226 series NCCON INHIBIT_FOAM_REL_ALI %M00044 -> COIL SA_7404_001_002 %Q00002]
Series chain: NO contact SA_7404_001_002_INT (%M00226, '7404-SA-001/002 Local alarm pump house - Internal C_E use') followed by NC contact INHIBIT_FOAM_REL_ALI (%M00044, 'Foam release inhibit - Alarm inhibit'), driving the unlatched output coil SA_7404_001_002 (%Q00002, '7404-SA-001/002 Local alarm pump house'). The local alarm output follows the internal bit unless the foam release / alarm inhibit is active, in which case it is forced off.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SA_7404_001_002_INT)XIO(INHIBIT_FOAM_REL_ALI)OTE(SA_7404_001_002);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[[Source: Loc_Al rung 3 (GE) - NOCON Tag_DO_15_INT %M00239 series NCCON INHIBIT_FOAM_REL_ALI %M00044 -> COIL Tag_DO_15 %Q00015]
Series chain: NO contact Tag_DO_15_INT (%M00239, 'Panel alarm - Internal C_E use') followed by the same NC contact INHIBIT_FOAM_REL_ALI (%M00044), driving the output coil Tag_DO_15 (%Q00015, 'Panel alarm'). The panel alarm output is therefore also suppressed while the foam release / alarm inhibit is active.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Tag_DO_15_INT)XIO(INHIBIT_FOAM_REL_ALI)OTE(Tag_DO_15);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[[Source: Loc_Al rung 4 (GE) - NOCON PLC_Fault_INT %M00240 series NCCON Tag_DO_15 %Q00015 -> COIL PLC_Fault %Q00016]
Series chain: NO contact PLC_Fault_INT (%M00240, 'Set when PLC fault exists - Internal C_E use') followed by the NC contact Tag_DO_15 (%Q00015), driving the output coil PLC_Fault (%Q00016, 'SpareDO-16'). Note the second contact has no inhibit in this rung: it is a NC contact on the Tag_DO_15 output bit itself, so the PLC fault output is blocked while the local panel alarm is energised.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PLC_Fault_INT)XIO(Tag_DO_15)OTE(PLC_Fault);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="FLT_1" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[[Source: FLT_1 rung 3 (GE) - NOCON Pump_A_PulsOut_INT %M00233 -> COIL Pump_A_PulsOut %Q00009]
Single NO contact Pump_A_PulsOut_INT (%M00233, 'Pulsed output for open circuit check on Pump A Out signal - Internal use') drives the unlatched output coil Pump_A_PulsOut (%Q00009, 'Pulsed output for open circuit check on Pump A Out signal'). The pulsed output is what allows an open-circuit line fault to be detected on the pump A start/stop output.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Pump_A_PulsOut_INT)OTE(Pump_A_PulsOut);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[[Source: FLT_1 rung 5 (GE) - NOCON Pump_B_Start_PulsOut_INT %M00234 -> COIL Pump_B_Start_PulsOut %Q00010]
Single NO contact Pump_B_Start_PulsOut_INT (%M00234, 'Pulsed output for open circuit check on Pump B Start signal - Internal use') drives the unlatched output coil Pump_B_Start_PulsOut (%Q00010, 'Pulsed output for open circuit check on Pump B Start signal'). Same line-fault pulse arrangement as rung 3, for pump B.]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Pump_B_Start_PulsOut_INT)OTE(Pump_B_Start_PulsOut);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Modbus_Comm" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[Modbus_Comm - Interface to ProSoft MVI56E-MCM Modbus Module (Slot 9) for Murphy Engine Panels]]>
                </Comment>
                <Text>
                  <![CDATA[NOP();]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[Power oil pump P2300 annunciator : shutdown / alarm code]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[1],MB_P2300_ALMCODE);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[Power oil pump P2300 annunciator : engine speed]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[2],MB_P2300_RPM);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[Power oil pump P2300 annunciator : non-zero code = fault]]>
                </Comment>
                <Text>
                  <![CDATA[NEQ(MB_P2300_ALMCODE,0)OTE(P2300_SHUTDOWN);]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[Power oil pump P2400 annunciator : shutdown / alarm code]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[11],MB_P2400_ALMCODE);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[Power oil pump P2400 annunciator : engine speed]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[12],MB_P2400_RPM);]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
                  <![CDATA[Power oil pump P2400 annunciator : non-zero code = fault]]>
                </Comment>
                <Text>
                  <![CDATA[NEQ(MB_P2400_ALMCODE,0)OTE(P2400_SHUTDOWN);]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
                  <![CDATA[Power oil pump P2500 annunciator : shutdown / alarm code]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[21],MB_P2500_ALMCODE);]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
                  <![CDATA[Power oil pump P2500 annunciator : engine speed]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[22],MB_P2500_RPM);]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
                  <![CDATA[Power oil pump P2500 annunciator : non-zero code = fault]]>
                </Comment>
                <Text>
                  <![CDATA[NEQ(MB_P2500_ALMCODE,0)OTE(P2500_SHUTDOWN);]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
                  <![CDATA[Power oil pump P2600 annunciator (new) : shutdown / alarm code]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[31],MB_P2600_ALMCODE);]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
                  <![CDATA[Power oil pump P2600 annunciator (new) : engine speed]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[32],MB_P2600_RPM);]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
                  <![CDATA[Power oil pump P2600 annunciator (new) : non-zero code = fault]]>
                </Comment>
                <Text>
                  <![CDATA[NEQ(MB_P2600_ALMCODE,0)OTE(P2600_SHUTDOWN);]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
                  <![CDATA[Water injection pump P3800 annunciator : shutdown / alarm code]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[41],MB_P3800_ALMCODE);]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
                  <![CDATA[Water injection pump P3800 annunciator : engine speed]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[42],MB_P3800_RPM);]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
                  <![CDATA[Water injection pump P3800 annunciator : non-zero code = fault]]>
                </Comment>
                <Text>
                  <![CDATA[NEQ(MB_P3800_ALMCODE,0)OTE(P3800_SHUTDOWN);]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
                  <![CDATA[Water injection pump P3900 annunciator : shutdown / alarm code]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[51],MB_P3900_ALMCODE);]]>
                </Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment>
                  <![CDATA[Water injection pump P3900 annunciator : engine speed]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[52],MB_P3900_RPM);]]>
                </Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment>
                  <![CDATA[Water injection pump P3900 annunciator : non-zero code = fault]]>
                </Comment>
                <Text>
                  <![CDATA[NEQ(MB_P3900_ALMCODE,0)OTE(P3900_SHUTDOWN);]]>
                </Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment>
                  <![CDATA[Treater V-710 (phase 2) : shutdown / alarm code]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[61],MB_V710_ALMCODE);]]>
                </Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment>
                  <![CDATA[Treater V-710 (phase 2) : engine speed]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[62],MB_V710_RPM);]]>
                </Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment>
                  <![CDATA[Treater V-810 (phase 2) : shutdown / alarm code]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[71],MB_V810_ALMCODE);]]>
                </Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment>
                  <![CDATA[Treater V-810 (phase 2) : engine speed]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[72],MB_V810_RPM);]]>
                </Text>
              </Rung>
              <Rung Number="23" Type="N">
                <Comment>
                  <![CDATA[Flowmeter oil expedition 6401-FT-005 (0-500 bbl/h) : shutdown / alarm code]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[81],MB_FT6401_ALMCODE);]]>
                </Text>
              </Rung>
              <Rung Number="24" Type="N">
                <Comment>
                  <![CDATA[Flowmeter oil expedition 6401-FT-005 (0-500 bbl/h) : engine speed]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(MCM_IN[82],MB_FT6401_RPM);]]>
                </Text>
              </Rung>
              <Rung Number="25" Type="N">
                <Comment>
                  <![CDATA[PA-001 common process alarm from the pump annunciators]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(P2300_SHUTDOWN),XIC(P2400_SHUTDOWN),XIC(P2500_SHUTDOWN),XIC(P2600_SHUTDOWN),XIC(P3800_SHUTDOWN),XIC(P3900_SHUTDOWN)]OTE(PA_001_Process);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="IO_Mapping_In" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.0) -> ZSH_6401_001 : 6401-ZSH-001 ESD valve open (TB-07: 1&2)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.0)OTE(ZSH_6401_001);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.1) -> ZSL_6401_001 : 6401-ZSL-001 ESD valve closed (TB-07: 3&4)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.1)OTE(ZSL_6401_001);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.2) -> SpareDI_02 : Spare DI Ch 2 (TB-07: 5&6)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.2)OTE(SpareDI_02);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.3) -> LS_7503_002 : 7503-LS-002 Diesel day tank low level switch (TB-07: 7&8)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.3)OTE(LS_7503_002);]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.4) -> FS_7503_001 : 7503-FS-001 Foam stop button (TB-07: 9&10)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.4)OTE(FS_7503_001);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.5) -> LS_7503_001 : 7503-LS-001 AFFF Foam tank low level switch (TB-07: 11&12)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.5)OTE(LS_7503_001);]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.6) -> Pump_A_PulsIn : 75-C-01A Deluge Pump A pulse counter feedback (TB-07: 13&14)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.6)OTE(Pump_A_PulsIn);]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.7) -> Pump_B_Start_PulsIn : 75-C-01B Deluge Pump B pulse counter feedback (TB-07: 15&16)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.7)OTE(Pump_B_Start_PulsIn);]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.8) -> Pump_B_Inhibited : 75-SB-01B Standby Pump B keyswitch: 1=Auto, 0=Inhibited (TB-07: 17&18)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.8)OTE(Pump_B_Inhibited);]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.9) -> SpareDI_09 : Spare DI Ch 9 (TB-07: 19&20)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.9)OTE(SpareDI_09);]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.10) -> System_Reset_PB : FGCP-7404-001 RESET Alarm Button E11 (TB-07: 21&22)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.10)OTE(System_Reset_PB);]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.11) -> Mute_Alm_PB : FGCP-7404-001 MUTE Alarm Button E12 (TB-07: 23&24)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.11)OTE(Mute_Alm_PB);]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.12) -> ESDV_6401_001 : 6401-ESDV-001 ESD Fuel Gas Button E9 (TB-07: 25&26)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.12)OTE(ESDV_6401_001);]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.13) -> INHIBIT_FOAM_REL : FGCP-7404-001 Inhibit Foam Release Keyswitch S2 (TB-07: 27&28)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.13)OTE(INHIBIT_FOAM_REL);]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.14) -> INHIBIT_ALL_OUTPUTS : FGCP-7404-001 Inhibit All Outputs Keyswitch S3 (TB-07: 29&30)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.14)OTE(INHIBIT_ALL_OUTPUTS);]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.15) -> SpareDI_15 : Spare DI Ch 15 (TB-07: 31&32)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.15)OTE(SpareDI_15);]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.16) -> SpareDI_16 : Spare DI Ch 16 (TB-07: 33&34)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.16)OTE(SpareDI_16);]]>
                </Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.17) -> SpareDI_17 : Spare DI Ch 17 (TB-07: 35&36)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.17)OTE(SpareDI_17);]]>
                </Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.18) -> SpareDI_18 : Spare DI Ch 18 (TB-07: 37&38)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.18)OTE(SpareDI_18);]]>
                </Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.19) -> SpareDI_19 : Spare DI Ch 19 (TB-07: 39&40)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.19)OTE(SpareDI_19);]]>
                </Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.20) -> SpareDI_20 : Spare DI Ch 20 (TB-07: 41&42)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.20)OTE(SpareDI_20);]]>
                </Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.21) -> SpareDI_21 : Spare DI Ch 21 (TB-07: 43&44)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.21)OTE(SpareDI_21);]]>
                </Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.22) -> SpareDI_22 : Spare DI Ch 22 (TB-07: 45&46)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.22)OTE(SpareDI_22);]]>
                </Text>
              </Rung>
              <Rung Number="23" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.23) -> SpareDI_23 : Spare DI Ch 23 (TB-07: 47&48)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.23)OTE(SpareDI_23);]]>
                </Text>
              </Rung>
              <Rung Number="24" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.24) -> SpareDI_24 : Spare DI Ch 24 (TB-07: 49&50)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.24)OTE(SpareDI_24);]]>
                </Text>
              </Rung>
              <Rung Number="25" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.25) -> SpareDI_25 : Spare DI Ch 25 (TB-07: 51&52)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.25)OTE(SpareDI_25);]]>
                </Text>
              </Rung>
              <Rung Number="26" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.26) -> SpareDI_26 : Spare DI Ch 26 (TB-07: 53&54)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.26)OTE(SpareDI_26);]]>
                </Text>
              </Rung>
              <Rung Number="27" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.27) -> SpareDI_27 : Spare DI Ch 27 (TB-07: 55&56)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.27)OTE(SpareDI_27);]]>
                </Text>
              </Rung>
              <Rung Number="28" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.28) -> SpareDI_28 : Spare DI Ch 28 (TB-07: 57&58)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.28)OTE(SpareDI_28);]]>
                </Text>
              </Rung>
              <Rung Number="29" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.29) -> SpareDI_29 : Spare DI Ch 29 (TB-07: 59&60)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.29)OTE(SpareDI_29);]]>
                </Text>
              </Rung>
              <Rung Number="30" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.30) -> SpareDI_30 : Spare DI Ch 30 (TB-07: 61&62)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.30)OTE(SpareDI_30);]]>
                </Text>
              </Rung>
              <Rung Number="31" Type="N">
                <Comment>
                  <![CDATA[DI Slot 7 (Local:7:I.Data.31) -> SpareDI_31 : Spare DI Ch 31 (TB-07: 63&64)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Local:7:I.Data.31)OTE(SpareDI_31);]]>
                </Text>
              </Rung>
              <Rung Number="32" Type="N">
                <Comment>
                  <![CDATA[AI Local:2:I.Ch0Data -> DG_7404_001 : 7404-DG-001 Gas detector pump house (TB-02: 1-3)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:2:I.Ch0Data,DG_7404_001);]]>
                </Text>
              </Rung>
              <Rung Number="33" Type="N">
                <Comment>
                  <![CDATA[AI Local:2:I.Ch1Data -> DG_7404_002 : 7404-DG-002 Gas detector pump house (TB-02: 4-6)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:2:I.Ch1Data,DG_7404_002);]]>
                </Text>
              </Rung>
              <Rung Number="34" Type="N">
                <Comment>
                  <![CDATA[AI Local:2:I.Ch2Data -> DG_7404_003 : 7404-DG-003 Gas detector pump house (TB-02: 7-9)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:2:I.Ch2Data,DG_7404_003);]]>
                </Text>
              </Rung>
              <Rung Number="35" Type="N">
                <Comment>
                  <![CDATA[AI Local:2:I.Ch3Data -> DG_7404_004 : 7404-DG-004 Gas detector pump house (TB-02: 10-12)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:2:I.Ch3Data,DG_7404_004);]]>
                </Text>
              </Rung>
              <Rung Number="36" Type="N">
                <Comment>
                  <![CDATA[AI Local:2:I.Ch4Data -> DG_7404_005 : 7404-DG-005 Gas detector pump house (TB-02: 13-15)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:2:I.Ch4Data,DG_7404_005);]]>
                </Text>
              </Rung>
              <Rung Number="37" Type="N">
                <Comment>
                  <![CDATA[AI Local:2:I.Ch5Data -> DG_7404_006 : 7404-DG-006 Gas detector pump house (TB-02: 16-18)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:2:I.Ch5Data,DG_7404_006);]]>
                </Text>
              </Rung>
              <Rung Number="38" Type="N">
                <Comment>
                  <![CDATA[AI Local:2:I.Ch6Data -> DG_7404_007 : 7404-DG-007 Gas detector pump house (TB-02: 19-21)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:2:I.Ch6Data,DG_7404_007);]]>
                </Text>
              </Rung>
              <Rung Number="39" Type="N">
                <Comment>
                  <![CDATA[AI Local:2:I.Ch7Data -> DG_7404_008 : 7404-DG-008 Gas detector pump house (TB-02: 22-24)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:2:I.Ch7Data,DG_7404_008);]]>
                </Text>
              </Rung>
              <Rung Number="40" Type="N">
                <Comment>
                  <![CDATA[AI Local:2:I.Ch8Data -> DG_7404_009 : 7404-DG-009 Gas detector pump house (TB-02: 25-27)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:2:I.Ch8Data,DG_7404_009);]]>
                </Text>
              </Rung>
              <Rung Number="41" Type="N">
                <Comment>
                  <![CDATA[AI Local:2:I.Ch9Data -> DG_7404_010 : 7404-DG-010 Gas detector pump house (TB-02: 28-30)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:2:I.Ch9Data,DG_7404_010);]]>
                </Text>
              </Rung>
              <Rung Number="42" Type="N">
                <Comment>
                  <![CDATA[AI Local:3:I.Ch3Data -> PST_7503_001 : 7503-PST-001 Deluge line pressure (TB-03: 10&11)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:3:I.Ch3Data,PST_7503_001);]]>
                </Text>
              </Rung>
              <Rung Number="43" Type="N">
                <Comment>
                  <![CDATA[AI Local:3:I.Ch4Data -> PST_7002_001 : 7002-PST-001 Air accumulator pressure ESDV (TB-03: 13&14)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:3:I.Ch4Data,PST_7002_001);]]>
                </Text>
              </Rung>
              <Rung Number="44" Type="N">
                <Comment>
                  <![CDATA[AI Local:3:I.Ch5Data -> PST_6401_001 : 6401-PST-001 Fuel gas pressure (TB-03: 16&17)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:3:I.Ch5Data,PST_6401_001);]]>
                </Text>
              </Rung>
              <Rung Number="45" Type="N">
                <Comment>
                  <![CDATA[AI Local:3:I.Ch6Data -> FR_7503_003 : 7503-FR-003 Foam release inside Local CP (TB-03: 19)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:3:I.Ch6Data,FR_7503_003);]]>
                </Text>
              </Rung>
              <Rung Number="46" Type="N">
                <Comment>
                  <![CDATA[AI Local:3:I.Ch7Data -> FR_7503_001_002 : 7503-FR-001/002 Foam release outside (TB-03: 20)]]>
                </Comment>
                <Text>
                  <![CDATA[MOV(Local:3:I.Ch7Data,FR_7503_001_002);]]>
                </Text>
              </Rung>
              <Rung Number="47" Type="N">
                <Comment>
                  <![CDATA[7404-DG-011R Open Path Detector: Slot 6 Ch0 (HART) when enabled, else Slot 2 Ch12 (4-20mA)]]>
                </Comment>
                <Text>
                  <![CDATA[[XIC(HART_DG011R_Enable)MOV(Local:6:I.Ch0Data,DG_7404_011R),XIO(HART_DG011R_Enable)MOV(Local:2:I.Ch12Data,DG_7404_011R)];]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="IO_Mapping_Out" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
                  <![CDATA[DO PumpShutdown -> Local:8:O.Data.0 : ESD_TRIP: Pump Shutdown (TB-08: 1&2) - Fail Safe Active Low]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PumpShutdown)OTE(Local:8:O.Data.0);]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
                  <![CDATA[DO EY_6401_001_002 -> Local:8:O.Data.1 : 6401-EY-001/002: SDV Fuel Gas Valve (TB-08: 3&4) - Fail Safe Active Low]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(EY_6401_001_002)OTE(Local:8:O.Data.1);]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
                  <![CDATA[DO SA_7404_001_002 -> Local:8:O.Data.2 : 7404-SA-001/002: Pump House Alarm Siren/Beacon (TB-08: 5&6)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SA_7404_001_002)OTE(Local:8:O.Data.2);]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
                  <![CDATA[DO Pump_A_PulsOut -> Local:8:O.Data.3 : 7503-PUMP-A: Pump A Pulsed Output (TB-08: 7)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Pump_A_PulsOut)OTE(Local:8:O.Data.3);]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
                  <![CDATA[DO PUMP_A -> Local:8:O.Data.4 : 7503-PUMP-A: Deluge pump A Start/Stop contactor (TB-08: 9)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PUMP_A)OTE(Local:8:O.Data.4);]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
                  <![CDATA[DO Pump_B_Start_PulsOut -> Local:8:O.Data.5 : 7503-PUMP-B: Pump B Pulsed Output (TB-08: 11)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Pump_B_Start_PulsOut)OTE(Local:8:O.Data.5);]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
                  <![CDATA[DO PUMP_B_START -> Local:8:O.Data.6 : 7503-PUMP-B: Deluge pump B Start solenoid (TB-08: 13)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PUMP_B_START)OTE(Local:8:O.Data.6);]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
                  <![CDATA[DO PUMP_B_STOP -> Local:8:O.Data.7 : 7503-PUMP-B: Deluge pump B Stop solenoid (TB-08: 15&16)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PUMP_B_STOP)OTE(Local:8:O.Data.7);]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
                  <![CDATA[DO P2100_P2200 -> Local:8:O.Data.8 : EDB1: Oil booster pump trip relay (TB-08: 17&18) - Fail Safe Active Low]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(P2100_P2200)OTE(Local:8:O.Data.8);]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
                  <![CDATA[DO P3600_P3700 -> Local:8:O.Data.9 : EDB1: Water booster pump trip relay (TB-08: 19&20) - Fail Safe Active Low]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(P3600_P3700)OTE(Local:8:O.Data.9);]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
                  <![CDATA[DO PLC_Fault -> Local:8:O.Data.10 : Spare Ch 10: PLC Fault Indication Relay (TB-08: 21&22)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PLC_Fault)OTE(Local:8:O.Data.10);]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
                  <![CDATA[DO Tag_DO_13 -> Local:8:O.Data.11 : ESDV closed led L14 (TB-08: 23&24)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Tag_DO_13)OTE(Local:8:O.Data.11);]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
                  <![CDATA[DO Tag_DO_12 -> Local:8:O.Data.12 : ESDV open led L15 (TB-08: 25&26)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Tag_DO_12)OTE(Local:8:O.Data.12);]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
                  <![CDATA[DO Tag_DO_14 -> Local:8:O.Data.13 : ESDV low air indication L16 (TB-08: 27&28)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Tag_DO_14)OTE(Local:8:O.Data.13);]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
                  <![CDATA[DO Tag_DO_11 -> Local:8:O.Data.14 : Low fuel gas pressure led L17 (TB-08: 29&30)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Tag_DO_11)OTE(Local:8:O.Data.14);]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
                  <![CDATA[DO LAMP_CR1 -> Local:8:O.Data.15 : Relay CR1 for Led L2 & L8 (TB-08: 31-34)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(LAMP_CR1)OTE(Local:8:O.Data.15);]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
                  <![CDATA[DO LAMP_CR2 -> Local:8:O.Data.16 : Relay CR2 for Led L3 & L9 (TB-08: 35-38)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(LAMP_CR2)OTE(Local:8:O.Data.16);]]>
                </Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment>
                  <![CDATA[DO LAMP_CR3 -> Local:8:O.Data.17 : Relay CR3 for Led L4 & L10 (TB-08: 39-42)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(LAMP_CR3)OTE(Local:8:O.Data.17);]]>
                </Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment>
                  <![CDATA[DO LAMP_CR4 -> Local:8:O.Data.18 : Relay CR4 for Led L5 & L11 (TB-08: 43-46)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(LAMP_CR4)OTE(Local:8:O.Data.18);]]>
                </Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment>
                  <![CDATA[DO LAMP_CR5 -> Local:8:O.Data.19 : Relay CR5 for Led L6 & L12 (TB-08: 47-50)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(LAMP_CR5)OTE(Local:8:O.Data.19);]]>
                </Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment>
                  <![CDATA[DO LAMP_CR6 -> Local:8:O.Data.20 : Relay CR6 for Led L7 & L13 (TB-08: 51-54)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(LAMP_CR6)OTE(Local:8:O.Data.20);]]>
                </Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment>
                  <![CDATA[DO SD_GAS_GENERATORS -> Local:8:O.Data.21 : SD-GE: Shut down of all gas generators (TB-08: 55&56)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SD_GAS_GENERATORS)OTE(Local:8:O.Data.21);]]>
                </Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment>
                  <![CDATA[DO Tag_DO_15 -> Local:8:O.Data.22 : Z1: Production Control Room Alarm (TB-08: 57&58)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(Tag_DO_15)OTE(Local:8:O.Data.22);]]>
                </Text>
              </Rung>
              <Rung Number="23" Type="N">
                <Comment>
                  <![CDATA[DO PA_001_Process -> Local:8:O.Data.23 : PA-001: Common Process Alarm (TB-08: 59&60)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(PA_001_Process)OTE(Local:8:O.Data.23);]]>
                </Text>
              </Rung>
              <Rung Number="24" Type="N">
                <Comment>
                  <![CDATA[DO SpareDO_24 -> Local:8:O.Data.24 : Spare DO Ch 24 (TB-08: 49&50)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SpareDO_24)OTE(Local:8:O.Data.24);]]>
                </Text>
              </Rung>
              <Rung Number="25" Type="N">
                <Comment>
                  <![CDATA[DO SpareDO_25 -> Local:8:O.Data.25 : Spare DO Ch 25 (TB-08: 51&52)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SpareDO_25)OTE(Local:8:O.Data.25);]]>
                </Text>
              </Rung>
              <Rung Number="26" Type="N">
                <Comment>
                  <![CDATA[DO SpareDO_26 -> Local:8:O.Data.26 : Spare DO Ch 26 (TB-08: 53&54)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SpareDO_26)OTE(Local:8:O.Data.26);]]>
                </Text>
              </Rung>
              <Rung Number="27" Type="N">
                <Comment>
                  <![CDATA[DO SpareDO_27 -> Local:8:O.Data.27 : Spare DO Ch 27 (TB-08: 55&56)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SpareDO_27)OTE(Local:8:O.Data.27);]]>
                </Text>
              </Rung>
              <Rung Number="28" Type="N">
                <Comment>
                  <![CDATA[DO SpareDO_28 -> Local:8:O.Data.28 : Spare DO Ch 28 (TB-08: 57&58)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SpareDO_28)OTE(Local:8:O.Data.28);]]>
                </Text>
              </Rung>
              <Rung Number="29" Type="N">
                <Comment>
                  <![CDATA[DO SpareDO_29 -> Local:8:O.Data.29 : Spare DO Ch 29 (TB-08: 59&60)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(SpareDO_29)OTE(Local:8:O.Data.29);]]>
                </Text>
              </Rung>
              <Rung Number="30" Type="N">
                <Comment>
                  <![CDATA[DO ALM_H2S -> Local:8:O.Data.30 : H2SA-001/002: H2S Alarm (TB-08: 73&74)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(ALM_H2S)OTE(Local:8:O.Data.30);]]>
                </Text>
              </Rung>
              <Rung Number="31" Type="N">
                <Comment>
                  <![CDATA[DO ALM_SMOKE -> Local:8:O.Data.31 : SDA-001: Smoke Alarm (TB-08: 75&76)]]>
                </Comment>
                <Text>
                  <![CDATA[XIC(ALM_SMOKE)OTE(Local:8:O.Data.31);]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
        </Routines>
      </Program>
    </Programs>
    <Tasks>
      <Task Name="MainTask" Type="CONTINUOUS" Priority="10" Watchdog="500" DisableUpdateOutputs="false" InhibitTask="false">
        <ScheduledPrograms>
          <ScheduledProgram Name="FandG_Angola"/>
        </ScheduledPrograms>
      </Task>
    </Tasks>
    <CST MasterID="0"/>
    <WallClockTime LocalTimeAdjustment="0" TimeZone="0"/>
  </Controller>
</RSLogix5000Content>
