<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="17.00" TargetName="P20890_Angola" TargetType="Controller" ContainsContext="false" Owner="EPPM Angola" ExportDate="Wed Nov 11 12:00:00 2026" ExportOptions="NoRawData L5KData">
  <Controller Use="Target" Name="P20890_Angola" ProcessorType="Emulator" MajorRev="17" MinorRev="2" TimeSlice="20" ShareUnusedTimeSlice="1" ProjectCreationDate="Wed Nov 11 12:00:00 2026" LastModifiedDate="Wed Nov 11 12:00:00 2026" SFCExecutionControl="CurrentActive" SFCRestartPosition="MostRecent" SFCLastScan="DontScan" ProjectSN="16#0000_0000" MatchProjectToController="false" InhibitAutomaticFirmwareUpdate="0">
    <Description>
<![CDATA[
      Quinguila Fire & Gas panel P20890 (Angola) - conversion of the GE Fanuc VersaMax Proficy Machine Edition 3.00 SP6 ladder program to RSLogix 5000 v17 ladder. Behavioural rung-for-rung conversion; hardware-neutral (Emulator) with field I/O as named controller tags. Legacy behaviour preserved including the active-low shutdown outputs. NOT certified or field-proven: independent engineering review, I/O checkout and SAT are required before deployment.
    ]]>
    </Description>
    <DataTypes/>
    <Modules>
      <Module Name="Local" CatalogNumber="Emulator" Vendor="1" ProductType="14" ProductCode="53" Major="17" Minor="2" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true">
        <EKey State="ExactMatch"/>
        <Ports>
          <Port Id="1" Address="0" Type="ICP" Upstream="false">
            <Bus Size="13"/>
          </Port>
        </Ports>
      </Module>
      <Module Name="EN2T_Slot01" CatalogNumber="1756-EN2T" Vendor="1" ProductType="12" ProductCode="166" Major="11" Minor="2" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="1" Type="ICP" Upstream="true"/>
          <Port Id="2" Type="Ethernet" Upstream="false">
            <Bus/>
          </Port>
        </Ports>
      </Module>
      <Module Name="AI_Slot02_IF16" CatalogNumber="1756-IF16/B" Vendor="1" ProductType="10" ProductCode="6" Major="2" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="2" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
      <Module Name="AI_Slot03_IF16" CatalogNumber="1756-IF16/B" Vendor="1" ProductType="10" ProductCode="6" Major="2" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="3" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
      <Module Name="AI_Slot04_IF16" CatalogNumber="1756-IF16/B" Vendor="1" ProductType="10" ProductCode="6" Major="2" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="4" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
      <Module Name="AI_Slot05_IF16" CatalogNumber="1756-IF16/B" Vendor="1" ProductType="10" ProductCode="6" Major="2" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="5" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
      <Module Name="AI_Slot06_IF8H" CatalogNumber="1756-IF8H" Vendor="1" ProductType="10" ProductCode="68" Major="3" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="6" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
      <Module Name="DI_Slot07_IB32" CatalogNumber="1756-IB32/B" Vendor="1" ProductType="7" ProductCode="12" Major="3" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="7" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
      <Module Name="DO_Slot08_OB32" CatalogNumber="1756-OB32" Vendor="1" ProductType="7" ProductCode="17" Major="3" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
        <EKey State="CompatibleModule"/>
        <Ports>
          <Port Id="1" Address="8" Type="ICP" Upstream="true"/>
        </Ports>
      </Module>
    </Modules>
    <AddOnInstructionDefinitions>
      <AddOnInstructionDefinition Name="AOI_AI_Channel" Revision="2.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2026-11-12T12:00:00.000Z" CreatedBy="conversion" EditedDate="2026-11-12T13:00:00.000Z" EditedBy="conversion" SoftwareRevision="v17.00">
        <Description>
<![CDATA[Add-On Instruction: AOI_AI_Channel (Analog Channel Processing Block)
Encapsulates 4-20mA signal conditioning, NAMUR NE 43 diagnostic fault thresholds, low/high alarm setpoint comparisons, manual maintenance inhibit masking, first-out chronological trip capture, and 3000 ms debounce timers for open/short circuits.]]>
        </Description>
        <Parameters>
          <Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false"/>
          <Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false"/>
          <Parameter Name="PV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
<![CDATA[
              Scaled Process Variable directly from Analog Input Card (Engineering Units)
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="LoAlarmSP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
<![CDATA[
              Low Alarm Setpoint (Engineering Units)
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="HiAlarmSP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
<![CDATA[
              High Alarm Setpoint (Engineering Units)
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="LoFaultSP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
<![CDATA[
              Low Fault / Under-range Setpoint (Open Circuit)
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="HiFaultSP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
<![CDATA[
              High Fault / Over-range Setpoint (Short Circuit)
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="LoAlarmLE" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              0 = GEQ (High-acting/gas), 1 = LEQ (Low-acting/pressure trip)
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="HasLoAlarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              1 = Enable Low Alarm latch, 0 = Mask Low Alarm (e.g. Flame loops)
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="HasHiAlarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              1 = Enable High Alarm latch, 0 = Mask High Alarm (e.g. Low-only pressure PST_7002_001)
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="AllowHiLatch" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              1 = Normal, 0 = Block Hi Alarm latching (Flame detector interlock)
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="Inhibit" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              Channel Inhibit command
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="SystemReset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              System Reset command (unlatches alarms)
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="AnyActions" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              System Any Actions active (latches First-Up)
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="HasFaultWin" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              1 = Enable Diagnostic/Optical Fault Window, 0 = Disabled
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="FaultWinLo" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
<![CDATA[
              Diagnostic Fault Window Lower Boundary
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="FaultWinHi" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false">
            <Description>
<![CDATA[
              Diagnostic Fault Window Upper Boundary
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="Val" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false">
            <Description>
<![CDATA[
              Process Value output for HMI/SCADA
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="ALL" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              Low Alarm latched
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="ALLI" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              Low Alarm Inhibit-masked
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="ALH" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              High Alarm latched
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="ALHI" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              High Alarm Inhibit-masked
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="FRUP" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              First-Up trip latched
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="OC" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              Open Circuit / Under-range fault (live)
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="SC" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              Short Circuit / Over-range fault (live)
            ]]>
            </Description>
          </Parameter>
          <Parameter Name="Fault1" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false">
            <Description>
<![CDATA[
              Optical / Diagnostic fault inside window (live)
            ]]>
            </Description>
          </Parameter>
        </Parameters>
        <LocalTags>
          <LocalTag Name="LoAlarmRaw" DataType="BOOL" Radix="Decimal"/>
          <LocalTag Name="HiAlarmRaw" DataType="BOOL" Radix="Decimal"/>
          <LocalTag Name="LoFaultRaw" DataType="BOOL" Radix="Decimal"/>
          <LocalTag Name="HiFaultRaw" DataType="BOOL" Radix="Decimal"/>
          <LocalTag Name="TMR_OC" DataType="TIMER"/>
          <LocalTag Name="TMR_SC" DataType="TIMER"/>
        </LocalTags>
        <Routines>
          <Routine Name="Logic" Type="RLL">
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Analog Channel Input Staging: Passes scaled Process Variable (PV) from 1756-IF16/IF8H on-card scaling directly into internal engineering variable 'Val' (0-100% LEL, 0-16 bar, etc.).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(PV,Val);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Low Alarm Threshold Evaluation: Compares 'Val' against 'LoAlarmSP'. Evaluates GEQ (>=) for standard high-acting gas detectors (LoAlarmLE=0, e.g. 20% LEL), or LEQ (<=) for low-acting transmitters (LoAlarmLE=1, e.g. air accumulator pressure low trip at 50 PSI). Sets internal unlatched flag 'LoAlarmRaw'.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIO(LoAlarmLE)GEQ(Val,LoAlarmSP),XIC(LoAlarmLE)LEQ(Val,LoAlarmSP)]OTE(LoAlarmRaw);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[High Alarm Threshold Evaluation: Compares 'Val' >= 'HiAlarmSP' (e.g. 30% or 60% LEL combustible gas). Sets internal unlatched flag 'HiAlarmRaw'. This signal feeds the high gas / fire trip matrix.]]>
                </Comment>
                <Text>
<![CDATA[
                  GEQ(Val,HiAlarmSP)OTE(HiAlarmRaw);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[NAMUR NE 43 Open Circuit / Signal Under-Range Detection: Compares 'Val' <= 'LoFaultSP' (typically -10.0%, corresponding to loop current < 3.6 mA / 400 counts on 12-bit ADC). Detects broken wire, disconnected sensor, or field transmitter power loss. Sets internal flag 'LoFaultRaw'.]]>
                </Comment>
                <Text>
<![CDATA[
                  LEQ(Val,LoFaultSP)OTE(LoFaultRaw);
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[NAMUR NE 43 Short Circuit / Signal Over-Range Detection: Compares 'Val' >= 'HiFaultSP' (typically 98.0% to 102.0%, corresponding to loop current > 21.0 mA). Detects field wiring short circuit to 24VDC or transmitter failure. Sets internal flag 'HiFaultRaw'.]]>
                </Comment>
                <Text>
<![CDATA[
                  GEQ(Val,HiFaultSP)OTE(HiFaultRaw);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[Optical Fault Window Detection (Open Path Detector): When HasFaultWin=1, checks if 'Val' is within the optical obscuration window (FaultWinLo <= Val <= FaultWinHi, -0.78 to -0.47 LEL*m). Detects dirty optics, heavy fog, or misaligned reflector without triggering a false combustible gas alarm. Sets 'Fault1'.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(HasFaultWin)GEQ(Val,FaultWinLo)LEQ(Val,FaultWinHi)OTE(Fault1);
                ]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
<![CDATA[Low Alarm Latch Management: When channel has low alarm enabled (HasLoAlarm=1), latches 'ALL' upon rising edge of 'LoAlarmRaw'. The latch remains actively held until cleared by master 'SystemReset' after process normalizes.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(HasLoAlarm)[XIC(LoAlarmRaw),XIC(ALL)]XIO(SystemReset)OTE(ALL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
<![CDATA[Low Alarm Maintenance Inhibit Masking: Passes latched alarm 'ALL' to active alarm 'ALLI' only when manual channel inhibit key/bit 'Inhibit' is OFF (0). If an engineer places this channel in inhibit, ALLI is suppressed to prevent nuisance trips during sensor calibration.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(ALL)XIO(Inhibit)OTE(ALLI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
<![CDATA[High Alarm Latch Management: When channel has high alarm enabled (HasHiAlarm=1) and high latching is permitted (AllowHiLatch=1), latches 'ALH' upon rising edge of 'HiAlarmRaw'. Remains latched until master 'SystemReset'.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(HasHiAlarm)[XIC(HiAlarmRaw),XIC(ALH)]XIO(SystemReset)XIC(AllowHiLatch)OTE(ALH);
                ]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
<![CDATA[High Alarm Maintenance Inhibit Masking: Passes latched alarm 'ALH' to trip signal 'ALHI' only when 'Inhibit' is OFF (0). Uninhibited high alarm ALHI directly initiates plant emergency shutdown (ESD) in the Cause & Effect matrix.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(ALH)XIO(Inhibit)OTE(ALHI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
<![CDATA[First-Up (First-Out) Chronological Event Latch: Captures the primary initiating cause of a shutdown. If an uninhibited high alarm ALHI triggers a plant trip (AnyActions=1), latches 'FRUP' until master 'SystemReset'. Allows operators to determine which detector tripped first during an incident.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(AnyActions)XIC(ALHI),XIC(FRUP)]XIO(SystemReset)OTE(FRUP);
                ]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
<![CDATA[Open Circuit / Broken Wire Fault Debounce Timer: 3000 ms on-delay timer (TMR_OC). Filters out transient voltage dips, electrical switching spikes, or momentary loop noise before declaring a hard wire-break fault.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(LoFaultRaw)TON(TMR_OC,3000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
<![CDATA[Open Circuit Fault Output: Driven by timer done bit TMR_OC.DN. Live, self-resetting fault bit 'OC' indicates sustained open circuit / wire-break on this analog loop. Feeds panel trouble lamp and common fault voting.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_OC.DN)OTE(OC);
                ]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
<![CDATA[Short Circuit / Loop Saturation Fault Debounce Timer: 3000 ms on-delay timer (TMR_SC). Filters out transient cable surges before confirming a hard short circuit.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(HiFaultRaw)TON(TMR_SC,3000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
<![CDATA[Short Circuit Fault Output: Driven by timer done bit TMR_SC.DN. Live fault bit 'SC' indicates sustained short circuit / over-range (>21 mA) on this analog loop.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_SC.DN)OTE(SC);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
        </Routines>
      </AddOnInstructionDefinition>
    </AddOnInstructionDefinitions>
    <Tags>
      <Tag Name="AI_Inst_DG_7404_001" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for DG_7404_001
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_002" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for DG_7404_002
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_003" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for DG_7404_003
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_004" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for DG_7404_004
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_005" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for DG_7404_005
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_006" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for DG_7404_006
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_007" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for DG_7404_007
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_008" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for DG_7404_008
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_009" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for DG_7404_009
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_010" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for DG_7404_010
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_SpareAI_11" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for SpareAI_11
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DF_7404_001" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for DF_7404_001
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DF_7404_002" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for DF_7404_002
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_DG_7404_011R" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for DG_7404_011R
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_SpareAI_15" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for SpareAI_15
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_SpareAI_16" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for SpareAI_16
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_PST_7002_001" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for PST_7002_001
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_PST_6401_001" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for PST_6401_001
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_PST_7503_001" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for PST_7503_001
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_FR_7503_001_002" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for FR_7503_001_002
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_SpareAI_21" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for SpareAI_21
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Inst_FR_7503_003" TagType="Base" DataType="AOI_AI_Channel">
        <Description>
<![CDATA[
          Local-memory AOI instance for FR_7503_003
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DF-001  Flame detector pump house | GE address %AI0012 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-001  Flame detector pump house - Fire Alarm | GE address %M00364 (BOOL), initial 1, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-001  Flame detector pump house - Hi Alarm C_E | GE address %M00388 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-001  Flame detector pump house - First up | GE address %M00580 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-001  Flame detector pump house - Inhibit | GE address %M00460 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-001  Flame detector pump house - Open circuit | GE address %M00484 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-001  Flame detector pump house - Short circuit | GE address %M00508 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DF-001  Flame detector pump house - Converted value | GE address %R00023 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DF-002  Flame detector pump house | GE address %AI0013 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-002  Flame detector pump house - Hi Alarm | GE address %M00365 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-002  Flame detector pump house - Hi Alarm C_E | GE address %M00389 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-002  Flame detector pump house - First up | GE address %M00581 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-002  Flame detector pump house - Inhibit | GE address %M00461 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-002  Flame detector pump house - Open circuit | GE address %M00485 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-002  Flame detector pump house - Short circuit | GE address %M00509 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DF-002  Flame detector pump house - Converted value | GE address %R00025 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-001  Gas detector pump house | GE address %AI0001 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-001  Gas detector pump house - Hi Alarm | GE address %M00353 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-001  Gas detector pump house - Hi Alarm C_E | GE address %M00377 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-001  Gas detector pump house - Lo Alarm | GE address %M00401 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-001  Gas detector pump house - Lo Alarm C_E | GE address %M00425 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-001  Gas detector pump house - First up | GE address %M00569 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-001  Gas detector pump house - Inhibit | GE address %M00449 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-001  Gas detector pump house - Open circuit | GE address %M00473 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-001  Gas detector pump house - Short circuit | GE address %M00497 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-001  Gas detector pump house - Converted value | GE address %R00001 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-002  Gas detector pump house | GE address %AI0002 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-002  Gas detector pump house - Hi Alarm | GE address %M00354 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-002  Gas detector pump house - Hi Alarm C_E | GE address %M00378 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-002  Gas detector pump house - Lo Alarm | GE address %M00402 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-002  Gas detector pump house - Lo Alarm C_E | GE address %M00426 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-002  Gas detector pump house - First up | GE address %M00570 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-002  Gas detector pump house - Inhibit | GE address %M00450 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-002  Gas detector pump house - Open circuit | GE address %M00474 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-002  Gas detector pump house - Short circuit | GE address %M00498 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-002  Gas detector pump house - Converted value | GE address %R00003 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-003  Gas detector pump house | GE address %AI0003 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-003  Gas detector pump house - Hi Alarm | GE address %M00355 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-003  Gas detector pump house - Hi Alarm C_E | GE address %M00379 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-003  Gas detector pump house - Lo Alarm | GE address %M00403 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-003  Gas detector pump house - Lo Alarm C_E | GE address %M00427 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-003  Gas detector pump house - First up | GE address %M00571 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-003  Gas detector pump house - Inhibit | GE address %M00451 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-003  Gas detector pump house - Open circuit | GE address %M00475 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-003  Gas detector pump house - Short circuit | GE address %M00499 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-003  Gas detector pump house - Converted value | GE address %R00005 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-004  Gas detector pump house | GE address %AI0004 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-004  Gas detector pump house - Hi Alarm | GE address %M00356 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-004  Gas detector pump house - Hi Alarm C_E | GE address %M00380 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-004  Gas detector pump house - Lo Alarm | GE address %M00404 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-004  Gas detector pump house - Lo Alarm C_E | GE address %M00428 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-004  Gas detector pump house - First up | GE address %M00572 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-004  Gas detector pump house - Inhibit | GE address %M00452 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-004  Gas detector pump house - Open circuit | GE address %M00476 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-004  Gas detector pump house - Short circuit | GE address %M00500 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-004  Gas detector pump house - Converted value | GE address %R00007 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-005  Gas detector pump house | GE address %AI0005 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-005  Gas detector pump house - Hi Alarm | GE address %M00357 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-005  Gas detector pump house - Hi Alarm C_E | GE address %M00381 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-005  Gas detector pump house - Lo Alarm | GE address %M00405 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-005  Gas detector pump house - Lo Alarm C_E | GE address %M00429 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-005  Gas detector pump house - First up | GE address %M00573 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-005  Gas detector pump house - Inhibit | GE address %M00453 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-005  Gas detector pump house - Open circuit | GE address %M00477 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-005  Gas detector pump house - Short circuit | GE address %M00501 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-005  Gas detector pump house - Converted value | GE address %R00009 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-006  Gas detector pump house | GE address %AI0006 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-006  Gas detector pump house - Hi Alarm | GE address %M00358 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-006  Gas detector pump house - Hi Alarm C_E | GE address %M00382 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-006  Gas detector pump house - Lo Alarm | GE address %M00406 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-006  Gas detector pump house - Lo Alarm C_E | GE address %M00430 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-006  Gas detector pump house - First up | GE address %M00574 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-006  Gas detector pump house - Inhibit | GE address %M00454 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-006  Gas detector pump house - Open circuit | GE address %M00478 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-006  Gas detector pump house - Short circuit | GE address %M00502 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-006  Gas detector pump house - Converted value | GE address %R00011 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-007  Gas detector pump house | GE address %AI0007 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-007  Gas detector pump house - Hi Alarm | GE address %M00359 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-007  Gas detector pump house - Hi Alarm C_E | GE address %M00383 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-007  Gas detector pump house - Lo Alarm | GE address %M00407 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-007  Gas detector pump house - Lo Alarm C_E | GE address %M00431 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-007  Gas detector pump house - First up | GE address %M00575 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-007  Gas detector pump house - Inhibit | GE address %M00455 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-007  Gas detector pump house - Open circuit | GE address %M00479 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-007  Gas detector pump house - Short circuit | GE address %M00503 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-007  Gas detector pump house - Converted value | GE address %R00013 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-008  Gas detector pump house | GE address %AI0008 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-008  Gas detector pump house - Hi Alarm | GE address %M00360 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-008  Gas detector pump house - Hi Alarm C_E | GE address %M00384 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-008  Gas detector pump house - Lo Alarm | GE address %M00408 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-008  Gas detector pump house - Lo Alarm C_E | GE address %M00432 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-008  Gas detector pump house - First up | GE address %M00576 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-008  Gas detector pump house - Inhibit | GE address %M00456 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-008  Gas detector pump house - Open circuit | GE address %M00480 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-008  Gas detector pump house - Short circuit | GE address %M00504 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-008  Gas detector pump house - Converted value | GE address %R00015 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-009  Gas detector pump house | GE address %AI0009 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-009  Gas detector pump house - Hi Alarm | GE address %M00361 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-009  Gas detector pump house - Hi Alarm C_E | GE address %M00385 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-009  Gas detector pump house - Lo Alarm | GE address %M00409 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-009  Gas detector pump house - Lo Alarm C_E | GE address %M00433 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-009  Gas detector pump house - First up | GE address %M00577 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-009  Gas detector pump house - Inhibit | GE address %M00457 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-009  Gas detector pump house - Open circuit | GE address %M00481 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-009  Gas detector pump house - Short circuit | GE address %M00505 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-009  Gas detector pump house - Converted value | GE address %R00017 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-010  Gas detector pump house | GE address %AI0010 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-010  Gas detector pump house - Hi Alarm | GE address %M00362 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-010  Gas detector pump house - Hi Alarm C_E | GE address %M00386 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-010  Gas detector pump house - Lo Alarm | GE address %M00410 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-010  Gas detector pump house - Lo Alarm C_E | GE address %M00434 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-010  Gas detector pump house - First up | GE address %M00578 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-010  Gas detector pump house - Inhibit | GE address %M00458 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-010  Gas detector pump house - Open circuit | GE address %M00482 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-010  Gas detector pump house - Short circuit | GE address %M00506 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-010  Gas detector pump house - Converted value | GE address %R00019 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-011R  Open path detector | GE address %AI0014 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-011R  Open path detector - Hi Alarm | GE address %M00366 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-011R  Open path detector - Hi Alarm C_E | GE address %M00390 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-011R  Open path detector - Lo Alarm | GE address %M00414 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-011R  Open path detector - Lo Alarm C_E | GE address %M00438 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-011R  Open path detector - Fault 1 (Optic fault) | GE address %M00534 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-011R  Open path detector - First up | GE address %M00582 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-011R  Open path detector - Inhibit | GE address %M00462 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-011R  Open path detector - Open circuit | GE address %M00486 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-011R  Open path detector - Short circuit | GE address %M00510 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7404-DG-011R  Open path detector - Converted value | GE address %R00027 (REAL), initial 0.00, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DelugeFailedToRelease" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Set if Deluge fail to release after trigging start of Pump B 3 times with 30 sec. delay | GE address %M00620 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ESDV_6401_001" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ESDV-001  ESD Fuel Gas Button | GE address %I00010 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="ESDV_6401_001_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ESDV-001  ESD Fuel Gas Button - Alarm | GE address %M00010 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ESDV_6401_001_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ESDV-001  ESD Fuel Gas Button - Alarm inhibit | GE address %M00042 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ESDV_6401_001_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ESDV-001  ESD Fuel Gas Button - Inhibit | GE address %M00106 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ESDV_6401_001_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ESDV-001  ESD Fuel Gas Button - Open circuit | GE address %M00138 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="EY_6401_001_002" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-EY-001/002  ESD fuel gas valve shutdown | GE address %Q00001 (BOOL), initial 1, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="EY_6401_001_002_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-EY-001/002  ESD fuel gas valve shutdown - Internal C_E use | GE address %M00225 (BOOL), initial 1, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="EY_6401_001_002_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-EY-001/002  ESD fuel gas valve shutdown - Manual trip | GE address %M00161 (BOOL), initial 1, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7503-FR-001/002  Foam release from field | GE address %AI0020 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-001/002  Foam release from field - Hi alarm | GE address %M00372 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-001/002  Foam release from field - Hi alarm C_E | GE address %M00396 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-001/002  Foam release from field - First up | GE address %M00588 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-001/002  Foam release from field - Inhibit | GE address %M00468 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-001/002  Foam release from field - Open circuit | GE address %M00492 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-001/002  Foam release from field - Short circuit | GE address %M00516 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7503-FR-001/002  Foam release from field - Converted value | GE address %R00039 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7503-FR-003  Foam release from panel | GE address %AI0022 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-003  Foam release from panel - Hi Alarm | GE address %M00374 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-003  Foam release from panel - Hi Alarm C_E | GE address %M00398 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-003  Foam release from panel - First up | GE address %M00590 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-003  Foam release from panel - Inhibit | GE address %M00470 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-003  Foam release from panel - Open circuit | GE address %M00494 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-003  Foam release from panel - Short circuit | GE address %M00518 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7503-FR-003  Foam release from panel - Converted value | GE address %R00043 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="FS_7503_001" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FS-001 Stop foam button | GE address %I00003 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="FS_7503_001_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FS-001 Stop foam button - Alarm | GE address %M00003 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FS_7503_001_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FS-001 Stop foam button - Alarm inhibit | GE address %M00035 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FS_7503_001_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FS-001 Stop foam button - Inhibit | GE address %M00099 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FS_7503_001_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FS-001 Stop foam button - Open circuit | GE address %M00131 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_ALL_OUTPUTS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          All outputs inhibit | GE address %I00013 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_ALL_OUTPUTS_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          All outputs inhibit - Alarm | GE address %M00013 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_ALL_OUTPUTS_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          All outputs inhibit - Alarm inhibit | GE address %M00045 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_ALL_OUTPUTS_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          All outputs inhibit - Inhibit | GE address %M00109 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_ALL_OUTPUTS_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          All outputs inhibit - Open circuit | GE address %M00141 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_FOAM_REL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Foam release inhibit | GE address %I00012 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_FOAM_REL_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Foam release inhibit - Alarm | GE address %M00012 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_FOAM_REL_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Foam release inhibit - Alarm inhibit | GE address %M00044 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_FOAM_REL_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Foam release inhibit - Inhibit | GE address %M00108 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_FOAM_REL_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Foam release inhibit - Open circuit | GE address %M00140 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_001" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-LS-001  AFFF tank low level | GE address %I00004 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_001_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-LS-001  AFFF tank low level - Alarm | GE address %M00004 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_001_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-LS-001  AFFF tank low level - Alarm inhibit | GE address %M00036 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_001_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-LS-001  AFFF tank low level - Inhibit | GE address %M00100 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_001_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-LS-001  AFFF tank low level - Open circuit | GE address %M00132 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_002" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-LS-002  Diesel tank low level | GE address %I00005 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_002_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-LS-002  Diesel tank low level - Alarm | GE address %M00005 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_002_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-LS-002  Diesel tank low level - Alarm inhibit | GE address %M00037 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_002_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-LS-002  Diesel tank low level - Inhibit | GE address %M00101 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_002_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-LS-002  Diesel tank low level - Open circuit | GE address %M00133 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="P2100_P2200" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          P2100/P2200  Oil booster pump shutdown | GE address %Q00003 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="P2100_P2200_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          P2100/P2200  Oil booster pump shutdown - Internal C_E use | GE address %M00227 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="P3600_P3700" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          P3600/P3700  Water booster pump shutdown | GE address %Q00004 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="P3600_P3700_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          P3600/P3700  Water booster pump shutdown - Internal C_E use | GE address %M00228 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PLC_Fault" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-16 | GE address %Q00016 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="PLC_Fault_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Set when PLC fault exists - Internal C_E use | GE address %M00240 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          6401-PST-001  Fuel gas pressure | GE address %AI0018 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-PST-001  Fuel gas pressure - Hi Alarm | GE address %M00370 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-PST-001  Fuel gas pressure - Hi Alarm C_E | GE address %M00394 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-PST-001  Fuel gas pressure - Lo Alarm | GE address %M00418 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-PST-001  Fuel gas pressure - Lo Alarm C_E | GE address %M00442 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-PST-001  Fuel gas pressure - First up | GE address %M00586 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-PST-001  Fuel gas pressure - Inhibit | GE address %M00466 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-PST-001  Fuel gas pressure - Open circuit | GE address %M00490 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-PST-001  Fuel gas pressure - Short circuit | GE address %M00514 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          6401-PST-001  Fuel gas pressure - Converted value | GE address %R00035 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7002-PST-001  Air acc. pressure | GE address %AI0017 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7002-PST-001  Air acc. pressure - Hi Alarm | GE address %M00369 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7002-PST-001  Air acc. pressure - Hi Alarm C_E | GE address %M00393 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7002-PST-001  Air acc. pressure - Lo Alarm | GE address %M00417 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7002-PST-001  Air acc. pressure - Lo Alarm C_E | GE address %M00441 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7002-PST-001  Air acc. pressure - First up | GE address %M00585 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7002-PST-001  Air acc. pressure - Inhibit | GE address %M00465 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7002-PST-001  Air acc. pressure - Open circuit | GE address %M00489 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7002-PST-001  Air acc. pressure - Short circuit | GE address %M00513 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7002-PST-001  Air acc. pressure - Converted value | GE address %R00033 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7503-PST-001  Deluge line pressure | GE address %AI0019 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-PST-001  Deluge line pressure - Hi Alarm | GE address %M00371 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-PST-001  Deluge line pressure - Hi Alarm C_E | GE address %M00395 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-PST-001  Deluge line pressure - Lo Alarm | GE address %M00419 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-PST-001  Deluge line pressure - Lo Alarm C_E | GE address %M00443 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-PST-001  Deluge line pressure - First up | GE address %M00587 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-PST-001  Deluge line pressure - Inhibit | GE address %M00467 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-PST-001  Deluge line pressure - Open circuit | GE address %M00491 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-PST-001  Deluge line pressure - Short circuit | GE address %M00515 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          7503-PST-001  Deluge line pressure - Converted value | GE address %R00037 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_A" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Deluge pump A Start/Stop | GE address %Q00005 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_A_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Deluge pump A Start/Stop - Internal C_E use | GE address %M00229 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_A_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Deluge pump A Start/Stop - Open circuit | GE address %M00293 (BOOL), initial 1, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_START" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Deluge pump B Start | GE address %Q00007 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_START_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Deluge pump B Start - Internal C_E use | GE address %M00231 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_START_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Deluge pump B Start - Open circuit | GE address %M00295 (BOOL), initial 1, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_STOP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Deluge pump B Stop | GE address %Q00006 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_STOP_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Deluge pump B Stop - Internal C_E use | GE address %M00230 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PumpShutdown" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Fire & Gas pump shutdown | GE address %Q00008 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PumpShutdown_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Fire & Gas pump shutdown - Internal C_E use | GE address %M00232 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsIn" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed input from Q05 for Pump A Out signal | GE address %I00006 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsIn_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed input from Q05 for Pump A Out signal - Alarm | GE address %M00006 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsIn_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed input from Q05 for Pump A Out signal - Alarm inhibit | GE address %M00038 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsIn_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed input from Q05 for Pump A Out signal - Inhibit | GE address %M00102 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsIn_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed input from Q05 for Pump A Out signal - Open circuit | GE address %M00134 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsOut" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed output for open circuit check on Pump A Out signal | GE address %Q00009 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsOut_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed output for open circuit check on Pump A Out signal - Internal C_E use | GE address %M00233 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Active_1_Hour" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Set if Pump A have been activated in 60 minutes. | GE address %M00621 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Inhibited" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Standby pump B inhibited | GE address %I00009 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Inhibited_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Standby pump B inhibited - Alarm | GE address %M00009 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Inhibited_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Standby pump B inhibited - Alarm inhibit | GE address %M00041 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Inhibited_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Standby pump B inhibited - Inhibit | GE address %M00105 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Inhibited_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Standby pump B inhibited - Open circuit | GE address %M00137 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsIn" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed input from Q07 for Pump B Start signal | GE address %I00007 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsIn_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed input from Q07 for Pump B Start signal - Alarm | GE address %M00007 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsIn_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed input from Q07 for Pump B Start signal - Alarm inhibit | GE address %M00039 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsIn_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed input from Q07 for Pump B Start signal - Inhibit | GE address %M00103 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsIn_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed input from Q07 for Pump B Start signal - Open circuit | GE address %M00135 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsOut" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed output for open circuit check on Pump B Start signal | GE address %Q00010 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsOut_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed output for open circuit check on Pump B Start signal - Internal C_E use | GE address %M00234 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer1" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Use in logic to delay Cause&Effect logic at startup of PLC. | GE address %R00209 (WORD), initial 0, 0, 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SA_7404_001_002" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-SA-001/002  Local alarm pump house | GE address %Q00002 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SA_7404_001_002_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-SA-001/002  Local alarm pump house - Internal C_E use | GE address %M00226 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          Defekt!!!! | GE address %AI0011 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-11 - Hi Alarm | GE address %M00363 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-11 - Hi Alarm C_E | GE address %M00387 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-11 - Lo Alarm | GE address %M00411 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-11 - Lo Alarm C_E | GE address %M00435 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-11 - First up | GE address %M00579 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-11 - Inhibit | GE address %M00459 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-11 - Open circuit | GE address %M00483 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-11 - Short circuit | GE address %M00507 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          SpareAI-11 - Converted value | GE address %R00021 (REAL), initial 0.00, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          SpareAI-15 | GE address %AI0015 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-15 - Hi Alarm | GE address %M00367 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-15 - Hi Alarm C_E | GE address %M00391 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-15 - Lo Alarm | GE address %M00415 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-15 - Lo Alarm C_E | GE address %M00439 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-15 - First up | GE address %M00583 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-15 - Inhibit | GE address %M00463 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-15 - Open circuit | GE address %M00487 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-15 - Short circuit | GE address %M00511 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          SpareAI-15 - Converted value | GE address %R00029 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          SpareAI-16 | GE address %AI0016 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-16 - Hi Alarm | GE address %M00368 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-16 - Hi Alarm C_E | GE address %M00392 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-16 - Lo Alarm | GE address %M00416 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-16 - Lo Alarm C_E | GE address %M00440 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-16 - First up | GE address %M00584 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-16 - Inhibit | GE address %M00464 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-16 - Open circuit | GE address %M00488 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-16 - Short circuit | GE address %M00512 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          SpareAI-16 - Converted value | GE address %R00031 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          SpareAI-21 | GE address %AI0021 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-21 - Hi Alarm | GE address %M00373 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-21 - Hi Alarm C_E | GE address %M00397 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-21 - Lo Alarm | GE address %M00421 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-21 - Lo Alarm C_E | GE address %M00445 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-21 - First up | GE address %M00589 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-21 - Inhibit | GE address %M00469 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-21 - Open circuit | GE address %M00493 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-21 - Short circuit | GE address %M00517 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_VAL" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          SpareAI-21 - Converted value | GE address %R00041 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-23 - Inhibit | GE address %M00471 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-23 - Open circuit | GE address %M00495 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-23 - Short circuit | GE address %M00519 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-24 - Inhibit | GE address %M00472 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-24 - Open circuit | GE address %M00496 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_SC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-24 - Short circuit | GE address %M00520 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_08" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-08 | GE address %I00008 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_08_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-08 - Alarm | GE address %M00008 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_08_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-08 - Alarm inhibit | GE address %M00040 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_08_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-08 - Inhibit | GE address %M00104 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_08_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-08 - Open circuit | GE address %M00136 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_11" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-11 | GE address %I00011 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_11_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-11 - Alarm | GE address %M00011 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_11_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-11 - Alarm inhibit | GE address %M00043 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_11_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-11 - Inhibit | GE address %M00107 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_11_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-11 - Open circuit | GE address %M00139 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_14_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-14 - Inhibit | GE address %M00110 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_14_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-14 - Open circuit | GE address %M00142 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_15_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-15 - Inhibit | GE address %M00111 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_15_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-15 - Open circuit | GE address %M00143 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_16_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-16 - Inhibit | GE address %M00112 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_16_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-16 - Open circuit | GE address %M00144 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_17_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-17 - Inhibit | GE address %M00113 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_17_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-17 - Open circuit | GE address %M00145 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_18_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-18 - Inhibit | GE address %M00114 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_18_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-18 - Open circuit | GE address %M00146 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_19_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-19 - Inhibit | GE address %M00115 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_19_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-19 - Open circuit | GE address %M00147 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_20_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-20 - Inhibit | GE address %M00116 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_20_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-20 - Open circuit | GE address %M00148 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_21_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-21 - Inhibit | GE address %M00117 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_21_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-21 - Open circuit | GE address %M00149 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_22_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-22 - Inhibit | GE address %M00118 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_22_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-22 - Open circuit | GE address %M00150 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_23_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-23 - Inhibit | GE address %M00119 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_23_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-23 - Open circuit | GE address %M00151 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_24_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-24 - Inhibit | GE address %M00120 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_24_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-24 - Open circuit | GE address %M00152 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_25_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-25 - Inhibit | GE address %M00121 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_25_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-25 - Open circuit | GE address %M00153 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_26_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-26 - Inhibit | GE address %M00122 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_26_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-26 - Open circuit | GE address %M00154 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_27_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-27 - Inhibit | GE address %M00123 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_27_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-27 - Open circuit | GE address %M00155 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_28_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-28 - Inhibit | GE address %M00124 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_28_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-28 - Open circuit | GE address %M00156 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_29_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-29 - Inhibit | GE address %M00125 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_29_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-29 - Open circuit | GE address %M00157 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_30_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-30 - Inhibit | GE address %M00126 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_30_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-30 - Open circuit | GE address %M00158 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_31_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-31 - Inhibit | GE address %M00127 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_31_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-31 - Open circuit | GE address %M00159 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_32_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-32 - Inhibit | GE address %M00128 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_32_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-32 - Open circuit | GE address %M00160 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_AnyActions" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          High first scan after C&E has caused first trip | GE address %M00705 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_C_E_Delay" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Use in logic to delay Cause&Effect logic at startup of PLC. | GE address %R00202 (WORD), initial 0, 0, 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_ClearIO_Fault" TagType="Base" DataType="DINT">
        <Description>
<![CDATA[
          Used in logic to clear I/O Fault Table | GE address %R00201 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_ClearPLC_Fault" TagType="Base" DataType="DINT">
        <Description>
<![CDATA[
          Used in logic to clear I/O Fault Table | GE address %R00200 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Mute" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          System Mute from tuch panel | GE address %M00706 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00700 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_HMI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          System reset activation signal from HMI (panel) | GE address %M00703 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_HMI_Help" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Help puls from HMI (panel) reset signal | GE address %M00704 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_HelpRegister" TagType="Base" DataType="DINT">
        <Description>
<![CDATA[
          Help register for System Reset at startup | GE address %R00208 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_Startup" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Used for reset system at startup | GE address %M00702 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound01" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00800 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound02" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00801 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound03" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00802 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound04" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00803 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound05" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00804 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound06" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00805 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound07" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00806 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound08" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00807 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound09" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00808 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound10" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00809 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound11" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00810 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound12" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00811 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound13" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00812 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound14" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00813 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound15" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00814 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound16" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00815 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound17" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00816 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound18" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00817 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound19" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00818 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound20" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00819 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound21" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00820 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound22" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00821 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound23" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00822 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound24" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00823 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound25" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00824 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound26" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00825 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound27" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00826 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound28" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00827 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound29" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00828 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound30" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00829 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound31" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00830 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound32" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00831 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound33" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00832 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound34" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00833 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound35" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00834 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound36" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00835 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound37" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00836 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound40" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00839 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="T00002" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          High 120 sec. after PLC set in run. | GE address %T00002 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="T00013" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          For checking Open circuit on Start Pump | GE address %T00013 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="T00014" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          For checking Open circuit on Start Pump | GE address %T00014 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_12" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          EDS valve open indication | GE address %Q00012 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_12_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          EDS valve open indication - Internal C_E use | GE address %M00236 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_13" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          EDS valve closed indication | GE address %Q00013 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_13_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          EDS valve closed indication - Internal C_E use | GE address %M00237 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_14" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          EDS valve low air indication | GE address %Q00014 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_14_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          EDS valve low air indication - Internal C_E use | GE address %M00238 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_15" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Panel alarm | GE address %Q00015 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_15_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Panel alarm - Internal C_E use | GE address %M00239 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Voting_All_Faults" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Voting of all Faults | GE address %M00608 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Voting_All_Inhibits" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Voting of all Inhibits | GE address %M00607 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Voting_DG_7404_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Voting of Gas High Alarms in pump house | GE address %M00606 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Voting_DG_7404_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Voting of Gas Low Alarms in pump house | GE address %M00605 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ZSH_6401_001" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ZSH-001 ESD valve open | GE address %I00001 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="ZSH_6401_001_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ZSH-001 ESD valve open - Alarm | GE address %M00001 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ZSH_6401_001_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ZSH-001 ESD valve open - Alarm inhibit | GE address %M00033 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ZSH_6401_001_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ZSH-001 ESD valve open - Inhibit | GE address %M00097 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ZSH_6401_001_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ZSH-001 ESD valve open - Open circuit | GE address %M00129 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ZSL_6401_001" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ZSL-001 ESD valve closed | GE address %I00002 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="ZSL_6401_001_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ZSL-001 ESD valve closed - Alarm | GE address %M00002 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ZSL_6401_001_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ZSL-001 ESD valve closed - Alarm inhibit | GE address %M00034 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ZSL_6401_001_INH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ZSL-001 ESD valve closed - Inhibit | GE address %M00098 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ZSL_6401_001_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ZSL-001 ESD valve closed - Open circuit | GE address %M00130 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="AAAAA" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          GE address %R02000 (REAL), initial 200.0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Fault1_Setpoint_Real" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          Fault 1 Out Setpoint | GE address %R00134 (REAL), initial 0.00, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Fault2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Fault 2 for Gas detecor | GE address %M00610 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="AI_Fault2_Setpoint_Real" TagType="Base" DataType="REAL">
        <Description>
<![CDATA[
          Fault 2 Out Setpoint | GE address %R00136 (REAL), initial 0.00, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-001  Flame detector pump house - Lo Alarm | GE address %M00412 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-001  Flame detector pump house - Lo Alarm C_E | GE address %M00436 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-001  Flame detector pump house - Fault 1 | GE address %M00532 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_001_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-001  Flame detector pump house - Fault 2 | GE address %M00556 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-002  Flame detector pump house - Lo Alarm | GE address %M00413 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-002  Flame detector pump house - Lo Alarm C_E | GE address %M00437 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-002  Flame detector pump house - Fault 1 | GE address %M00533 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DF_7404_002_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DF-002  Flame detector pump house - Fault 2 | GE address %M00557 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-001  Gas detector pump house - Fault 1 | GE address %M00521 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_001_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-001  Gas detector pump house - Fault 2 | GE address %M00545 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-002  Gas detector pump house - Fault 1 | GE address %M00522 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_002_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-002  Gas detector pump house - Fault 2 | GE address %M00546 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-003  Gas detector pump house - Fault 1 | GE address %M00523 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_003_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-003  Gas detector pump house - Fault 2 | GE address %M00547 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-004  Gas detector pump house - Fault 1 | GE address %M00524 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_004_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-004  Gas detector pump house - Fault 2 | GE address %M00548 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-005  Gas detector pump house - Fault 1 | GE address %M00525 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_005_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-005  Gas detector pump house - Fault 2 | GE address %M00549 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-006  Gas detector pump house - Fault 1 | GE address %M00526 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_006_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-006  Gas detector pump house - Fault 2 | GE address %M00550 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-007  Gas detector pump house - Fault 1 | GE address %M00527 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_007_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-007  Gas detector pump house - Fault 2 | GE address %M00551 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-008  Gas detector pump house - Fault 1 | GE address %M00528 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_008_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-008  Gas detector pump house - Fault 2 | GE address %M00552 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-009  Gas detector pump house - Fault 1 | GE address %M00529 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_009_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-009  Gas detector pump house - Fault 2 | GE address %M00553 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-010  Gas detector pump house - Fault 1 | GE address %M00530 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_010_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-010  Gas detector pump house - Fault 2 | GE address %M00554 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="DG_7404_011R_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-DG-011R  Open path detector - Fault 2 | GE address %M00558 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ESDV_6401_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ESDV-001  ESD Fuel Gas Button - First up | GE address %M00074 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="EY_6401_001_002_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-EY-001/002  ESD fuel gas valve shutdown - Open circuit | GE address %M00289 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-001/002  Foam release from field - Lo Alarm | GE address %M00420 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-001/002  Foam release from field - Lo Alarm C_E | GE address %M00444 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-001/002  Foam release from field - Fault 1 | GE address %M00540 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_001_002_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-001/002  Foam release from field - Fault 2 | GE address %M00564 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-003  Foam release from panel - Lo Alarm | GE address %M00422 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-003  Foam release from panel - Lo Alarm C_E | GE address %M00446 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-003  Foam release from panel - Fault 1 | GE address %M00542 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FR_7503_003_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FR-003  Foam release from panel - Fault 2 | GE address %M00566 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="FS_7503_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-FS-001 Stop foam button - First up | GE address %M00067 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_ALL_OUTPUTS_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          All outputs inhibit - First up | GE address %M00077 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="INHIBIT_FOAM_REL_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Foam release inhibit - First up | GE address %M00076 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-LS-001  AFFF tank low level - First up | GE address %M00068 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="LS_7503_002_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-LS-002  Diesel tank low level - First up | GE address %M00069 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="P2100_P2200_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          P2100/P2200  Oil booster pump shutdown - Manual trip | GE address %M00163 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="P2100_P2200_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          P2100/P2200  Oil booster pump shutdown - Open circuit | GE address %M00291 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="P3600_P3700_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          P3600/P3700  Water booster pump shutdown - Manual trip | GE address %M00164 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="P3600_P3700_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          P3600/P3700  Water booster pump shutdown - Open circuit | GE address %M00292 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PLC_Fault_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Set when PLC fault exists - Manual trip | GE address %M00176 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PLC_Fault_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Set when PLC fault exists - Open circuit | GE address %M00304 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-PST-001  Fuel gas pressure - Fault 1 | GE address %M00538 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_6401_001_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-PST-001  Fuel gas pressure - Fault 2 | GE address %M00562 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7002-PST-001  Air acc. pressure - Fault 1 | GE address %M00537 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7002_001_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7002-PST-001  Air acc. pressure - Fault 2 | GE address %M00561 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-PST-001  Deluge line pressure - Fault 1 | GE address %M00539 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PST_7503_001_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7503-PST-001  Deluge line pressure - Fault 2 | GE address %M00563 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_A_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Deluge pump A Start/Stop - Manual trip | GE address %M00165 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsIn_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed input from Q05 for Pump A Out signal - First up | GE address %M00070 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsOut_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed output for open circuit check on Pump A Out signal - Manual trip | GE address %M00169 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_A_PulsOut_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed output for open circuit check on Pump A Out signal - Open circuit | GE address %M00297 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Inhibited_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Standby pump B inhibited - First up | GE address %M00073 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_START_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Deluge pump B Start - Manual trip | GE address %M00167 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsIn_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed input from Q07 for Pump B Start signal - First up | GE address %M00071 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsOut_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed output for open circuit check on Pump B Start signal - Manual trip | GE address %M00170 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_B_Start_PulsOut_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Pulsed output for open circuit check on Pump B Start signal - Open circuit | GE address %M00298 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_STOP_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Deluge pump B Stop - Manual trip | GE address %M00166 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PUMP_B_STOP_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Deluge pump B Stop - Open circuit | GE address %M00294 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer10" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Used in logic for open circuit on Pump A signal. | GE address %R00236 (WORD), initial 1758, 150, 58270, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer11" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Used in logic for open circuit on Pump A signal. | GE address %R00239 (WORD), initial 1758, 150, 58270, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer12" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Used in logic for open circuit on Pump A signal. | GE address %R00242 (WORD), initial 1758, 150, 58270, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer13" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Used in logic for stop Pump A/B after active in 60 minutes. | GE address %R00245 (WORD), initial 1758, 150, 58270, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer2" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Used in logic for delay of Pump B start signal. | GE address %R00212 (WORD), initial 0, 0, 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer3" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Used in logic for delay of Pump B start signal. | GE address %R00215 (WORD), initial 0, 0, 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer4" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Used in logic for delay of Pump B start signal. | GE address %R00218 (WORD), initial 0, 0, 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer5" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Used in logic for delay of Pump B start signal. | GE address %R00221 (WORD), initial 0, 0, 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer6" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Used in logic for delay of Pump B start signal. | GE address %R00224 (WORD), initial 0, 0, 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer7" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Used in logic for delay of Pump B start signal. | GE address %R00227 (WORD), initial 0, 0, 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer8" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Used in logic for delay of Pump B start signal. | GE address %R00230 (WORD), initial 0, 0, 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="Pump_Timer9" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Used in logic for open circuit on Pump A signal. | GE address %R00233 (WORD), initial 5374, 150, 57630, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="PumpShutdown_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Fire & Gas pump shutdown - Manual trip | GE address %M00168 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="PumpShutdown_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Fire & Gas pump shutdown - Open circuit | GE address %M00296 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SA_7404_001_002_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-SA-001/002  Local alarm pump house - Manual trip | GE address %M00162 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SA_7404_001_002_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          7404-SA-001/002  Local alarm pump house - Open circuit | GE address %M00290 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-11 - Fault 1 | GE address %M00531 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_11_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-11 - Fault 2 | GE address %M00555 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-15 - Fault 1 | GE address %M00535 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_15_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-15 - Fault 2 | GE address %M00559 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-16 - Fault 1 | GE address %M00536 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_16_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-16 - Fault 2 | GE address %M00560 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-21 - Fault 1 | GE address %M00541 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_21_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-21 - Fault 2 | GE address %M00565 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23" TagType="Base" DataType="DINT">
        <Description>
<![CDATA[
          SpareAI-23 | GE address %AI0023 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-23 - Hi Alarm | GE address %M00375 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-23 - Hi Alarm C_E | GE address %M00399 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-23 - Lo Alarm | GE address %M00423 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-23 - Lo Alarm C_E | GE address %M00447 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-23 - Fault 1 | GE address %M00543 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-23 - Fault 2 | GE address %M00567 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-23 - First up | GE address %M00591 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_23_VAL" TagType="Base" DataType="DINT">
        <Description>
<![CDATA[
          SpareAI-23 - Converted value | GE address %R00045 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24" TagType="Base" DataType="DINT">
        <Description>
<![CDATA[
          SpareAI-24 | GE address %AI0024 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_ALH" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-24 - Hi Alarm | GE address %M00376 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_ALHI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-24 - Hi Alarm C_E | GE address %M00400 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_ALL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-24 - Lo Alarm | GE address %M00424 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_ALLI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-24 - Lo Alarm C_E | GE address %M00448 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_FLT1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-24 - Fault 1 | GE address %M00544 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_FLT2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-24 - Fault 2 | GE address %M00568 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareAI-24 - First up | GE address %M00592 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareAI_24_VAL" TagType="Base" DataType="DINT">
        <Description>
<![CDATA[
          SpareAI-24 - Converted value | GE address %R00047 (INT), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_08_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-08 - First up | GE address %M00072 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_11_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-11 - First up | GE address %M00075 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_14" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-14 | GE address %I00014 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_14_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-14 - Alarm | GE address %M00014 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_14_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-14 - Alarm inhibit | GE address %M00046 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_14_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-14 - First up | GE address %M00078 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_15" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-15 | GE address %I00015 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_15_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-15 - Alarm | GE address %M00015 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_15_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-15 - Alarm inhibit | GE address %M00047 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_15_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-15 - First up | GE address %M00079 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_16" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-16 | GE address %I00016 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_16_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-16 - Alarm | GE address %M00016 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_16_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-16 - Alarm inhibit | GE address %M00048 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_16_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-16 - First up | GE address %M00080 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_17" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-17 | GE address %I00017 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_17_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-17 - Alarm | GE address %M00017 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_17_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-17 - Alarm inhibit | GE address %M00049 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_17_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-17 - First up | GE address %M00081 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_18" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-18 | GE address %I00018 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_18_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-18 - Alarm | GE address %M00018 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_18_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-18 - Alarm inhibit | GE address %M00050 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_18_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-18 - First up | GE address %M00082 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_19" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-19 | GE address %I00019 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_19_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-19 - Alarm | GE address %M00019 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_19_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-19 - Alarm inhibit | GE address %M00051 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_19_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-19 - First up | GE address %M00083 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_20" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-20 | GE address %I00020 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_20_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-20 - Alarm | GE address %M00020 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_20_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-20 - Alarm inhibit | GE address %M00052 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_20_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-20 - First up | GE address %M00084 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_21" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-21 | GE address %I00021 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_21_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-21 - Alarm | GE address %M00021 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_21_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-21 - Alarm inhibit | GE address %M00053 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_21_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-21 - First up | GE address %M00085 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_22" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-22 | GE address %I00022 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_22_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-22 - Alarm | GE address %M00022 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_22_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-22 - Alarm inhibit | GE address %M00054 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_22_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-22 - First up | GE address %M00086 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_23" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-23 | GE address %I00023 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_23_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-23 - Alarm | GE address %M00023 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_23_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-23 - Alarm inhibit | GE address %M00055 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_23_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-23 - First up | GE address %M00087 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_24" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-24 | GE address %I00024 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_24_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-24 - Alarm | GE address %M00024 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_24_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-24 - Alarm inhibit | GE address %M00056 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_24_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-24 - First up | GE address %M00088 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_25" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-25 | GE address %I00025 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_25_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-25 - Alarm | GE address %M00025 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_25_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-25 - Alarm inhibit | GE address %M00057 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_25_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-25 - First up | GE address %M00089 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_26" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-26 | GE address %I00026 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_26_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-26 - Alarm | GE address %M00026 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_26_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-26 - Alarm inhibit | GE address %M00058 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_26_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-26 - First up | GE address %M00090 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_27" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-27 | GE address %I00027 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_27_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-27 - Alarm | GE address %M00027 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_27_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-27 - Alarm inhibit | GE address %M00059 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_27_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-27 - First up | GE address %M00091 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_28" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-28 | GE address %I00028 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_28_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-28 - Alarm | GE address %M00028 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_28_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-28 - Alarm inhibit | GE address %M00060 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_28_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-28 - First up | GE address %M00092 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_29" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-29 | GE address %I00029 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_29_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-29 - Alarm | GE address %M00029 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_29_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-29 - Alarm inhibit | GE address %M00061 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_29_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-29 - First up | GE address %M00093 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_30" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-30 | GE address %I00030 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_30_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-30 - Alarm | GE address %M00030 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_30_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-30 - Alarm inhibit | GE address %M00062 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_30_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-30 - First up | GE address %M00094 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_31" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-31 | GE address %I00031 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_31_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-31 - Alarm | GE address %M00031 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_31_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-31 - Alarm inhibit | GE address %M00063 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_31_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-31 - First up | GE address %M00095 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_32" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-32 | GE address %I00032 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_32_AL" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-32 - Alarm | GE address %M00032 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_32_ALI" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-32 - Alarm inhibit | GE address %M00064 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDI_32_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDI-32 - First up | GE address %M00096 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_11" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-11 | GE address %Q00011 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_11_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-11 - Internal C_E use | GE address %M00235 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_11_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-11 - Manual trip | GE address %M00171 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_11_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-11 - Open circuit | GE address %M00299 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_17" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-17 | GE address %Q00017 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_17_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-17 - Internal C_E use | GE address %M00241 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_17_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-17 - Manual trip | GE address %M00177 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_17_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-17 - Open circuit | GE address %M00305 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_18" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-18 | GE address %Q00018 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_18_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-18 - Internal C_E use | GE address %M00242 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_18_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-18 - Manual trip | GE address %M00178 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_18_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-18 - Open circuit | GE address %M00306 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_19" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-19 | GE address %Q00019 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_19_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-19 - Internal C_E use | GE address %M00243 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_19_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-19 - Manual trip | GE address %M00179 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_19_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-19 - Open circuit | GE address %M00307 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_20" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-20 | GE address %Q00020 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_20_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-20 - Internal C_E use | GE address %M00244 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_20_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-20 - Manual trip | GE address %M00180 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_20_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-20 - Open circuit | GE address %M00308 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_21" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-21 | GE address %Q00021 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_21_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-21 - Internal C_E use | GE address %M00245 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_21_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-21 - Manual trip | GE address %M00181 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_21_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-21 - Open circuit | GE address %M00309 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_22" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-22 | GE address %Q00022 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_22_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-22 - Internal C_E use | GE address %M00246 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_22_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-22 - Manual trip | GE address %M00182 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_22_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-22 - Open circuit | GE address %M00310 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_23" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-23 | GE address %Q00023 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_23_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-23 - Internal C_E use | GE address %M00247 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_23_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-23 - Manual trip | GE address %M00183 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_23_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-23 - Open circuit | GE address %M00311 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_24" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-24 | GE address %Q00024 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_24_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-24 - Internal C_E use | GE address %M00248 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_24_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-24 - Manual trip | GE address %M00184 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_24_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-24 - Open circuit | GE address %M00312 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_25" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-25 | GE address %Q00025 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_25_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-25 - Internal C_E use | GE address %M00249 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_25_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-25 - Manual trip | GE address %M00185 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_25_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-25 - Open circuit | GE address %M00313 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_26" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-26 | GE address %Q00026 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_26_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-26 - Internal C_E use | GE address %M00250 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_26_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-26 - Manual trip | GE address %M00186 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_26_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-26 - Open circuit | GE address %M00314 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_27" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-27 | GE address %Q00027 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_27_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-27 - Internal C_E use | GE address %M00251 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_27_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-27 - Manual trip | GE address %M00187 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_27_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-27 - Open circuit | GE address %M00315 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_28" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-28 | GE address %Q00028 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_28_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-28 - Internal C_E use | GE address %M00252 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_28_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-28 - Manual trip | GE address %M00188 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_28_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-28 - Open circuit | GE address %M00316 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_29" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-29 | GE address %Q00029 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_29_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-29 - Internal C_E use | GE address %M00253 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_29_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-29 - Manual trip | GE address %M00189 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_29_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-29 - Open circuit | GE address %M00317 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_30" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-30 | GE address %Q00030 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_30_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-30 - Internal C_E use | GE address %M00254 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_30_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-30 - Manual trip | GE address %M00190 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_30_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-30 - Open circuit | GE address %M00318 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_31" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-31 | GE address %Q00031 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_31_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-31 - Internal C_E use | GE address %M00255 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_31_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-31 - Manual trip | GE address %M00191 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_31_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-31 - Open circuit | GE address %M00319 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_32" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-32 | GE address %Q00032 (BOOL), initial 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_32_INT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-32 - Internal C_E use | GE address %M00256 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_32_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-32 - Manual trip | GE address %M00192 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="SpareDO_32_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          SpareDO-32 - Open circuit | GE address %M00320 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_HMI_Reset_Timer" TagType="Base" DataType="DINT" Dimensions="4">
        <Description>
<![CDATA[
          Resets HMI system reset signal after 5 sec. | GE address %R00205 (WORD), initial 0, 0, 0, retentive YES
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_Delay" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          High when System_Reset is high and 5 sec. after this. | GE address %M00701 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound38" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00837 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound39" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Reset all latches | GE address %M00838 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="T00003" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          GE address %T00003 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="T00004" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          GE address %T00004 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="T00005" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          GE address %T00005 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="T00006" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          GE address %T00006 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="T00007" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          GE address %T00007 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="T00008" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          GE address %T00008 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="T00009" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          GE address %T00009 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="T00010" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          GE address %T00010 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_12_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          EDS valve open indication - Manual trip | GE address %M00172 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_12_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          EDS valve open indication - Open circuit | GE address %M00300 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_13_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          EDS valve closed indication - Manual trip | GE address %M00173 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_13_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          EDS valve closed indication - Open circuit | GE address %M00301 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_14_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          EDS valve low air indication - Manual trip | GE address %M00174 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_14_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          EDS valve low air indication - Open circuit | GE address %M00302 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_15_MT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Panel alarm - Manual trip | GE address %M00175 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="Tag_DO_15_OC" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Panel alarm - Open circuit | GE address %M00303 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ZSH_6401_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ZSH-001 ESD valve open - First up | GE address %M00065 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="ZSL_6401_001_FRUP" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          6401-ZSL-001 ESD valve closed - First up | GE address %M00066 (BOOL), initial 0, retentive NO
        ]]>
        </Description>
      </Tag>
      <Tag Name="CTR_Pump_A_Hour" TagType="Base" DataType="COUNTER">
        <Description>
<![CDATA[
          CTU for the GE UPCTR of CE_LOG rung 9, GE counter register Pump_Timer13 %R00245, preset PV 3600; counts the #T_SEC one-second pulse while PUMP_A_INT %M00229 is on (60 minutes). Done bit drives Pump_Active_1_Hour %M00621.
        ]]>
        </Description>
      </Tag>
      <Tag Name="SYS_ALW_OFF" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          VersaMax CPU system bit #ALW_OFF (%S00008), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.
        ]]>
        </Description>
      </Tag>
      <Tag Name="SYS_BAD_RAM" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          VersaMax CPU system bit #BAD_RAM (%SB0010), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.
        ]]>
        </Description>
      </Tag>
      <Tag Name="SYS_HRD_CPU" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          VersaMax CPU system bit #HRD_CPU (%SA0010), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.
        ]]>
        </Description>
      </Tag>
      <Tag Name="SYS_HRD_FLT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          VersaMax CPU system bit #HRD_FLT (%SC0014), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.
        ]]>
        </Description>
      </Tag>
      <Tag Name="SYS_LOS_IOM" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          VersaMax CPU system bit #LOS_IOM (%SA0014), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.
        ]]>
        </Description>
      </Tag>
      <Tag Name="SYS_LOS_RCK" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          VersaMax CPU system bit #LOS_RCK (%SA0012), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.
        ]]>
        </Description>
      </Tag>
      <Tag Name="SYS_LOW_BAT" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          VersaMax CPU system bit #LOW_BAT (%SA0011), always 0 in the source - no RSLogix 5000 v17 equivalent; declared so the printed contact stays visible.
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_HMI_Help_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage bit for the POSCOIL System_Reset_HMI_Help (%M00704) on Logic rung 4 - rising edge of System_Reset_HMI (%M00703).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound01_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound01 (%M00800) on Sound rung 4; driven by NO contact DG_7404_001_ALH (%M00353).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound02_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound02 (%M00801) on Sound rung 5; driven by NO contact DG_7404_001_ALL (%M00401).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound03_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound03 (%M00802) on Sound rung 6; driven by NO contact DG_7404_002_ALH (%M00354).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound04_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound04 (%M00803) on Sound rung 7; driven by NO contact DG_7404_002_ALL (%M00402).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound05_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound05 (%M00804) on Sound rung 8; driven by NO contact DG_7404_003_ALH (%M00355).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound06_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound06 (%M00805) on Sound rung 9; driven by NO contact DG_7404_003_ALL (%M00403).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound07_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound07 (%M00806) on Sound rung 10; driven by NO contact DG_7404_004_ALH (%M00356).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound08_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound08 (%M00807) on Sound rung 11; driven by NO contact DG_7404_004_ALL (%M00404).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound09_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound09 (%M00808) on Sound rung 12; driven by NO contact DG_7404_005_ALH (%M00357).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound10_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound10 (%M00809) on Sound rung 13; driven by NO contact DG_7404_005_ALL (%M00405).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound11_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound11 (%M00810) on Sound rung 14; driven by NO contact DG_7404_006_ALH (%M00358).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound12_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound12 (%M00811) on Sound rung 15; driven by NO contact DG_7404_006_ALL (%M00406).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound13_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound13 (%M00812) on Sound rung 16; driven by NO contact DG_7404_007_ALH (%M00359).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound14_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound14 (%M00813) on Sound rung 17; driven by NO contact DG_7404_007_ALL (%M00407).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound15_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound15 (%M00814) on Sound rung 18; driven by NO contact DG_7404_008_ALH (%M00360).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound16_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound16 (%M00815) on Sound rung 19; driven by NO contact DG_7404_008_ALL (%M00408).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound17_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound17 (%M00816) on Sound rung 20; driven by NO contact DG_7404_009_ALH (%M00361).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound18_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound18 (%M00817) on Sound rung 21; driven by NO contact DG_7404_009_ALL (%M00409).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound19_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound19 (%M00818) on Sound rung 22; driven by NO contact DG_7404_010_ALH (%M00362).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound20_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound20 (%M00819) on Sound rung 23; driven by NO contact DG_7404_010_ALL (%M00410).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound21_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound21 (%M00820) on Sound rung 24; driven by NO contact DG_7404_011R_ALH (%M00366).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound22_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound22 (%M00821) on Sound rung 25; driven by NO contact DG_7404_011R_ALL (%M00414).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound23_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound23 (%M00822) on Sound rung 26; driven by NO contact DF_7404_001_ALH (%M00364).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound24_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound24 (%M00823) on Sound rung 27; driven by NO contact DF_7404_002_ALH (%M00365).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound25_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound25 (%M00824) on Sound rung 28; driven by NO contact FR_7503_001_002_ALH (%M00372).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound26_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound26 (%M00825) on Sound rung 29; driven by NO contact FR_7503_003_ALH (%M00374).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound27_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound27 (%M00826) on Sound rung 30; driven by NO contact INHIBIT_ALL_OUTPUTS_ALI (%M00045).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound28_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound28 (%M00827) on Sound rung 31; driven by NO contact LS_7503_001_AL (%M00004).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound29_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound29 (%M00828) on Sound rung 32; driven by NO contact LS_7503_002_AL (%M00005).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound30_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound30 (%M00829) on Sound rung 33; driven by NO contact PST_7002_001_ALL (%M00417).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound31_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound31 (%M00830) on Sound rung 34; driven by NO contact ZSL_6401_001_AL (%M00002).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound32_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound32 (%M00831) on Sound rung 40; driven by NO contact SYS_BAD_RAM (%SB0010).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound33_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound33 (%M00832) on Sound rung 41; driven by NO contact SYS_HRD_CPU (%SA0010).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound34_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound34 (%M00833) on Sound rung 42; driven by NO contact SYS_HRD_FLT (%SC0014).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound35_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound35 (%M00834) on Sound rung 43; driven by NO contact SYS_LOS_IOM (%SA0014).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound36_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound36 (%M00835) on Sound rung 44; driven by NO contact SYS_LOS_RCK (%SA0012).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound37_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound37 (%M00836) on Sound rung 45; driven by NO contact SYS_LOW_BAT (%SA0011).
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Sound40_OS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          One-shot storage for POSCOIL System_Sound40 (%M00839) on Sound rung 46; driven by NO contact Pump_B_Inhibited_AL (%M00009).
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_C_E_Delay" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          ONDTR TENTHS on Logic rung 11, GE register System_C_E_Delay %R00202, PV 1200 tenths = 120000 ms (120 s), R pin = #ALW_OFF %S00008 (never resets). Drives flag T00002 %T00002.
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_DelugeFail" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          TON for the GE ONDTR TENTHS of CE_LOG rung 18 (retentive on-delay, cleared by the derived RES rung), GE timer register Pump_Timer7 %R00227, preset 600 tenths = 60000 ms (60 s); its done bit drives DelugeFailedToRelease %M00620.
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_HMI_Reset" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          ONDTR TENTHS on Logic rung 5, GE register System_HMI_Reset_Timer %R00205, PV 50 tenths = 5000 ms (5 s), R pin = System_Reset_HMI_Help %M00704. Timer helper name used because the GE register is a WORD array, not a Logix TIMER.
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_Pump_Timer10" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          ONDTR TENTHS on Protect rung 13 - GE timer register Pump_Timer10 %R00236 (WORD[3] in var.xml), PV 700 tenths = 70000 ms (70.0 s). Its .DN drives %M00295 PUMP_B_START_OC (open circuit).
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_Pump_Timer11" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          ONDTR TENTHS on Protect rung 7 - GE timer register Pump_Timer11 %R00239 (WORD[3] in var.xml), PV 280 tenths = 28000 ms (28.0 s). Its .DN drives %T00013.
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_Pump_Timer12" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          ONDTR TENTHS on Protect rung 11 - GE timer register Pump_Timer12 %R00242 (WORD[3] in var.xml), PV 280 tenths = 28000 ms (28.0 s). Its .DN drives %T00014.
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_Pump_Timer9" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          ONDTR TENTHS on Protect rung 9 - GE timer register Pump_Timer9 %R00233 (WORD[3] in var.xml), PV 700 tenths = 70000 ms (70.0 s). Its .DN drives %M00293 PUMP_A_OC (open circuit).
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00003" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          TON for GE ONDTR TENTHS %T00003 in CE_LOG rung 11 (ONDTR = retentive on-delay, accumulated value kept when the rung goes false; cleared by the derived RES rung), preset 300 tenths = 30000 ms (30 s), GE timer register Pump_Timer1 %R00209.
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00004" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          TON for GE TMR TENTHS %T00004 in CE_LOG rung 12 (TMR = non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer2 %R00212.
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00005" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          TON for GE TMR TENTHS %T00005 in CE_LOG rung 13 (non-retentive on-delay), preset 600 tenths = 60000 ms (60 s), GE timer register Pump_Timer3 %R00215.
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00006" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          TON for GE TMR TENTHS %T00006 in CE_LOG rung 14 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer4 %R00218.
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00007" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          TON for GE TMR TENTHS %T00007 in CE_LOG rung 15 (non-retentive on-delay), preset 600 tenths = 60000 ms (60 s), GE timer register Pump_Timer5 %R00221.
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00008" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          TON for GE TMR TENTHS %T00008 in CE_LOG rung 16 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer6 %R00224.
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T00009" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          TON for GE TMR TENTHS %T00009 in CE_LOG rung 20 (non-retentive on-delay), preset 20 tenths = 2000 ms (2 s), GE timer register Pump_Timer8 %R00230.
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T_MIN" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          Helper TIMER for the T_MIN_PULSE generator. TON preset 60000 ms, self-resetting on its own .DN (free-running 60 s ramp); T_MIN_PULSE is taken from .ACC < 30000.
        ]]>
        </Description>
      </Tag>
      <Tag Name="TMR_T_SEC" TagType="Base" DataType="TIMER">
        <Description>
<![CDATA[
          Helper TIMER for the T_SEC_PULSE generator. TON preset 1000 ms, self-resetting on its own .DN (free-running 1 s ramp); T_SEC_PULSE is taken from .ACC < 500.
        ]]>
        </Description>
      </Tag>
      <Tag Name="T_MIN_PULSE" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Generated replacement for GE system bit #T_MIN %S00006 ('1.0 minute timer contact'): free-running 60 s square wave, 30 s TRUE / 30 s FALSE. Same tag already declared for the Logic routine - this entry only makes Protect self-contained.
        ]]>
        </Description>
      </Tag>
      <Tag Name="T_SEC_PULSE" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Generated replacement for GE system bit #T_SEC (%S00005): free-running 1 s square wave, 0.5 s TRUE / 0.5 s FALSE. Declared here because the VersaMax supplied it in hardware.
        ]]>
        </Description>
      </Tag>
      <Tag Name="OS_AnyActions" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          ONS storage bit for the System_AnyActions first-up pulse (CE_LOG last rung)
        ]]>
        </Description>
      </Tag>
      <Tag Name="Sys_MinorFaultBits" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
        <Description>
<![CDATA[
          Copy of FaultLog.MinorFaultBits (GSV) - bit3 I/O, bit4 program, bit6 watchdog, bit10 battery
        ]]>
        </Description>
      </Tag>
      <Tag Name="Sys_FaultClearZero" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
        <Description>
<![CDATA[
          Constant 0 written by SSV to FaultLog.MinorFaultBits on System_Reset (replaces GE SVC_REQ 14)
        ]]>
        </Description>
      </Tag>
      <Tag Name="MCM_IN" TagType="Base" DataType="INT" Dimensions="250">
        <Description>
<![CDATA[
          MVI56E-MCM Modbus input image (250 words) from Murphy panels
        ]]>
        </Description>
      </Tag>
      <Tag Name="MCM_OUT" TagType="Base" DataType="INT" Dimensions="248">
        <Description>
<![CDATA[
          MVI56E-MCM Modbus output image (248 words)
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2300_ALMCODE" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Power oil pump P2300 annunciator shutdown / alarm code
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2300_RPM" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Power oil pump P2300 annunciator speed
        ]]>
        </Description>
      </Tag>
      <Tag Name="P2300_SHUTDOWN" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Power oil pump P2300 shutdown active
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2400_ALMCODE" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Power oil pump P2400 annunciator shutdown / alarm code
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2400_RPM" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Power oil pump P2400 annunciator speed
        ]]>
        </Description>
      </Tag>
      <Tag Name="P2400_SHUTDOWN" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Power oil pump P2400 shutdown active
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2500_ALMCODE" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Power oil pump P2500 annunciator shutdown / alarm code
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2500_RPM" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Power oil pump P2500 annunciator speed
        ]]>
        </Description>
      </Tag>
      <Tag Name="P2500_SHUTDOWN" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Power oil pump P2500 shutdown active
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2600_ALMCODE" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Power oil pump P2600 annunciator shutdown / alarm code
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_P2600_RPM" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Power oil pump P2600 annunciator speed
        ]]>
        </Description>
      </Tag>
      <Tag Name="P2600_SHUTDOWN" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Power oil pump P2600 shutdown active
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_P3800_ALMCODE" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Water injection pump P3800 annunciator shutdown / alarm code
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_P3800_RPM" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Water injection pump P3800 annunciator speed
        ]]>
        </Description>
      </Tag>
      <Tag Name="P3800_SHUTDOWN" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Water injection pump P3800 shutdown active
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_P3900_ALMCODE" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Water injection pump P3900 annunciator shutdown / alarm code
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_P3900_RPM" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Water injection pump P3900 annunciator speed
        ]]>
        </Description>
      </Tag>
      <Tag Name="P3900_SHUTDOWN" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Water injection pump P3900 shutdown active
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_V710_ALMCODE" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Treater V-710 shutdown / alarm code
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_V710_RPM" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Treater V-710 speed
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_V810_ALMCODE" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Treater V-810 shutdown / alarm code
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_V810_RPM" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Treater V-810 speed
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_FT6401_ALMCODE" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Flowmeter oil expedition 6401-FT-005 shutdown / alarm code
        ]]>
        </Description>
      </Tag>
      <Tag Name="MB_FT6401_RPM" TagType="Base" DataType="INT">
        <Description>
<![CDATA[
          Flowmeter oil expedition 6401-FT-005 flow rate
        ]]>
        </Description>
      </Tag>
      <Tag Name="PA_001_Process" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          PA-001 common process alarm from pump annunciators
        ]]>
        </Description>
      </Tag>
      <Tag Name="HART_DG011R_Enable" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Enable reading Open Path Gas Detector 7404-DG-011R from Slot 6 1756-IF8H HART module
        ]]>
        </Description>
      </Tag>
      <Tag Name="System_Reset_PB" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          System reset pushbutton on panel door E11 (TB-07 21&22)
        ]]>
        </Description>
      </Tag>
      <Tag Name="Mute_Alm_PB" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Alarm mute/silence pushbutton on panel door E12 (TB-07 23&24)
        ]]>
        </Description>
      </Tag>
      <Tag Name="SD_GAS_GENERATORS" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Shutdown of all gas generators command
        ]]>
        </Description>
      </Tag>
      <Tag Name="ALM_H2S" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Common H2S alarm indication
        ]]>
        </Description>
      </Tag>
      <Tag Name="ALM_SMOKE" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Common smoke alarm indication
        ]]>
        </Description>
      </Tag>
      <Tag Name="LAMP_CR1" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Relay CR1 for LED L2 & L8
        ]]>
        </Description>
      </Tag>
      <Tag Name="LAMP_CR2" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Relay CR2 for LED L3 & L9
        ]]>
        </Description>
      </Tag>
      <Tag Name="LAMP_CR3" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Relay CR3 for LED L4 & L10
        ]]>
        </Description>
      </Tag>
      <Tag Name="LAMP_CR4" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Relay CR4 for LED L5 & L11
        ]]>
        </Description>
      </Tag>
      <Tag Name="LAMP_CR5" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Relay CR5 for LED L6 & L12
        ]]>
        </Description>
      </Tag>
      <Tag Name="LAMP_CR6" TagType="Base" DataType="BOOL">
        <Description>
<![CDATA[
          Relay CR6 for LED L7 & L13
        ]]>
        </Description>
      </Tag>
    </Tags>
    <Programs>
      <Program Name="FandG_Angola" TestEdits="false" MainRoutineName="MainRoutine" Disabled="false">
        <Tags/>
        <Routines>
          <Routine Name="MainRoutine" Type="RLL">
            <Description>
<![CDATA[Main Routine: Master Cyclic Scan Dispatcher
Orchestrates the top-level cyclic execution sequence of the Fire & Gas safety application. Executes Init on power-up / first scan (S:FS), and continuously dispatches Input, Logic, Modbus_Comm, and Output routines during normal running scans.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[First-Scan Power-Up Initialization: Interlocked with system first scan bit (S:FS). Executes subroutine 'Init' exactly once upon controller transition to RUN mode to initialize watchdog timers, clear accumulators, and unlatch acoustic alarms.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(S:FS)JSR(Init,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Cyclic Input Processing Dispatcher: Executed continuously on all normal scans (XIO S:FS). Calls subroutine 'Input' to map physical backplane I/O, apply digital de-bounce filtering, scale 4-20mA analog channels, and evaluate 1oo2/2oo3 voting.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIO(S:FS)JSR(Input,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Cyclic Safety Logic & Cause-and-Effect Dispatcher: Executed continuously on all normal scans (XIO S:FS). Calls subroutine 'Logic' to evaluate master System_Reset, clock pulse generators, detector warm-up delay timers, and trigger Cause & Effect matrix subroutine CE_LOG.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIO(S:FS)JSR(Logic,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[Cyclic Modbus Serial Engine Communications: Executed continuously on all normal scans (XIO S:FS). Calls subroutine 'Modbus_Comm' to poll ProSoft MVI56E-MCM module (Slot 9) for Clarke / Murphy diesel pump engine data (RPM, oil pressure, coolant temperature, running hours).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIO(S:FS)JSR(Modbus_Comm,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[Cyclic Safety Output & Physical Actuation Dispatcher: Executed continuously on all normal scans (XIO S:FS). Calls subroutine 'Output' to evaluate fail-safe ESD trips, pump safeguarding, panel LED indicators, local sirens, and write final commands to Slot 8 1756-OB32 physical outputs.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIO(S:FS)JSR(Output,0);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Init" Type="RLL">
            <Description>
<![CDATA[Subroutine: Init (Cold / Warm Startup Initialization)
Executes exclusively on the first program scan (S:FS). Clears pump pulse timer accumulators, resets Cause & Effect warm-up delays, unlatches acoustic alarms, and initializes internal flags to prevent spurious trips or uncommanded horn sounding during CPU boot.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Timer Accumulator Cold-Start Clear: Clears pump pulse timer accumulators (Pump_Timer1[0] = 0) and resets Cause & Effect delay timer (System_C_E_Delay[0] = 0) on CPU power-up to ensure predictable initial timing.]]>
                </Comment>
                <Text>
<![CDATA[
                  [MOV(0,Pump_Timer1[0]),MOV(0,System_C_E_Delay[0])];
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Acoustic Alarm Internal Latches Power-Up Clear: Unlatches internal horn command (SA_7404_001_002_INT) and strobe beacon command (Tag_DO_15_INT). Prevents acoustic alarms from sounding immediately upon panel power restoration.]]>
                </Comment>
                <Text>
<![CDATA[
                  [OTU(Tag_DO_15_INT),OTU(SA_7404_001_002_INT)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Pump Pulse Watchdog Reset: Redundant zero-clear of electric pump A pulse timer to guarantee that no accidental start pulse is transmitted to the Motor Control Center (MCC) contactor upon CPU boot.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(0,Pump_Timer1[0]);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Input" Type="RLL">
            <Description>
<![CDATA[Subroutine: Input (Master Input Scan & Pre-Processing Dispatcher)
Sequences physical I/O mapping and conditioning routines in strict deterministic order: IO_Mapping_In -> DI_1 -> DI_2 -> AI_1 -> AI_2 -> AI_3 -> Vote_1.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Physical Input Buffer Mapping: Calls 'IO_Mapping_In' to copy raw input registers from Slot 7 1756-IB32 (Discrete Inputs), Slots 2-5 1756-IF16 (Analog Inputs), and Slot 6 1756-IF8H (HART Open Path) into internal tags.]]>
                </Comment>
                <Text>
<![CDATA[
                  JSR(IO_Mapping_In,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Discrete Input Conditioning - Group 1: Calls 'DI_1' to condition valve position switches (6401-ZSH/ZSL-001), deluge flow switches (7503-FS-001), tank level switches (7503-LS-001/002), and panel pushbuttons.]]>
                </Comment>
                <Text>
<![CDATA[
                  JSR(DI_1,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Discrete Input Conditioning - Group 2: Calls 'DI_2' to service future discrete field expansions and spare channels.]]>
                </Comment>
                <Text>
<![CDATA[
                  JSR(DI_2,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[Analog Combustible Gas Detectors - Group 1: Calls 'AI_1' to execute 4-20mA signal conditioning, NAMUR NE 43 checks, and alarm threshold evaluations for gas detectors 7404-DG-001 through 008 (Pump House & Skid).]]>
                </Comment>
                <Text>
<![CDATA[
                  JSR(AI_1,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[Analog Gas & Flame Detectors - Group 2: Calls 'AI_2' to process gas detectors 7404-DG-009/010, optical flame detectors 7404-DF-001/002, and open-path infrared gas detector 7404-DG-011R.]]>
                </Comment>
                <Text>
<![CDATA[
                  JSR(AI_2,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[Process Pressures & Deluge Foam Release: Calls 'AI_3' to process ESDV air pressure PST-7002-001, fuel gas header pressure PST-6401-001, deluge line pressure PST-7503-001, and foam release sensors FR-7503-001/002/003.]]>
                </Comment>
                <Text>
<![CDATA[
                  JSR(AI_3,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
<![CDATA[Sensor Voting & Common Supervisory Fault Aggregation: Calls 'Vote_1' to execute 1oo2/2oo2 voting across gas zones, and aggregate all channel maintenance inhibits and hardware faults into supervisory tags.]]>
                </Comment>
                <Text>
<![CDATA[
                  JSR(Vote_1,0);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="DI_1" Type="RLL">
            <Description>
<![CDATA[Subroutine: DI_1 (Discrete Inputs Processing & Line Fault Monitoring - Group 1)
Conditions field discrete switches: ESD valve limit switches (6401-ZSH/ZSL-001), foam and firewater tank level switches (7503-LS-001/002), firewater deluge flow switch (7503-FS-001), pump run feedback pulses, manual ESD pushbuttons, and maintenance inhibit key-switches.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Fuel Gas Shut-Off Valve Open Position (6401-ZSH-001): Reads limit switch High (TB-01: 01-02). XIC evaluates TRUE when the ESD valve is fully open, driving live status bit ZSH_6401_001_AL.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(ZSH_6401_001)OTE(ZSH_6401_001_AL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Fuel Gas Valve Open Uninhibited Alarm: Passes valve open status to uninhibited alarm bit ZSH_6401_001_ALI for display on panel indicator lamp Tag_DO_12.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(ZSH_6401_001_AL)OTE(ZSH_6401_001_ALI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Fuel Gas Shut-Off Valve Closed Position (6401-ZSL-001): Reads limit switch Low (TB-01: 03-04). XIC evaluates TRUE when the ESD valve is fully closed, driving live status bit ZSL_6401_001_AL.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(ZSL_6401_001)OTE(ZSL_6401_001_AL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[Fuel Gas Valve Closed Uninhibited Alarm: Passes valve closed status to uninhibited alarm bit ZSL_6401_001_ALI. Feeds panel door LED indicator Tag_DO_13.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(ZSL_6401_001_AL)OTE(ZSL_6401_001_ALI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[Deluge Firewater Flow Switch (7503-FS-001): Reads flow switch contact (TB-01: 09-10). When firewater flows through the deluge valve, contact closes. Latches alarm FS_7503_001_AL until cleared by master System_Reset.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(FS_7503_001)XIO(System_Reset)OTE(FS_7503_001_AL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[Deluge Firewater Flow Maintenance Inhibit: Passes latched flow alarm to active trip bit FS_7503_001_ALI unless suppressed by maintenance inhibit switch FS_7503_001_INH (e.g. during periodic deluge flow testing).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(FS_7503_001_AL)XIO(FS_7503_001_INH)OTE(FS_7503_001_ALI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
<![CDATA[Firewater Storage Tank Low Level Switch (7503-LS-001): Reads low level float switch (TB-01: 11-12). Self-latches alarm LS_7503_001_AL upon low water level. Latched until water is replenished and System_Reset is pressed.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(LS_7503_001),XIC(LS_7503_001_AL)]XIO(System_Reset)OTE(LS_7503_001_AL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
<![CDATA[Firewater Tank Low Level Maintenance Inhibit: Passes latched low level alarm to active bit LS_7503_001_ALI unless masked by channel maintenance inhibit LS_7503_001_INH.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(LS_7503_001_AL)XIO(LS_7503_001_INH)OTE(LS_7503_001_ALI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
<![CDATA[Foam Concentrate Tank Low Level Switch (7503-LS-002): Reads foam tank level switch (TB-01: 07-08). Self-latches alarm LS_7503_002_AL when AFFF foam concentrate falls below safety operating threshold.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(LS_7503_002),XIC(LS_7503_002_AL)]XIO(System_Reset)OTE(LS_7503_002_AL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
<![CDATA[Foam Tank Low Level Maintenance Inhibit: Passes latched foam low level alarm to active bit LS_7503_002_ALI unless masked by channel maintenance inhibit LS_7503_002_INH.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(LS_7503_002_AL)XIO(LS_7503_002_INH)OTE(LS_7503_002_ALI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
<![CDATA[Electric Fire Pump A Running Feedback Pulse: Reads auxiliary run feedback pulse from Pump A contactor (TB-01: 13-14). Drives internal run status bit Pump_A_PulsIn_AL.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Pump_A_PulsIn)OTE(Pump_A_PulsIn_AL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
<![CDATA[Electric Fire Pump A Run Uninhibited Status: Passes pump A run feedback to internal safety bit Pump_A_PulsIn_ALI. Resets the 70-second start failure watchdog timer in routine Protect.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Pump_A_PulsIn_AL)OTE(Pump_A_PulsIn_ALI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
<![CDATA[Diesel Fire Pump B Start Command Feedback Pulse: Reads start confirmation pulse from Diesel Pump B Murphy controller (TB-01: 15-16). Drives internal status bit Pump_B_Start_PulsIn_AL.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Pump_B_Start_PulsIn)OTE(Pump_B_Start_PulsIn_AL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
<![CDATA[Diesel Fire Pump B Start Feedback Uninhibited: Passes start feedback to internal bit Pump_B_Start_PulsIn_ALI. Resets the 70-second cranking failure watchdog timer in routine Protect.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Pump_B_Start_PulsIn_AL)OTE(Pump_B_Start_PulsIn_ALI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
<![CDATA[Spare Digital Input Channel 08: Reads field contact (TB-01: 17-18). Reserved for expansion; drives SpareDI_08_AL.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SpareDI_08)OTE(SpareDI_08_AL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
<![CDATA[Spare Digital Input Channel 08 Uninhibited: Passes SpareDI_08_AL to SpareDI_08_ALI.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SpareDI_08_AL)OTE(SpareDI_08_ALI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
<![CDATA[Diesel Fire Pump B Maintenance Inhibit Key-Switch: Reads panel door inhibit switch (TB-01: 17-18). When active, indicates standby diesel pump B is locked out for engine maintenance. Drives Pump_B_Inhibited_AL.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Pump_B_Inhibited)OTE(Pump_B_Inhibited_AL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment>
<![CDATA[Diesel Fire Pump B Inhibit Uninhibited Flag: Passes Pump_B_Inhibited_AL to active safety tag Pump_B_Inhibited_ALI. Prevents automatic cranking of Pump B during maintenance.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Pump_B_Inhibited_AL)OTE(Pump_B_Inhibited_ALI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment>
<![CDATA[Field Emergency Shutdown Pushbutton (6401-ESDV-001): Physically wired NORMALLY CLOSED (NC) for fail-safe integrity (TB-01: 25-26). In healthy normal state, 24VDC is present and contact is closed (1). When pressed or wire broken, contact opens (0). XIO evaluates TRUE on open contact, instantly latching emergency shutdown alarm ESDV_6401_001_AL.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIO(ESDV_6401_001)OTE(ESDV_6401_001_AL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment>
<![CDATA[Field ESD Pushbutton Uninhibited Trip: Passes emergency pushbutton alarm to active trip bit ESDV_6401_001_ALI. Directly initiates immediate plant shutdown in Cause & Effect routine CE_LOG.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(ESDV_6401_001_AL)OTE(ESDV_6401_001_ALI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment>
<![CDATA[Spare Digital Input Channel 11: Reads field contact (TB-01: 21-22). Self-latches until System_Reset.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(SpareDI_11),XIC(SpareDI_11_AL)]XIO(System_Reset)OTE(SpareDI_11_AL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment>
<![CDATA[Spare Digital Input Channel 11 Inhibit: Masks SpareDI_11_AL with channel inhibit SpareDI_11_INH.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SpareDI_11_AL)XIO(SpareDI_11_INH)OTE(SpareDI_11_ALI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment>
<![CDATA[Foam Deluge Release Master Inhibit Key-Switch: Reads panel front key-switch (TB-01: 27-28). When engaged by authorized personnel, latches INHIBIT_FOAM_REL_AL until System_Reset.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(INHIBIT_FOAM_REL)XIO(System_Reset)OTE(INHIBIT_FOAM_REL_AL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="23" Type="N">
                <Comment>
<![CDATA[Foam Deluge Inhibit Active Flag: Passes INHIBIT_FOAM_REL_AL to active inhibit tag INHIBIT_FOAM_REL_ALI. Interlocks deluge pump starting and solenoid discharge to prevent accidental foam release during dry testing.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(INHIBIT_FOAM_REL_AL)XIO(INHIBIT_FOAM_REL_INH)OTE(INHIBIT_FOAM_REL_ALI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="24" Type="N">
                <Comment>
<![CDATA[System Master Output Inhibit Key-Switch: Reads master key-switch (TB-01: 29-30). Used during panel commissioning to isolate all physical outputs. Latches INHIBIT_ALL_OUTPUTS_AL.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(INHIBIT_ALL_OUTPUTS)XIO(System_Reset)OTE(INHIBIT_ALL_OUTPUTS_AL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="25" Type="N">
                <Comment>
<![CDATA[System Master Output Inhibit Active Flag: Passes to INHIBIT_ALL_OUTPUTS_ALI. Interlocks all 32 physical outputs to prevent accidental field trips while technicians perform live testing.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(INHIBIT_ALL_OUTPUTS_AL)XIO(INHIBIT_ALL_OUTPUTS_INH)OTE(INHIBIT_ALL_OUTPUTS_ALI);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="DI_2" Type="RLL">
            <Description>
<![CDATA[Subroutine: DI_2 (Discrete Inputs Processing - Group 2 / Spares)
Allocated for future field discrete expansion channels and secondary area monitoring.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Digital Inputs Expansion Group 2: Empty placeholder routine preserved from original GE Fanuc program structure. Reserved for future discrete I/O expansion.]]>
                </Comment>
                <Text>
<![CDATA[
                  NOP();
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="AI_1" Type="RLL">
            <Description>
<![CDATA[Subroutine: AI_1 (Analog Combustible Gas Detectors 7404-DG-001 to 008)
Processes 4-20mA combustible hydrocarbon gas detectors located in the Pump House and Fuel Gas Skid. Scales 0-100% LEL, evaluates Low Alarm (20% LEL), High Alarm (30% LEL), NAMUR NE 43 broken wire / open circuit (-10.0% / <3.6mA), and short circuit (98.0% / >21mA).]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Combustible Gas Detector 7404-DG-001 Parameter Setup & AOI Call: Located at Pump House North (TB-02: 1-3). Passes live 4-20mA signal DG_7404_001 (0-100% LEL). Configures setpoints: Low Alarm = 20.0% LEL, High Alarm = 30.0% LEL, NAMUR NE 43 Broken Wire / Open Circuit = -10.0% (<3.6mA / 400 counts), Short Circuit = 98.0% (>21mA). Enables low and high alarms with latching; passes channel inhibit DG_7404_001_INH and master System_Reset. Executes Add-On Instruction AOI_AI_Channel(AI_Inst_DG_7404_001).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(DG_7404_001,AI_Inst_DG_7404_001.PV)MOV(20.0,AI_Inst_DG_7404_001.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_001.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_001.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_001.HiFaultSP)[OTU(AI_Inst_DG_7404_001.LoAlarmLE),OTL(AI_Inst_DG_7404_001.HasLoAlarm),OTL(AI_Inst_DG_7404_001.HasHiAlarm),OTL(AI_Inst_DG_7404_001.AllowHiLatch),OTU(AI_Inst_DG_7404_001.HasFaultWin),XIC(DG_7404_001_INH)OTE(AI_Inst_DG_7404_001.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_001.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_001.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[7404-DG-001 Output Unpacking: Maps AOI instance outputs to global tags: Val -> DG_7404_001_VAL (0-100% LEL for HMI display), ALL -> DG_7404_001_ALL (Latched 20% Low Alarm), ALLI -> DG_7404_001_ALLI (Uninhibited Low Alarm for amber flashing beacon), ALH -> DG_7404_001_ALH (Latched 30% High Alarm), ALHI -> DG_7404_001_ALHI (Uninhibited High Alarm for C&E ESD trip), FRUP -> DG_7404_001_FRUP (First-Out chronological trap), OC -> DG_7404_001_OC (3s debounced Open Circuit fault), SC -> DG_7404_001_SC (3s debounced Short Circuit fault).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_DG_7404_001.Val,DG_7404_001_VAL)[XIC(AI_Inst_DG_7404_001.ALL)OTE(DG_7404_001_ALL),XIC(AI_Inst_DG_7404_001.ALLI)OTE(DG_7404_001_ALLI),XIC(AI_Inst_DG_7404_001.ALH)OTE(DG_7404_001_ALH),XIC(AI_Inst_DG_7404_001.ALHI)OTE(DG_7404_001_ALHI),XIC(AI_Inst_DG_7404_001.FRUP)OTE(DG_7404_001_FRUP),XIC(AI_Inst_DG_7404_001.OC)OTE(DG_7404_001_OC),XIC(AI_Inst_DG_7404_001.SC)OTE(DG_7404_001_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Combustible Gas Detector 7404-DG-002 Parameter Setup & AOI Call: Located at Pump House South (TB-02: 4-6). Scaled 0-100% LEL. Sets Low Alarm = 20.0% LEL, High Alarm = 30.0% LEL, Open Circuit = -10.0%, Short Circuit = 98.0%. Calls AOI_AI_Channel(AI_Inst_DG_7404_002).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(DG_7404_002,AI_Inst_DG_7404_002.PV)MOV(20.0,AI_Inst_DG_7404_002.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_002.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_002.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_002.HiFaultSP)[OTU(AI_Inst_DG_7404_002.LoAlarmLE),OTL(AI_Inst_DG_7404_002.HasLoAlarm),OTL(AI_Inst_DG_7404_002.HasHiAlarm),OTL(AI_Inst_DG_7404_002.AllowHiLatch),OTU(AI_Inst_DG_7404_002.HasFaultWin),XIC(DG_7404_002_INH)OTE(AI_Inst_DG_7404_002.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_002.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_002.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_002);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[7404-DG-002 Output Unpacking: Maps outputs to global tags DG_7404_002_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_DG_7404_002.Val,DG_7404_002_VAL)[XIC(AI_Inst_DG_7404_002.ALL)OTE(DG_7404_002_ALL),XIC(AI_Inst_DG_7404_002.ALLI)OTE(DG_7404_002_ALLI),XIC(AI_Inst_DG_7404_002.ALH)OTE(DG_7404_002_ALH),XIC(AI_Inst_DG_7404_002.ALHI)OTE(DG_7404_002_ALHI),XIC(AI_Inst_DG_7404_002.FRUP)OTE(DG_7404_002_FRUP),XIC(AI_Inst_DG_7404_002.OC)OTE(DG_7404_002_OC),XIC(AI_Inst_DG_7404_002.SC)OTE(DG_7404_002_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[Combustible Gas Detector 7404-DG-003 Parameter Setup & AOI Call: Located at Pump House East (TB-02: 7-9). Scaled 0-100% LEL. Sets Low Alarm = 20.0% LEL, High Alarm = 30.0% LEL, Open Circuit = -10.0%, Short Circuit = 98.0%. Calls AOI_AI_Channel(AI_Inst_DG_7404_003).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(DG_7404_003,AI_Inst_DG_7404_003.PV)MOV(20.0,AI_Inst_DG_7404_003.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_003.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_003.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_003.HiFaultSP)[OTU(AI_Inst_DG_7404_003.LoAlarmLE),OTL(AI_Inst_DG_7404_003.HasLoAlarm),OTL(AI_Inst_DG_7404_003.HasHiAlarm),OTL(AI_Inst_DG_7404_003.AllowHiLatch),OTU(AI_Inst_DG_7404_003.HasFaultWin),XIC(DG_7404_003_INH)OTE(AI_Inst_DG_7404_003.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_003.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_003.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_003);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[7404-DG-003 Output Unpacking: Maps outputs to global tags DG_7404_003_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_DG_7404_003.Val,DG_7404_003_VAL)[XIC(AI_Inst_DG_7404_003.ALL)OTE(DG_7404_003_ALL),XIC(AI_Inst_DG_7404_003.ALLI)OTE(DG_7404_003_ALLI),XIC(AI_Inst_DG_7404_003.ALH)OTE(DG_7404_003_ALH),XIC(AI_Inst_DG_7404_003.ALHI)OTE(DG_7404_003_ALHI),XIC(AI_Inst_DG_7404_003.FRUP)OTE(DG_7404_003_FRUP),XIC(AI_Inst_DG_7404_003.OC)OTE(DG_7404_003_OC),XIC(AI_Inst_DG_7404_003.SC)OTE(DG_7404_003_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
<![CDATA[Combustible Gas Detector 7404-DG-004 Parameter Setup & AOI Call: Located at Pump House West (TB-02: 10-12). Scaled 0-100% LEL. Sets Low Alarm = 20.0% LEL, High Alarm = 30.0% LEL, Open Circuit = -10.0%, Short Circuit = 98.0%. Calls AOI_AI_Channel(AI_Inst_DG_7404_004).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(DG_7404_004,AI_Inst_DG_7404_004.PV)MOV(20.0,AI_Inst_DG_7404_004.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_004.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_004.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_004.HiFaultSP)[OTU(AI_Inst_DG_7404_004.LoAlarmLE),OTL(AI_Inst_DG_7404_004.HasLoAlarm),OTL(AI_Inst_DG_7404_004.HasHiAlarm),OTL(AI_Inst_DG_7404_004.AllowHiLatch),OTU(AI_Inst_DG_7404_004.HasFaultWin),XIC(DG_7404_004_INH)OTE(AI_Inst_DG_7404_004.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_004.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_004.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_004);
                ]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
<![CDATA[7404-DG-004 Output Unpacking: Maps outputs to global tags DG_7404_004_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_DG_7404_004.Val,DG_7404_004_VAL)[XIC(AI_Inst_DG_7404_004.ALL)OTE(DG_7404_004_ALL),XIC(AI_Inst_DG_7404_004.ALLI)OTE(DG_7404_004_ALLI),XIC(AI_Inst_DG_7404_004.ALH)OTE(DG_7404_004_ALH),XIC(AI_Inst_DG_7404_004.ALHI)OTE(DG_7404_004_ALHI),XIC(AI_Inst_DG_7404_004.FRUP)OTE(DG_7404_004_FRUP),XIC(AI_Inst_DG_7404_004.OC)OTE(DG_7404_004_OC),XIC(AI_Inst_DG_7404_004.SC)OTE(DG_7404_004_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
<![CDATA[Combustible Gas Detector 7404-DG-005 Parameter Setup & AOI Call: Located at Fuel Gas Skid Inlet (TB-02: 13-15). Scaled 0-100% LEL. Sets Low Alarm = 20.0% LEL, High Alarm = 30.0% LEL, Open Circuit = -10.0%, Short Circuit = 98.0%. Calls AOI_AI_Channel(AI_Inst_DG_7404_005).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(DG_7404_005,AI_Inst_DG_7404_005.PV)MOV(20.0,AI_Inst_DG_7404_005.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_005.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_005.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_005.HiFaultSP)[OTU(AI_Inst_DG_7404_005.LoAlarmLE),OTL(AI_Inst_DG_7404_005.HasLoAlarm),OTL(AI_Inst_DG_7404_005.HasHiAlarm),OTL(AI_Inst_DG_7404_005.AllowHiLatch),OTU(AI_Inst_DG_7404_005.HasFaultWin),XIC(DG_7404_005_INH)OTE(AI_Inst_DG_7404_005.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_005.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_005.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_005);
                ]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
<![CDATA[7404-DG-005 Output Unpacking: Maps outputs to global tags DG_7404_005_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_DG_7404_005.Val,DG_7404_005_VAL)[XIC(AI_Inst_DG_7404_005.ALL)OTE(DG_7404_005_ALL),XIC(AI_Inst_DG_7404_005.ALLI)OTE(DG_7404_005_ALLI),XIC(AI_Inst_DG_7404_005.ALH)OTE(DG_7404_005_ALH),XIC(AI_Inst_DG_7404_005.ALHI)OTE(DG_7404_005_ALHI),XIC(AI_Inst_DG_7404_005.FRUP)OTE(DG_7404_005_FRUP),XIC(AI_Inst_DG_7404_005.OC)OTE(DG_7404_005_OC),XIC(AI_Inst_DG_7404_005.SC)OTE(DG_7404_005_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
<![CDATA[Combustible Gas Detector 7404-DG-006 Parameter Setup & AOI Call: Located at Fuel Gas Skid Outlet (TB-02: 16-18). Scaled 0-100% LEL. Sets Low Alarm = 20.0% LEL, High Alarm = 30.0% LEL, Open Circuit = -10.0%, Short Circuit = 98.0%. Calls AOI_AI_Channel(AI_Inst_DG_7404_006).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(DG_7404_006,AI_Inst_DG_7404_006.PV)MOV(20.0,AI_Inst_DG_7404_006.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_006.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_006.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_006.HiFaultSP)[OTU(AI_Inst_DG_7404_006.LoAlarmLE),OTL(AI_Inst_DG_7404_006.HasLoAlarm),OTL(AI_Inst_DG_7404_006.HasHiAlarm),OTL(AI_Inst_DG_7404_006.AllowHiLatch),OTU(AI_Inst_DG_7404_006.HasFaultWin),XIC(DG_7404_006_INH)OTE(AI_Inst_DG_7404_006.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_006.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_006.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_006);
                ]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
<![CDATA[7404-DG-006 Output Unpacking: Maps outputs to global tags DG_7404_006_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_DG_7404_006.Val,DG_7404_006_VAL)[XIC(AI_Inst_DG_7404_006.ALL)OTE(DG_7404_006_ALL),XIC(AI_Inst_DG_7404_006.ALLI)OTE(DG_7404_006_ALLI),XIC(AI_Inst_DG_7404_006.ALH)OTE(DG_7404_006_ALH),XIC(AI_Inst_DG_7404_006.ALHI)OTE(DG_7404_006_ALHI),XIC(AI_Inst_DG_7404_006.FRUP)OTE(DG_7404_006_FRUP),XIC(AI_Inst_DG_7404_006.OC)OTE(DG_7404_006_OC),XIC(AI_Inst_DG_7404_006.SC)OTE(DG_7404_006_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
<![CDATA[Combustible Gas Detector 7404-DG-007 Parameter Setup & AOI Call: Located at Manifold Area North (TB-02: 19-21). Scaled 0-100% LEL. Sets Low Alarm = 20.0% LEL, High Alarm = 30.0% LEL, Open Circuit = -10.0%, Short Circuit = 98.0%. Calls AOI_AI_Channel(AI_Inst_DG_7404_007).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(DG_7404_007,AI_Inst_DG_7404_007.PV)MOV(20.0,AI_Inst_DG_7404_007.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_007.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_007.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_007.HiFaultSP)[OTU(AI_Inst_DG_7404_007.LoAlarmLE),OTL(AI_Inst_DG_7404_007.HasLoAlarm),OTL(AI_Inst_DG_7404_007.HasHiAlarm),OTL(AI_Inst_DG_7404_007.AllowHiLatch),OTU(AI_Inst_DG_7404_007.HasFaultWin),XIC(DG_7404_007_INH)OTE(AI_Inst_DG_7404_007.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_007.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_007.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_007);
                ]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
<![CDATA[7404-DG-007 Output Unpacking: Maps outputs to global tags DG_7404_007_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_DG_7404_007.Val,DG_7404_007_VAL)[XIC(AI_Inst_DG_7404_007.ALL)OTE(DG_7404_007_ALL),XIC(AI_Inst_DG_7404_007.ALLI)OTE(DG_7404_007_ALLI),XIC(AI_Inst_DG_7404_007.ALH)OTE(DG_7404_007_ALH),XIC(AI_Inst_DG_7404_007.ALHI)OTE(DG_7404_007_ALHI),XIC(AI_Inst_DG_7404_007.FRUP)OTE(DG_7404_007_FRUP),XIC(AI_Inst_DG_7404_007.OC)OTE(DG_7404_007_OC),XIC(AI_Inst_DG_7404_007.SC)OTE(DG_7404_007_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
<![CDATA[Combustible Gas Detector 7404-DG-008 Parameter Setup & AOI Call: Located at Manifold Area South (TB-02: 22-24). Scaled 0-100% LEL. Sets Low Alarm = 20.0% LEL, High Alarm = 30.0% LEL, Open Circuit = -10.0%, Short Circuit = 98.0%. Calls AOI_AI_Channel(AI_Inst_DG_7404_008).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(DG_7404_008,AI_Inst_DG_7404_008.PV)MOV(20.0,AI_Inst_DG_7404_008.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_008.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_008.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_008.HiFaultSP)[OTU(AI_Inst_DG_7404_008.LoAlarmLE),OTL(AI_Inst_DG_7404_008.HasLoAlarm),OTL(AI_Inst_DG_7404_008.HasHiAlarm),OTL(AI_Inst_DG_7404_008.AllowHiLatch),OTU(AI_Inst_DG_7404_008.HasFaultWin),XIC(DG_7404_008_INH)OTE(AI_Inst_DG_7404_008.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_008.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_008.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_008);
                ]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
<![CDATA[7404-DG-008 Output Unpacking: Maps outputs to global tags DG_7404_008_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_DG_7404_008.Val,DG_7404_008_VAL)[XIC(AI_Inst_DG_7404_008.ALL)OTE(DG_7404_008_ALL),XIC(AI_Inst_DG_7404_008.ALLI)OTE(DG_7404_008_ALLI),XIC(AI_Inst_DG_7404_008.ALH)OTE(DG_7404_008_ALH),XIC(AI_Inst_DG_7404_008.ALHI)OTE(DG_7404_008_ALHI),XIC(AI_Inst_DG_7404_008.FRUP)OTE(DG_7404_008_FRUP),XIC(AI_Inst_DG_7404_008.OC)OTE(DG_7404_008_OC),XIC(AI_Inst_DG_7404_008.SC)OTE(DG_7404_008_SC)];
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="AI_2" Type="RLL">
            <Description>
<![CDATA[Subroutine: AI_2 (Analog Gas Detectors 009-010, Open Path 011R, Flame Detectors DF-001/002)
Processes combustible gas detectors DG-009/010, optical flame detectors DF-001/002 (with 1-hour pump active interlocks), and open-path infrared line-of-sight gas detector DG-011R including optical beam obscuration fault window (-0.78 to -0.47 LEL*m).]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Combustible Gas Detector 7404-DG-009 Parameter Setup & AOI Call: Located at Gas Compressor Shelter (TB-02: 25-27). Scaled 0-100% LEL. Sets Low Alarm = 20.0% LEL, High Alarm = 30.0% LEL, Open Circuit = -10.0%, Short Circuit = 98.0%. Calls AOI_AI_Channel(AI_Inst_DG_7404_009).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(DG_7404_009,AI_Inst_DG_7404_009.PV)MOV(20.0,AI_Inst_DG_7404_009.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_009.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_009.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_009.HiFaultSP)[OTU(AI_Inst_DG_7404_009.LoAlarmLE),OTL(AI_Inst_DG_7404_009.HasLoAlarm),OTL(AI_Inst_DG_7404_009.HasHiAlarm),OTL(AI_Inst_DG_7404_009.AllowHiLatch),OTU(AI_Inst_DG_7404_009.HasFaultWin),XIC(DG_7404_009_INH)OTE(AI_Inst_DG_7404_009.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_009.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_009.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_009);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[7404-DG-009 Output Unpacking: Maps outputs to global tags DG_7404_009_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_DG_7404_009.Val,DG_7404_009_VAL)[XIC(AI_Inst_DG_7404_009.ALL)OTE(DG_7404_009_ALL),XIC(AI_Inst_DG_7404_009.ALLI)OTE(DG_7404_009_ALLI),XIC(AI_Inst_DG_7404_009.ALH)OTE(DG_7404_009_ALH),XIC(AI_Inst_DG_7404_009.ALHI)OTE(DG_7404_009_ALHI),XIC(AI_Inst_DG_7404_009.FRUP)OTE(DG_7404_009_FRUP),XIC(AI_Inst_DG_7404_009.OC)OTE(DG_7404_009_OC),XIC(AI_Inst_DG_7404_009.SC)OTE(DG_7404_009_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Combustible Gas Detector 7404-DG-010 Parameter Setup & AOI Call: Located at Storage Tank Battery (TB-02: 28-30). Scaled 0-100% LEL. Sets Low Alarm = 20.0% LEL, High Alarm = 30.0% LEL, Open Circuit = -10.0%, Short Circuit = 98.0%. Calls AOI_AI_Channel(AI_Inst_DG_7404_010).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(DG_7404_010,AI_Inst_DG_7404_010.PV)MOV(20.0,AI_Inst_DG_7404_010.LoAlarmSP)MOV(30.0,AI_Inst_DG_7404_010.HiAlarmSP)MOV(-10.0,AI_Inst_DG_7404_010.LoFaultSP)MOV(98.0,AI_Inst_DG_7404_010.HiFaultSP)[OTU(AI_Inst_DG_7404_010.LoAlarmLE),OTL(AI_Inst_DG_7404_010.HasLoAlarm),OTL(AI_Inst_DG_7404_010.HasHiAlarm),OTL(AI_Inst_DG_7404_010.AllowHiLatch),OTU(AI_Inst_DG_7404_010.HasFaultWin),XIC(DG_7404_010_INH)OTE(AI_Inst_DG_7404_010.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_010.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_010.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_010);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[7404-DG-010 Output Unpacking: Maps outputs to global tags DG_7404_010_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_DG_7404_010.Val,DG_7404_010_VAL)[XIC(AI_Inst_DG_7404_010.ALL)OTE(DG_7404_010_ALL),XIC(AI_Inst_DG_7404_010.ALLI)OTE(DG_7404_010_ALLI),XIC(AI_Inst_DG_7404_010.ALH)OTE(DG_7404_010_ALH),XIC(AI_Inst_DG_7404_010.ALHI)OTE(DG_7404_010_ALHI),XIC(AI_Inst_DG_7404_010.FRUP)OTE(DG_7404_010_FRUP),XIC(AI_Inst_DG_7404_010.OC)OTE(DG_7404_010_OC),XIC(AI_Inst_DG_7404_010.SC)OTE(DG_7404_010_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[Spare Analog Input Channel 11 Parameter Setup & AOI Call: Reserved expansion channel. Calls AOI_AI_Channel(AI_Inst_SpareAI_11).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(SpareAI_11,AI_Inst_SpareAI_11.PV)MOV(20.0,AI_Inst_SpareAI_11.LoAlarmSP)MOV(30.0,AI_Inst_SpareAI_11.HiAlarmSP)MOV(-10.0,AI_Inst_SpareAI_11.LoFaultSP)MOV(98.0,AI_Inst_SpareAI_11.HiFaultSP)[OTU(AI_Inst_SpareAI_11.LoAlarmLE),OTU(AI_Inst_SpareAI_11.HasLoAlarm),OTU(AI_Inst_SpareAI_11.HasHiAlarm),OTL(AI_Inst_SpareAI_11.AllowHiLatch),OTU(AI_Inst_SpareAI_11.HasFaultWin),XIC(SpareAI_11_INH)OTE(AI_Inst_SpareAI_11.Inhibit),XIC(System_Reset)OTE(AI_Inst_SpareAI_11.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_SpareAI_11.AnyActions)]AOI_AI_Channel(AI_Inst_SpareAI_11);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[Spare Analog Input Channel 11 Output Unpacking: Maps outputs to global tags SpareAI_11_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_SpareAI_11.Val,SpareAI_11_VAL)[XIC(AI_Inst_SpareAI_11.ALL)OTE(SpareAI_11_ALL),XIC(AI_Inst_SpareAI_11.ALLI)OTE(SpareAI_11_ALLI),XIC(AI_Inst_SpareAI_11.ALH)OTE(SpareAI_11_ALH),XIC(AI_Inst_SpareAI_11.ALHI)OTE(SpareAI_11_ALHI),XIC(AI_Inst_SpareAI_11.FRUP)OTE(SpareAI_11_FRUP),XIC(AI_Inst_SpareAI_11.OC)OTE(SpareAI_11_OC),XIC(AI_Inst_SpareAI_11.SC)OTE(SpareAI_11_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
<![CDATA[Optical Flame Detector 7404-DF-001 (Zone 1 Fire): Located at Pump House Area (TB-03: 01-03). Optical multi-spectrum IR flame detector. High Alarm setpoint = 30.0% (Fire Confirmed). Low Alarm is disabled (HasLoAlarm=0) by setting LoAlarmSP = 400.0 (inactive high threshold). High alarm latch AllowHiLatch is interlocked with firewater flow FS_7503_001_ALI and 1-hour pump active timer Pump_Active_1_Hour. Calls AOI_AI_Channel(AI_Inst_DF_7404_001).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(DF_7404_001,AI_Inst_DF_7404_001.PV)MOV(400.0,AI_Inst_DF_7404_001.LoAlarmSP)MOV(30.0,AI_Inst_DF_7404_001.HiAlarmSP)MOV(-10.0,AI_Inst_DF_7404_001.LoFaultSP)MOV(98.0,AI_Inst_DF_7404_001.HiFaultSP)[OTU(AI_Inst_DF_7404_001.LoAlarmLE),OTU(AI_Inst_DF_7404_001.HasLoAlarm),OTL(AI_Inst_DF_7404_001.HasHiAlarm),XIO(Pump_Active_1_Hour)XIC(FS_7503_001_ALI)OTE(AI_Inst_DF_7404_001.AllowHiLatch),OTU(AI_Inst_DF_7404_001.HasFaultWin),XIC(DF_7404_001_INH)OTE(AI_Inst_DF_7404_001.Inhibit),XIC(System_Reset)OTE(AI_Inst_DF_7404_001.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DF_7404_001.AnyActions)]AOI_AI_Channel(AI_Inst_DF_7404_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
<![CDATA[7404-DF-001 Output Unpacking: Maps outputs to global tags DF_7404_001_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC. ALHI triggers immediate deluge valve release and main plant shutdown.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_DF_7404_001.Val,DF_7404_001_VAL)[XIC(AI_Inst_DF_7404_001.ALL)OTE(DF_7404_001_ALL),XIC(AI_Inst_DF_7404_001.ALLI)OTE(DF_7404_001_ALLI),XIC(AI_Inst_DF_7404_001.ALH)OTE(DF_7404_001_ALH),XIC(AI_Inst_DF_7404_001.ALHI)OTE(DF_7404_001_ALHI),XIC(AI_Inst_DF_7404_001.FRUP)OTE(DF_7404_001_FRUP),XIC(AI_Inst_DF_7404_001.OC)OTE(DF_7404_001_OC),XIC(AI_Inst_DF_7404_001.SC)OTE(DF_7404_001_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
<![CDATA[Optical Flame Detector 7404-DF-002 (Zone 2 Fire): Located at Fuel Gas Skid Area (TB-03: 04-06). High Alarm = 30.0%. Low Alarm disabled (LoAlarmSP = 400.0). Interlocked with deluge flow and 1-hour pump run limiting. Calls AOI_AI_Channel(AI_Inst_DF_7404_002).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(DF_7404_002,AI_Inst_DF_7404_002.PV)MOV(400.0,AI_Inst_DF_7404_002.LoAlarmSP)MOV(30.0,AI_Inst_DF_7404_002.HiAlarmSP)MOV(-10.0,AI_Inst_DF_7404_002.LoFaultSP)MOV(98.0,AI_Inst_DF_7404_002.HiFaultSP)[OTU(AI_Inst_DF_7404_002.LoAlarmLE),OTU(AI_Inst_DF_7404_002.HasLoAlarm),OTL(AI_Inst_DF_7404_002.HasHiAlarm),XIO(Pump_Active_1_Hour)XIC(FS_7503_001_ALI)OTE(AI_Inst_DF_7404_002.AllowHiLatch),OTU(AI_Inst_DF_7404_002.HasFaultWin),XIC(DF_7404_002_INH)OTE(AI_Inst_DF_7404_002.Inhibit),XIC(System_Reset)OTE(AI_Inst_DF_7404_002.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DF_7404_002.AnyActions)]AOI_AI_Channel(AI_Inst_DF_7404_002);
                ]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
<![CDATA[7404-DF-002 Output Unpacking: Maps outputs to global tags DF_7404_002_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_DF_7404_002.Val,DF_7404_002_VAL)[XIC(AI_Inst_DF_7404_002.ALL)OTE(DF_7404_002_ALL),XIC(AI_Inst_DF_7404_002.ALLI)OTE(DF_7404_002_ALLI),XIC(AI_Inst_DF_7404_002.ALH)OTE(DF_7404_002_ALH),XIC(AI_Inst_DF_7404_002.ALHI)OTE(DF_7404_002_ALHI),XIC(AI_Inst_DF_7404_002.FRUP)OTE(DF_7404_002_FRUP),XIC(AI_Inst_DF_7404_002.OC)OTE(DF_7404_002_OC),XIC(AI_Inst_DF_7404_002.SC)OTE(DF_7404_002_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
<![CDATA[Open Path Infrared Flammable Gas Detector 7404-DG-011R (Line-of-Sight): Monitors perimeter gas migration. Scaled in LEL-meters (0 to 5.0 LEL*m). Low Alarm = 1.0 LEL*m, High Alarm = 3.0 LEL*m. Configures optical fault window: FaultWinLo = -0.78125 LEL*m, FaultWinHi = -0.46875 LEL*m (HasFaultWin=1). Detects beam blockage, fog, or dirty lenses without false gas alarm. Calls AOI_AI_Channel(AI_Inst_DG_7404_011R).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(DG_7404_011R,AI_Inst_DG_7404_011R.PV)MOV(1.0,AI_Inst_DG_7404_011R.LoAlarmSP)MOV(3.0,AI_Inst_DG_7404_011R.HiAlarmSP)MOV(-1.09,AI_Inst_DG_7404_011R.LoFaultSP)MOV(5.01,AI_Inst_DG_7404_011R.HiFaultSP)[OTU(AI_Inst_DG_7404_011R.LoAlarmLE),OTL(AI_Inst_DG_7404_011R.HasLoAlarm),OTL(AI_Inst_DG_7404_011R.HasHiAlarm),OTL(AI_Inst_DG_7404_011R.AllowHiLatch),MOV(-0.78125,AI_Inst_DG_7404_011R.FaultWinLo)MOV(-0.46875,AI_Inst_DG_7404_011R.FaultWinHi)OTL(AI_Inst_DG_7404_011R.HasFaultWin),XIC(DG_7404_011R_INH)OTE(AI_Inst_DG_7404_011R.Inhibit),XIC(System_Reset)OTE(AI_Inst_DG_7404_011R.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_DG_7404_011R.AnyActions)]AOI_AI_Channel(AI_Inst_DG_7404_011R);
                ]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
<![CDATA[7404-DG-011R Output Unpacking: Maps outputs to global tags DG_7404_011R_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC. Fault1 maps to DG_7404_011R_FLT1 (Optical Obscuration Trouble Alarm).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_DG_7404_011R.Val,DG_7404_011R_VAL)[XIC(AI_Inst_DG_7404_011R.ALL)OTE(DG_7404_011R_ALL),XIC(AI_Inst_DG_7404_011R.ALLI)OTE(DG_7404_011R_ALLI),XIC(AI_Inst_DG_7404_011R.ALH)OTE(DG_7404_011R_ALH),XIC(AI_Inst_DG_7404_011R.ALHI)OTE(DG_7404_011R_ALHI),XIC(AI_Inst_DG_7404_011R.FRUP)OTE(DG_7404_011R_FRUP),XIC(AI_Inst_DG_7404_011R.OC)OTE(DG_7404_011R_OC),XIC(AI_Inst_DG_7404_011R.SC)OTE(DG_7404_011R_SC),XIC(AI_Inst_DG_7404_011R.Fault1)OTE(DG_7404_011R_FLT1)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
<![CDATA[Spare Analog Input Channel 15 Setup: Calls AOI_AI_Channel(AI_Inst_SpareAI_15).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(SpareAI_15,AI_Inst_SpareAI_15.PV)MOV(20.0,AI_Inst_SpareAI_15.LoAlarmSP)MOV(30.0,AI_Inst_SpareAI_15.HiAlarmSP)MOV(-10.0,AI_Inst_SpareAI_15.LoFaultSP)MOV(98.0,AI_Inst_SpareAI_15.HiFaultSP)[OTU(AI_Inst_SpareAI_15.LoAlarmLE),OTL(AI_Inst_SpareAI_15.HasLoAlarm),OTL(AI_Inst_SpareAI_15.HasHiAlarm),OTL(AI_Inst_SpareAI_15.AllowHiLatch),OTU(AI_Inst_SpareAI_15.HasFaultWin),XIC(SpareAI_15_INH)OTE(AI_Inst_SpareAI_15.Inhibit),XIC(System_Reset)OTE(AI_Inst_SpareAI_15.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_SpareAI_15.AnyActions)]AOI_AI_Channel(AI_Inst_SpareAI_15);
                ]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
<![CDATA[Spare Analog Input Channel 15 Output Unpacking: Maps outputs to SpareAI_15_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_SpareAI_15.Val,SpareAI_15_VAL)[XIC(AI_Inst_SpareAI_15.ALL)OTE(SpareAI_15_ALL),XIC(AI_Inst_SpareAI_15.ALLI)OTE(SpareAI_15_ALLI),XIC(AI_Inst_SpareAI_15.ALH)OTE(SpareAI_15_ALH),XIC(AI_Inst_SpareAI_15.ALHI)OTE(SpareAI_15_ALHI),XIC(AI_Inst_SpareAI_15.FRUP)OTE(SpareAI_15_FRUP),XIC(AI_Inst_SpareAI_15.OC)OTE(SpareAI_15_OC),XIC(AI_Inst_SpareAI_15.SC)OTE(SpareAI_15_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
<![CDATA[Spare Analog Input Channel 16 Setup: Calls AOI_AI_Channel(AI_Inst_SpareAI_16).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(SpareAI_16,AI_Inst_SpareAI_16.PV)MOV(20.0,AI_Inst_SpareAI_16.LoAlarmSP)MOV(30.0,AI_Inst_SpareAI_16.HiAlarmSP)MOV(-10.0,AI_Inst_SpareAI_16.LoFaultSP)MOV(98.0,AI_Inst_SpareAI_16.HiFaultSP)[OTU(AI_Inst_SpareAI_16.LoAlarmLE),OTL(AI_Inst_SpareAI_16.HasLoAlarm),OTL(AI_Inst_SpareAI_16.HasHiAlarm),OTL(AI_Inst_SpareAI_16.AllowHiLatch),OTU(AI_Inst_SpareAI_16.HasFaultWin),XIC(SpareAI_16_INH)OTE(AI_Inst_SpareAI_16.Inhibit),XIC(System_Reset)OTE(AI_Inst_SpareAI_16.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_SpareAI_16.AnyActions)]AOI_AI_Channel(AI_Inst_SpareAI_16);
                ]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
<![CDATA[Spare Analog Input Channel 16 Output Unpacking: Maps outputs to SpareAI_16_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_SpareAI_16.Val,SpareAI_16_VAL)[XIC(AI_Inst_SpareAI_16.ALL)OTE(SpareAI_16_ALL),XIC(AI_Inst_SpareAI_16.ALLI)OTE(SpareAI_16_ALLI),XIC(AI_Inst_SpareAI_16.ALH)OTE(SpareAI_16_ALH),XIC(AI_Inst_SpareAI_16.ALHI)OTE(SpareAI_16_ALHI),XIC(AI_Inst_SpareAI_16.FRUP)OTE(SpareAI_16_FRUP),XIC(AI_Inst_SpareAI_16.OC)OTE(SpareAI_16_OC),XIC(AI_Inst_SpareAI_16.SC)OTE(SpareAI_16_SC)];
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="AI_3" Type="RLL">
            <Description>
<![CDATA[Subroutine: AI_3 (Process Pressure Transmitters & Foam Deluge Release Monitors)
Monitors ESDV pneumatic air accumulator pressure PST-7002-001 (low-acting trip at 50 PSI), fuel gas header pressure PST-6401-001 (high trip at 100 PSI), deluge water pressure PST-7503-001, and foam release pressure transmitters FR-7503-001/002/003.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[ESDV Pneumatic Air Accumulator Pressure (7002-PST-001): Located at ESD Valve Skid (TB-03: 13-14). Scaled 0-100 PSI (0-7 bar). Configured LOW-ACTING (LoAlarmLE = 1): trips when air pressure falls below LoAlarmSP = 50.0 PSI. If air pressure drops, the emergency shut-off valve cannot actuate. High alarm disabled (HasHiAlarm=0). Calls AOI_AI_Channel(AI_Inst_PST_7002_001).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(PST_7002_001,AI_Inst_PST_7002_001.PV)MOV(50.0,AI_Inst_PST_7002_001.LoAlarmSP)MOV(0.0,AI_Inst_PST_7002_001.HiAlarmSP)MOV(-10.0,AI_Inst_PST_7002_001.LoFaultSP)MOV(98.0,AI_Inst_PST_7002_001.HiFaultSP)[OTL(AI_Inst_PST_7002_001.LoAlarmLE),OTL(AI_Inst_PST_7002_001.HasLoAlarm),OTU(AI_Inst_PST_7002_001.HasHiAlarm),OTL(AI_Inst_PST_7002_001.AllowHiLatch),OTU(AI_Inst_PST_7002_001.HasFaultWin),XIC(PST_7002_001_INH)OTE(AI_Inst_PST_7002_001.Inhibit),XIC(System_Reset)OTE(AI_Inst_PST_7002_001.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_PST_7002_001.AnyActions)]AOI_AI_Channel(AI_Inst_PST_7002_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[7002-PST-001 Output Unpacking: Maps outputs to PST_7002_001_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC. ALLI drives panel door low air warning lamp Tag_DO_14.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_PST_7002_001.Val,PST_7002_001_VAL)[XIC(AI_Inst_PST_7002_001.ALL)OTE(PST_7002_001_ALL),XIC(AI_Inst_PST_7002_001.ALLI)OTE(PST_7002_001_ALLI),XIC(AI_Inst_PST_7002_001.ALH)OTE(PST_7002_001_ALH),XIC(AI_Inst_PST_7002_001.ALHI)OTE(PST_7002_001_ALHI),XIC(AI_Inst_PST_7002_001.FRUP)OTE(PST_7002_001_FRUP),XIC(AI_Inst_PST_7002_001.OC)OTE(PST_7002_001_OC),XIC(AI_Inst_PST_7002_001.SC)OTE(PST_7002_001_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Fuel Gas Header Pressure Transmitter (6401-PST-001): Located at Fuel Gas Line (TB-03: 16-17). Scaled 0-150 PSI. High Alarm setpoint = 100.0 PSI. Low Alarm disabled (LoAlarmSP = 400.0). Calls AOI_AI_Channel(AI_Inst_PST_6401_001).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(PST_6401_001,AI_Inst_PST_6401_001.PV)MOV(400.0,AI_Inst_PST_6401_001.LoAlarmSP)MOV(100.0,AI_Inst_PST_6401_001.HiAlarmSP)MOV(-17.0,AI_Inst_PST_6401_001.LoFaultSP)MOV(147.0,AI_Inst_PST_6401_001.HiFaultSP)[OTU(AI_Inst_PST_6401_001.LoAlarmLE),OTL(AI_Inst_PST_6401_001.HasLoAlarm),OTL(AI_Inst_PST_6401_001.HasHiAlarm),OTL(AI_Inst_PST_6401_001.AllowHiLatch),OTU(AI_Inst_PST_6401_001.HasFaultWin),XIC(PST_6401_001_INH)OTE(AI_Inst_PST_6401_001.Inhibit),XIC(System_Reset)OTE(AI_Inst_PST_6401_001.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_PST_6401_001.AnyActions)]AOI_AI_Channel(AI_Inst_PST_6401_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[6401-PST-001 Output Unpacking: Maps outputs to PST_6401_001_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC. ALHI initiates fuel gas valve isolation EY_6401_001_002.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_PST_6401_001.Val,PST_6401_001_VAL)[XIC(AI_Inst_PST_6401_001.ALL)OTE(PST_6401_001_ALL),XIC(AI_Inst_PST_6401_001.ALLI)OTE(PST_6401_001_ALLI),XIC(AI_Inst_PST_6401_001.ALH)OTE(PST_6401_001_ALH),XIC(AI_Inst_PST_6401_001.ALHI)OTE(PST_6401_001_ALHI),XIC(AI_Inst_PST_6401_001.FRUP)OTE(PST_6401_001_FRUP),XIC(AI_Inst_PST_6401_001.OC)OTE(PST_6401_001_OC),XIC(AI_Inst_PST_6401_001.SC)OTE(PST_6401_001_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[Deluge Firewater Line Pressure Transmitter (7503-PST-001): Located at Deluge Distribution Line (TB-03: 10-11). Scaled 0-16 bar (0-230 PSI). High Alarm setpoint = 50.0 PSI (confirms active deluge water discharge). Calls AOI_AI_Channel(AI_Inst_PST_7503_001).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(PST_7503_001,AI_Inst_PST_7503_001.PV)MOV(400.0,AI_Inst_PST_7503_001.LoAlarmSP)MOV(50.0,AI_Inst_PST_7503_001.HiAlarmSP)MOV(-10.0,AI_Inst_PST_7503_001.LoFaultSP)MOV(102.0,AI_Inst_PST_7503_001.HiFaultSP)[OTU(AI_Inst_PST_7503_001.LoAlarmLE),OTL(AI_Inst_PST_7503_001.HasLoAlarm),OTL(AI_Inst_PST_7503_001.HasHiAlarm),OTL(AI_Inst_PST_7503_001.AllowHiLatch),OTU(AI_Inst_PST_7503_001.HasFaultWin),XIC(PST_7503_001_INH)OTE(AI_Inst_PST_7503_001.Inhibit),XIC(System_Reset)OTE(AI_Inst_PST_7503_001.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_PST_7503_001.AnyActions)]AOI_AI_Channel(AI_Inst_PST_7503_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[7503-PST-001 Output Unpacking: Maps outputs to PST_7503_001_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC. ALHI confirms successful deluge release and resets the 30-second diesel pump standby start timer.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_PST_7503_001.Val,PST_7503_001_VAL)[XIC(AI_Inst_PST_7503_001.ALL)OTE(PST_7503_001_ALL),XIC(AI_Inst_PST_7503_001.ALLI)OTE(PST_7503_001_ALLI),XIC(AI_Inst_PST_7503_001.ALH)OTE(PST_7503_001_ALH),XIC(AI_Inst_PST_7503_001.ALHI)OTE(PST_7503_001_ALHI),XIC(AI_Inst_PST_7503_001.FRUP)OTE(PST_7503_001_FRUP),XIC(AI_Inst_PST_7503_001.OC)OTE(PST_7503_001_OC),XIC(AI_Inst_PST_7503_001.SC)OTE(PST_7503_001_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
<![CDATA[Foam Deluge Release Outside Local CP (7503-FR-001/002): Discharge pressure sensor outside control room (TB-03: 20). High Alarm = 30.0 PSI. Low Alarm disabled (LoAlarmSP = 400.0). Interlocked with deluge flow and pump run timer. Calls AOI_AI_Channel(AI_Inst_FR_7503_001_002).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(FR_7503_001_002,AI_Inst_FR_7503_001_002.PV)MOV(400.0,AI_Inst_FR_7503_001_002.LoAlarmSP)MOV(30.0,AI_Inst_FR_7503_001_002.HiAlarmSP)MOV(-10.0,AI_Inst_FR_7503_001_002.LoFaultSP)MOV(100.0,AI_Inst_FR_7503_001_002.HiFaultSP)[OTU(AI_Inst_FR_7503_001_002.LoAlarmLE),OTU(AI_Inst_FR_7503_001_002.HasLoAlarm),OTL(AI_Inst_FR_7503_001_002.HasHiAlarm),XIO(Pump_Active_1_Hour)XIC(FS_7503_001_ALI)OTE(AI_Inst_FR_7503_001_002.AllowHiLatch),OTU(AI_Inst_FR_7503_001_002.HasFaultWin),XIC(FR_7503_001_002_INH)OTE(AI_Inst_FR_7503_001_002.Inhibit),XIC(System_Reset)OTE(AI_Inst_FR_7503_001_002.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_FR_7503_001_002.AnyActions)]AOI_AI_Channel(AI_Inst_FR_7503_001_002);
                ]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
<![CDATA[7503-FR-001/002 Output Unpacking: Maps outputs to FR_7503_001_002_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_FR_7503_001_002.Val,FR_7503_001_002_VAL)[XIC(AI_Inst_FR_7503_001_002.ALL)OTE(FR_7503_001_002_ALL),XIC(AI_Inst_FR_7503_001_002.ALLI)OTE(FR_7503_001_002_ALLI),XIC(AI_Inst_FR_7503_001_002.ALH)OTE(FR_7503_001_002_ALH),XIC(AI_Inst_FR_7503_001_002.ALHI)OTE(FR_7503_001_002_ALHI),XIC(AI_Inst_FR_7503_001_002.FRUP)OTE(FR_7503_001_002_FRUP),XIC(AI_Inst_FR_7503_001_002.OC)OTE(FR_7503_001_002_OC),XIC(AI_Inst_FR_7503_001_002.SC)OTE(FR_7503_001_002_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
<![CDATA[Spare Analog Input Channel 21 Setup: Calls AOI_AI_Channel(AI_Inst_SpareAI_21).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(SpareAI_21,AI_Inst_SpareAI_21.PV)MOV(400.0,AI_Inst_SpareAI_21.LoAlarmSP)MOV(30.0,AI_Inst_SpareAI_21.HiAlarmSP)MOV(-10.0,AI_Inst_SpareAI_21.LoFaultSP)MOV(100.0,AI_Inst_SpareAI_21.HiFaultSP)[OTU(AI_Inst_SpareAI_21.LoAlarmLE),OTL(AI_Inst_SpareAI_21.HasLoAlarm),OTL(AI_Inst_SpareAI_21.HasHiAlarm),OTL(AI_Inst_SpareAI_21.AllowHiLatch),OTU(AI_Inst_SpareAI_21.HasFaultWin),XIC(SpareAI_21_INH)OTE(AI_Inst_SpareAI_21.Inhibit),XIC(System_Reset)OTE(AI_Inst_SpareAI_21.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_SpareAI_21.AnyActions)]AOI_AI_Channel(AI_Inst_SpareAI_21);
                ]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
<![CDATA[Spare Analog Input Channel 21 Output Unpacking: Maps outputs to SpareAI_21_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_SpareAI_21.Val,SpareAI_21_VAL)[XIC(AI_Inst_SpareAI_21.ALL)OTE(SpareAI_21_ALL),XIC(AI_Inst_SpareAI_21.ALLI)OTE(SpareAI_21_ALLI),XIC(AI_Inst_SpareAI_21.ALH)OTE(SpareAI_21_ALH),XIC(AI_Inst_SpareAI_21.ALHI)OTE(SpareAI_21_ALHI),XIC(AI_Inst_SpareAI_21.FRUP)OTE(SpareAI_21_FRUP),XIC(AI_Inst_SpareAI_21.OC)OTE(SpareAI_21_OC),XIC(AI_Inst_SpareAI_21.SC)OTE(SpareAI_21_SC)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
<![CDATA[Foam Deluge Release Inside Local CP (7503-FR-003): Discharge pressure sensor inside local control panel (TB-03: 19). High Alarm = 30.0 PSI. Low Alarm disabled (LoAlarmSP = 400.0). Interlocked with deluge flow and pump run timer. Calls AOI_AI_Channel(AI_Inst_FR_7503_003).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(FR_7503_003,AI_Inst_FR_7503_003.PV)MOV(400.0,AI_Inst_FR_7503_003.LoAlarmSP)MOV(30.0,AI_Inst_FR_7503_003.HiAlarmSP)MOV(-10.0,AI_Inst_FR_7503_003.LoFaultSP)MOV(100.0,AI_Inst_FR_7503_003.HiFaultSP)[OTU(AI_Inst_FR_7503_003.LoAlarmLE),OTU(AI_Inst_FR_7503_003.HasLoAlarm),OTL(AI_Inst_FR_7503_003.HasHiAlarm),XIO(Pump_Active_1_Hour)XIC(FS_7503_001_ALI)OTE(AI_Inst_FR_7503_003.AllowHiLatch),OTU(AI_Inst_FR_7503_003.HasFaultWin),XIC(FR_7503_003_INH)OTE(AI_Inst_FR_7503_003.Inhibit),XIC(System_Reset)OTE(AI_Inst_FR_7503_003.SystemReset),XIC(System_AnyActions)OTE(AI_Inst_FR_7503_003.AnyActions)]AOI_AI_Channel(AI_Inst_FR_7503_003);
                ]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
<![CDATA[7503-FR-003 Output Unpacking: Maps outputs to FR_7503_003_VAL, _ALL, _ALLI, _ALH, _ALHI, _FRUP, _OC, _SC. ALHI triggers emergency shutdown and booster pump trips.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(AI_Inst_FR_7503_003.Val,FR_7503_003_VAL)[XIC(AI_Inst_FR_7503_003.ALL)OTE(FR_7503_003_ALL),XIC(AI_Inst_FR_7503_003.ALLI)OTE(FR_7503_003_ALLI),XIC(AI_Inst_FR_7503_003.ALH)OTE(FR_7503_003_ALH),XIC(AI_Inst_FR_7503_003.ALHI)OTE(FR_7503_003_ALHI),XIC(AI_Inst_FR_7503_003.FRUP)OTE(FR_7503_003_FRUP),XIC(AI_Inst_FR_7503_003.OC)OTE(FR_7503_003_OC),XIC(AI_Inst_FR_7503_003.SC)OTE(FR_7503_003_SC)];
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Vote_1" Type="RLL">
            <Description>
<![CDATA[Subroutine: Vote_1 (Sensor Voting Logic & Supervisory Aggregation)
Executes 1oo2, 2oo2 voting across gas detector zones. Aggregates all active channel maintenance inhibits into 'Voting_All_Inhibits' and all channel hardware wire-break / open/short circuit faults into 'Voting_All_Faults' for HMI and supervisory panel indication.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Common Low Combustible Gas Voting (1oo10 OR Matrix): Evaluates uninhibited low alarm bits DG_7404_001_ALLI through DG_7404_010_ALLI in an OR configuration. If ANY single gas detector reaches 20% LEL, Voting_DG_7404_ALLI turns ON to activate local warning beacons.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(DG_7404_001_ALLI),XIC(DG_7404_002_ALLI),XIC(DG_7404_003_ALLI),XIC(DG_7404_004_ALLI),XIC(DG_7404_005_ALLI),XIC(DG_7404_006_ALLI),XIC(DG_7404_007_ALLI),XIC(DG_7404_008_ALLI),XIC(DG_7404_009_ALLI),XIC(DG_7404_010_ALLI)]OTE(Voting_DG_7404_ALLI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Common High Combustible Gas Voting (1oo10 OR Matrix): Evaluates uninhibited high alarm bits DG_7404_001_ALHI through DG_7404_010_ALHI in an OR configuration. If ANY single gas detector reaches 30% LEL, Voting_DG_7404_ALHI turns ON to initiate ESD trips in CE_LOG.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(DG_7404_001_ALHI),XIC(DG_7404_002_ALHI),XIC(DG_7404_003_ALHI),XIC(DG_7404_004_ALHI),XIC(DG_7404_005_ALHI),XIC(DG_7404_006_ALHI),XIC(DG_7404_007_ALHI),XIC(DG_7404_008_ALHI),XIC(DG_7404_009_ALHI),XIC(DG_7404_010_ALHI)]OTE(Voting_DG_7404_ALHI);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Master Channel Maintenance Inhibit Aggregation (Supervisory Inhibit Bus): Evaluates every individual channel manual inhibit switch (_INH) across all 32 discrete inputs and 24 analog channels. If ANY channel is bypassed for calibration or maintenance, Voting_All_Inhibits turns ON. Drives the white panel door inhibit LED (LAMP_CR6) and alerts control room operators via HMI.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(ZSH_6401_001_INH),XIC(ZSL_6401_001_INH),XIC(FS_7503_001_INH),XIC(LS_7503_001_INH),XIC(LS_7503_002_INH),XIC(Pump_A_PulsIn_INH),XIC(Pump_B_Start_PulsIn_INH),XIC(SpareDI_08_INH),XIC(Pump_B_Inhibited_INH),XIC(ESDV_6401_001_INH),XIC(SpareDI_11_INH),XIC(INHIBIT_FOAM_REL_INH),XIC(INHIBIT_ALL_OUTPUTS_INH),XIC(SpareDI_14_INH),XIC(SpareDI_15_INH),XIC(SpareDI_16_INH),XIC(SpareDI_17_INH),XIC(SpareDI_18_INH),XIC(SpareDI_19_INH),XIC(SpareDI_20_INH),XIC(SpareDI_21_INH),XIC(SpareDI_22_INH),XIC(SpareDI_23_INH),XIC(SpareDI_24_INH),XIC(SpareDI_25_INH),XIC(SpareDI_26_INH),XIC(SpareDI_27_INH),XIC(SpareDI_28_INH),XIC(SpareDI_29_INH),XIC(SpareDI_30_INH),XIC(SpareDI_31_INH),XIC(SpareDI_32_INH),XIC(DG_7404_001_INH),XIC(DG_7404_002_INH),XIC(DG_7404_003_INH),XIC(DG_7404_004_INH),XIC(DG_7404_005_INH),XIC(DG_7404_006_INH),XIC(DG_7404_007_INH),XIC(DG_7404_008_INH),XIC(DG_7404_009_INH),XIC(DG_7404_010_INH),XIC(DG_7404_011R_INH),XIC(DF_7404_001_INH),XIC(DF_7404_002_INH),XIC(SpareAI_15_INH),XIC(SpareAI_16_INH),XIC(PST_7002_001_INH),XIC(PST_6401_001_INH),XIC(PST_7503_001_INH),XIC(FR_7503_001_002_INH),XIC(SpareAI_21_INH),XIC(FR_7503_003_INH),XIC(SpareAI_23_INH),XIC(SpareAI_24_INH)]OTE(Voting_All_Inhibits);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[Master Hardware Fault & Wire-Break Aggregation (Supervisory Trouble Bus): Evaluates all open-circuit (_OC), short-circuit (_SC), and optical beam fault (_FLT1) flags across all channels. If ANY loop experiences wire-break (<3.6mA), short circuit (>21mA), or beam misalignment, Voting_All_Faults turns ON. Drives the amber panel door fault LED (LAMP_CR5) and PLC trouble annunciator.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(ZSH_6401_001_OC),XIC(ZSL_6401_001_OC),XIC(FS_7503_001_OC),XIC(LS_7503_001_OC),XIC(LS_7503_002_OC),XIC(Pump_A_PulsIn_OC),XIC(Pump_B_Start_PulsIn_OC),XIC(SpareDI_08_OC),XIC(Pump_B_Inhibited_OC),XIC(ESDV_6401_001_OC),XIC(SpareDI_11_OC),XIC(INHIBIT_FOAM_REL_OC),XIC(INHIBIT_ALL_OUTPUTS_OC),XIC(SpareDI_14_OC),XIC(SpareDI_15_OC),XIC(SpareDI_16_OC),XIC(SpareDI_17_OC),XIC(SpareDI_18_OC),XIC(SpareDI_19_OC),XIC(SpareDI_20_OC),XIC(SpareDI_21_OC),XIC(SpareDI_22_OC),XIC(SpareDI_23_OC),XIC(SpareDI_24_OC),XIC(SpareDI_25_OC),XIC(SpareDI_26_OC),XIC(SpareDI_27_OC),XIC(SpareDI_28_OC),XIC(SpareDI_29_OC),XIC(SpareDI_30_OC),XIC(SpareDI_31_OC),XIC(SpareDI_32_OC),XIC(DG_7404_001_OC),XIC(DG_7404_001_SC),XIC(DG_7404_002_OC),XIC(DG_7404_002_SC),XIC(DG_7404_003_OC),XIC(DG_7404_003_SC),XIC(DG_7404_004_OC),XIC(DG_7404_004_SC),XIC(DG_7404_005_OC),XIC(DG_7404_005_SC),XIC(DG_7404_006_OC),XIC(DG_7404_006_SC),XIC(DG_7404_007_OC),XIC(DG_7404_007_SC),XIC(DG_7404_008_OC),XIC(DG_7404_008_SC),XIC(DG_7404_009_OC),XIC(DG_7404_009_SC),XIC(DG_7404_010_OC),XIC(DG_7404_010_SC),XIC(SpareAI_11_OC),XIC(SpareAI_11_SC),XIC(DF_7404_001_OC),XIC(DF_7404_001_SC),XIC(DF_7404_002_OC),XIC(DF_7404_002_SC),XIC(DG_7404_011R_OC),XIC(DG_7404_011R_SC),XIC(SpareAI_15_OC),XIC(SpareAI_15_SC),XIC(SpareAI_16_OC),XIC(SpareAI_16_SC),XIC(PST_7002_001_OC),XIC(PST_7002_001_SC),XIC(PST_6401_001_OC),XIC(PST_6401_001_SC),XIC(PST_7503_001_OC),XIC(PST_7503_001_SC),XIC(FR_7503_001_002_OC),XIC(FR_7503_001_002_SC),XIC(SpareAI_21_OC),XIC(SpareAI_21_SC),XIC(FR_7503_003_OC),XIC(FR_7503_003_SC),XIC(SpareAI_23_OC),XIC(SpareAI_23_SC),XIC(SpareAI_24_OC),XIC(SpareAI_24_SC),XIC(DG_7404_011R_FLT1)]OTE(Voting_All_Faults);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Logic" Type="RLL">
            <Description>
<![CDATA[Subroutine: Logic (Master Cause & Effect Matrix & System Clocks)
Generates 1.0-second flasher pulses and 1.0-minute watchdog clocks. Executes the 120-second detector warm-up delay timer (TMR_C_E_Delay), evaluates master System_Reset from panel PB E11 and HMI touch button, performs controller minor fault logging (GSV/SSV), and dispatches CE_LOG.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[1.0-Second Free-Running Clock Generator: 1000 ms self-resetting on-delay timer (TMR_T_SEC). Provides master timebase for alarm flasher frequencies and pulsed outputs.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIO(TMR_T_SEC.DN)TON(TMR_T_SEC,1000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[1.0-Second Square Wave Pulse Generator: Compares timer accumulator TMR_T_SEC.ACC < 500 ms. Produces clean 50% duty cycle square wave (500 ms ON / 500 ms OFF) in tag 'T_SEC_PULSE' to flash panel lamps.]]>
                </Comment>
                <Text>
<![CDATA[
                  LES(TMR_T_SEC.ACC,500)OTE(T_SEC_PULSE);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[1.0-Minute Free-Running Clock Generator: 60,000 ms self-resetting timer (TMR_T_MIN). Provides master timebase for hourly accumulation and long-term watchdogs.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIO(TMR_T_MIN.DN)TON(TMR_T_MIN,60000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[1.0-Minute Square Wave Pulse Generator: Compares TMR_T_MIN.ACC < 30,000 ms. Produces 30 seconds ON / 30 seconds OFF pulse in tag 'T_MIN_PULSE'.]]>
                </Comment>
                <Text>
<![CDATA[
                  LES(TMR_T_MIN.ACC,30000)OTE(T_MIN_PULSE);
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[Master System Reset Consolidation: Single deterministic rung driving 'System_Reset'. Activated by: (1) Physical panel door pushbutton E11 System_Reset_PB (TB-01: 21-22), (2) PanelView HMI touch reset button System_Reset_HMI, (3) Automatic power-up startup pulse System_Reset_Startup, or (4) First program scan S:FS. Resets all latched alarm registers and clears fault tables.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(System_Reset_PB),XIC(System_Reset_HMI),XIC(System_Reset_Startup),XIC(S:FS)]OTE(System_Reset);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[HMI Touch Reset Pulse-Stretching Timer: 5000 ms on-delay timer (TMR_HMI_Reset). When an operator presses Reset on the HMI screen, holds the reset state active for a guaranteed 5.0 seconds so all remote network racks, voting blocks, and debounce timers process the reset transition reliably.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(System_Reset_HMI)TON(TMR_HMI_Reset,5000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
<![CDATA[HMI Reset Self-Clearing Logic: When the 5.0-second HMI timer completes (TMR_HMI_Reset.DN), automatically unlatches System_Reset_HMI and resets the timer, preventing operators from leaving the system in perpetual reset.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_HMI_Reset.DN)[OTU(System_Reset_HMI),RES(TMR_HMI_Reset)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
<![CDATA[ControlLogix Minor Fault Table Read (GSV): Reads controller minor fault bitmask from System Object 'FaultLog' into tag 'Sys_MinorFaultBits'. Replaces legacy GE Fanuc system status bits #LOW_BAT, #LOS_IOM, and #HRD_FLT.]]>
                </Comment>
                <Text>
<![CDATA[
                  GSV(FaultLog,,MinorFaultBits,Sys_MinorFaultBits);
                ]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
<![CDATA[Battery / Energy Storage Status Monitoring: Evaluates MinorFaultBits.10 to detect real-time clock energy storage / battery low voltage. Drives tag 'SYS_LOW_BAT'.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Sys_MinorFaultBits.10)OTE(SYS_LOW_BAT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
<![CDATA[I/O Backplane Communication Fault Monitoring: Evaluates MinorFaultBits.3 to detect lost connection to any 1756 I/O chassis module. Drives tag 'SYS_LOS_IOM'.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Sys_MinorFaultBits.3)OTE(SYS_LOS_IOM);
                ]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
<![CDATA[Controller Processor / Watchdog Fault Monitoring: Evaluates MinorFaultBits.4 (program execution fault) and MinorFaultBits.6 (watchdog timer expiration). Drives tag 'SYS_HRD_FLT'.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(Sys_MinorFaultBits.4),XIC(Sys_MinorFaultBits.6)]OTE(SYS_HRD_FLT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
<![CDATA[Controller Fault Table Clear (SSV): Upon master System_Reset, writes zero (Sys_FaultClearZero) into FaultLog MinorFaultBits using SSV instruction. Replaces legacy GE Fanuc SVC_REQ function 14 (Clear I/O Fault Table).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(System_Reset)SSV(FaultLog,,MinorFaultBits,Sys_FaultClearZero);
                ]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
<![CDATA[Detector Power-Up Burn-In Warm-Up Timer: 120,000 ms (120 seconds / 2 minutes) on-delay timer (TMR_C_E_Delay). Prevents false trips: combustible catalytic bead gas detectors and optical flame detectors require up to 2 minutes to thermally stabilize after power restoration. Inhibits Cause & Effect trips during this stabilization window.]]>
                </Comment>
                <Text>
<![CDATA[
                  TON(TMR_C_E_Delay,120000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
<![CDATA[Detector Warm-Up Complete Interlock Flag: When 120-second timer completes (TMR_C_E_Delay.DN), energizes tag 'T00002', unlocking the Cause & Effect shutdown matrix for active safety protection.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_C_E_Delay.DN)OTE(T00002);
                ]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
<![CDATA[Pre-Arming Auto-Reset Pulse: At 118 seconds (2.0 seconds before the 120s warm-up completes), generates a 2-second pulse on 'System_Reset_Startup' to clear any spurious alarm latches that occurred during detector boot-up.]]>
                </Comment>
                <Text>
<![CDATA[
                  GEQ(TMR_C_E_Delay.ACC,118000)XIO(TMR_C_E_Delay.DN)OTE(System_Reset_Startup);
                ]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
<![CDATA[Cause & Effect Matrix Routine Execution Dispatcher: When detector warm-up is complete (XIC T00002), calls subroutine 'CE_LOG' to evaluate plant shutdown interlocks.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(T00002)JSR(CE_LOG,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
<![CDATA[Acoustic Alarm & Siren Routine Dispatcher: Calls subroutine 'Sound' on all scans except first scan (XIO S:FS) to evaluate alarm edge triggers and siren cadences.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIO(S:FS)JSR(Sound,0);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="CE_LOG" Type="RLL">
            <Description>
<![CDATA[Subroutine: CE_LOG (Cause & Effect Shutdown Matrix & Pump Sequencing)
Executes the core safety interlocks: process pump shutdown (PumpShutdown), fuel gas valve isolation (EY_6401_001_002), electrical booster pump trips (P2100/P2200, P3600/P3700), and diesel pump B automatic 3-cycle cranking sequence with deluge pressure feedback and 1-hour pump run limiting.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Main Process Pumps & Booster Feeders Emergency Shutdown Matrix: Evaluates confirmed fire and gas shutdown causes: (1) High combustible gas voting Voting_DG_7404_ALHI, (2) Perimeter open-path high gas DG_7404_011R_ALHI, (3) Foam release in control room FR_7503_003_ALHI, (4) Optical flame detector Zone 1 DF_7404_001_ALHI, (5) Fuel gas overpressure PST_6401_001_ALHI, (6) Optical flame detector Zone 2 DF_7404_002_ALHI, (7) ESD valve closed limit ZSL_6401_001_ALI, (8) Foam release outside FR_7503_001_002_ALHI, or (9) Manual field ESD pushbutton ESDV_6401_001_ALI. Simultaneously drives trip internal coils: P2100_P2200_INT (Oil Booster Feeder), P3600_P3700_INT (Water Booster Feeder), and PumpShutdown_INT (Process Pumps Trip).]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(Voting_DG_7404_ALHI),XIC(DG_7404_011R_ALHI),XIC(FR_7503_003_ALHI),XIC(DF_7404_001_ALHI),XIC(PST_6401_001_ALHI),XIC(DF_7404_002_ALHI),XIC(ZSL_6401_001_ALI),XIC(FR_7503_001_002_ALHI),XIC(ESDV_6401_001_ALI)][OTE(P2100_P2200_INT),OTE(P3600_P3700_INT),OTE(PumpShutdown_INT)];
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Fuel Gas Emergency Shut-Off Valve Isolation Matrix: Trips internal isolation command EY_6401_001_002_INT upon: high combustible gas, open path gas trip, foam discharge, flame detection in Zone 1/2, or fuel gas line overpressure. De-energizes fuel gas solenoids.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(Voting_DG_7404_ALHI),XIC(DG_7404_011R_ALHI),XIC(FR_7503_003_ALHI),XIC(DF_7404_001_ALHI),XIC(PST_6401_001_ALHI),XIC(DF_7404_002_ALHI),XIC(FR_7503_001_002_ALHI)]OTE(EY_6401_001_002_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Electric Fire Pump A Automatic Start Command: Initiates Electric Pump A (PUMP_A_INT) upon confirmed fire alarm (Zone 1 flame DF_7404_001, Zone 2 flame DF_7404_002, or foam discharge). Interlocked with deluge flow switch FS_7503_001_ALI, unlatched by master System_Reset, and automatically inhibited if the 1-hour pump active limit (Pump_Active_1_Hour) has been reached.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(DF_7404_001_ALHI),XIC(DF_7404_002_ALHI),XIC(FR_7503_001_002_ALHI),XIC(FR_7503_003_ALHI),XIC(PUMP_A_INT)]XIC(FS_7503_001_ALI)XIO(System_Reset)XIO(Pump_Active_1_Hour)OTE(PUMP_A_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[Electric Pump A Hourly Operation Counter: Increments counter CTR_Pump_A_Hour on every 1-second pulse (T_SEC_PULSE) while Pump A is actively running (PUMP_A_INT). Preset = 3600 counts (3600 seconds = 1.0 hour).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PUMP_A_INT)XIC(T_SEC_PULSE)CTU(CTR_Pump_A_Hour,3600,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[Electric Pump A 1-Hour Run Limit Reached Flag: Driven by counter done bit CTR_Pump_A_Hour.DN. Sets tag 'Pump_Active_1_Hour' to prevent pump motor burn-out and prevent total depletion of the firewater storage tank.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(CTR_Pump_A_Hour.DN)OTE(Pump_Active_1_Hour);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[Pump Operation Counter Reset Logic: Resets counter CTR_Pump_A_Hour when deluge flow stops (XIO FS_7503_001_ALI), when master System_Reset is pressed, or when the 1-hour run limit is acknowledged.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIO(FS_7503_001_ALI),XIC(System_Reset),XIC(Pump_Active_1_Hour)]RES(CTR_Pump_A_Hour);
                ]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
<![CDATA[Standby Diesel Pump B Auto-Start 30-Second Evaluation Timer: When Electric Pump A is commanded to start (PUMP_A_INT), timer TMR_T00003 runs for 30,000 ms (30 seconds). If deluge line pressure (PST_7503_001_ALHI) is NOT established within 30 seconds, this timer completes to automatically trigger standby Diesel Pump B!]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PUMP_A_INT)TON(TMR_T00003,30000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
<![CDATA[Standby Evaluation Timer Reset: Resets timer TMR_T00003 once deluge line pressure is verified healthy (PST_7503_001_ALHI = 1) or when Electric Pump A is stopped.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(PST_7503_001_ALHI),XIO(PUMP_A_INT)]RES(TMR_T00003);
                ]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
<![CDATA[Diesel Pump B Cranking Cycle 1 - Crank Pulse: 2000 ms (2.0 seconds) timer TMR_T00004. Provides the first 2-second starter motor crank pulse to the Clarke / Murphy diesel engine.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_T00003.DN)TON(TMR_T00004,2000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
<![CDATA[Diesel Pump B Cranking Cycle 1 - Rest Interval: 60,000 ms (60 seconds) timer TMR_T00005. Allows starter motor and battery bank to cool down after Crank 1 before attempting Crank 2.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_T00004.DN)TON(TMR_T00005,60000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
<![CDATA[Diesel Pump B Cranking Cycle 2 - Crank Pulse: 2000 ms (2.0 seconds) timer TMR_T00006. Provides the second 2-second starter motor crank pulse.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_T00005.DN)TON(TMR_T00006,2000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
<![CDATA[Diesel Pump B Cranking Cycle 2 - Rest Interval: 60,000 ms (60 seconds) timer TMR_T00007. Second 60-second starter rest interval.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_T00006.DN)TON(TMR_T00007,60000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
<![CDATA[Diesel Pump B Cranking Cycle 3 - Crank Pulse: 2000 ms (2.0 seconds) timer TMR_T00008. Provides the third and final 2-second starter motor crank pulse.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_T00007.DN)TON(TMR_T00008,2000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
<![CDATA[Diesel Pump B Master Starter Solenoid Command: Drives PUMP_B_START_INT during active crank windows: Crank 1 (T00003.DN and NOT T00004.DN), Crank 2 (T00005.DN and NOT T00006.DN), or Crank 3 (T00007.DN and NOT T00008.DN).]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(TMR_T00003.DN)XIO(TMR_T00004.DN),XIC(TMR_T00005.DN)XIO(TMR_T00006.DN),XIC(TMR_T00007.DN)XIO(TMR_T00008.DN)]OTE(PUMP_B_START_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
<![CDATA[Deluge Failure to Release Watchdog Timer: 60,000 ms (60 seconds) timer TMR_DelugeFail. Starts after Diesel Pump B has exhausted all 3 crank attempts (TMR_T00008.DN).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_T00008.DN)TON(TMR_DelugeFail,60000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
<![CDATA[Deluge System Failed to Release Critical Alarm: Driven by timer done bit TMR_DelugeFail.DN. Asserts tag 'DelugeFailedToRelease' if deluge line pressure is still not achieved after all crank cycles.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_DelugeFail.DN)OTE(DelugeFailedToRelease);
                ]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
<![CDATA[Deluge Failure Timer Reset: Resets timer TMR_DelugeFail once deluge pressure is verified (PST_7503_001_ALHI).]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(PST_7503_001_ALHI),XIO(TMR_T00008.DN)]RES(TMR_DelugeFail);
                ]]>
                </Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment>
<![CDATA[Diesel Pump B Auto-Stop 2-Second Confirmation Timer: 2000 ms timer TMR_T00009. Confirms that all fire flame alarms and foam release commands have cleared before stopping the diesel pump.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIO(DF_7404_001_ALHI)XIO(DF_7404_002_ALHI)XIO(FR_7503_001_002_ALHI)XIO(FR_7503_003_ALHI)TON(TMR_T00009,2000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment>
<![CDATA[Diesel Fire Pump B Stop Solenoid Command: Drives PUMP_B_STOP_INT to energize the engine fuel rack stop solenoid when deluge flow switch opens (no firewater demand) and all fire alarms have cleared.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIO(FS_7503_001_ALI),XIO(DF_7404_001_ALHI)XIO(DF_7404_002_ALHI)XIO(FR_7503_001_002_ALHI)XIO(FR_7503_003_ALHI)XIO(TMR_T00009.DN)]OTE(PUMP_B_STOP_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment>
<![CDATA[ESDV Closed Panel LED Logic: When fuel gas shut-off valve is closed (ZSL_6401_001_ALI), drives internal indicator bit Tag_DO_13_INT to illuminate panel LED L14.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(ZSL_6401_001_ALI)OTE(Tag_DO_13_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment>
<![CDATA[ESDV Open Panel LED Logic: When fuel gas shut-off valve is open (ZSH_6401_001_ALI), drives internal indicator bit Tag_DO_12_INT to illuminate panel LED L15.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(ZSH_6401_001_ALI)OTE(Tag_DO_12_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment>
<![CDATA[ESDV Low Air Pressure Panel LED Logic: When pneumatic air accumulator pressure drops below 50 PSI (PST_7002_001_ALLI), drives internal indicator bit Tag_DO_14_INT to illuminate low air warning LED.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PST_7002_001_ALLI)OTE(Tag_DO_14_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment>
<![CDATA[System First-Up Action One-Shot Pulse: One-shot rising edge instruction ONS(OS_AnyActions) produces a 1-scan pulse on 'System_AnyActions' whenever an ESD trip, pump start, or valve closure is initiated. Triggers First-Out event traps.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(P2100_P2200_INT),XIC(EY_6401_001_002_INT),XIC(PUMP_A_INT),XIC(PUMP_B_START_INT)]ONS(OS_AnyActions)OTE(System_AnyActions);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Sound" Type="RLL">
            <Description>
<![CDATA[Subroutine: Sound (Acoustic Siren Cadence, Strobe Flasher & Alarm Mute)
Detects rising edge alarm events via one-shots, latches acoustic horns and visual beacons, and processes panel door Mute pushbutton E12 (Mute_Alm_PB) to allow operators to silence acoustic horns during an emergency while maintaining flashing beacons and active safety trip interlocks.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-001 High Alarm (ALH) -> One-shot System_Sound01.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_001_ALH)ONS(System_Sound01_OS)OTE(System_Sound01);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-001 Low Alarm (ALL) -> One-shot System_Sound02.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_001_ALL)ONS(System_Sound02_OS)OTE(System_Sound02);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-002 High Alarm (ALH) -> One-shot System_Sound03.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_002_ALH)ONS(System_Sound03_OS)OTE(System_Sound03);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-002 Low Alarm (ALL) -> One-shot System_Sound04.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_002_ALL)ONS(System_Sound04_OS)OTE(System_Sound04);
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-003 High Alarm (ALH) -> One-shot System_Sound05.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_003_ALH)ONS(System_Sound05_OS)OTE(System_Sound05);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-003 Low Alarm (ALL) -> One-shot System_Sound06.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_003_ALL)ONS(System_Sound06_OS)OTE(System_Sound06);
                ]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-004 High Alarm (ALH) -> One-shot System_Sound07.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_004_ALH)ONS(System_Sound07_OS)OTE(System_Sound07);
                ]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-004 Low Alarm (ALL) -> One-shot System_Sound08.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_004_ALL)ONS(System_Sound08_OS)OTE(System_Sound08);
                ]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-005 High Alarm (ALH) -> One-shot System_Sound09.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_005_ALH)ONS(System_Sound09_OS)OTE(System_Sound09);
                ]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-005 Low Alarm (ALL) -> One-shot System_Sound10.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_005_ALL)ONS(System_Sound10_OS)OTE(System_Sound10);
                ]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-006 High Alarm (ALH) -> One-shot System_Sound11.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_006_ALH)ONS(System_Sound11_OS)OTE(System_Sound11);
                ]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-006 Low Alarm (ALL) -> One-shot System_Sound12.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_006_ALL)ONS(System_Sound12_OS)OTE(System_Sound12);
                ]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-007 High Alarm (ALH) -> One-shot System_Sound13.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_007_ALH)ONS(System_Sound13_OS)OTE(System_Sound13);
                ]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-007 Low Alarm (ALL) -> One-shot System_Sound14.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_007_ALL)ONS(System_Sound14_OS)OTE(System_Sound14);
                ]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-008 High Alarm (ALH) -> One-shot System_Sound15.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_008_ALH)ONS(System_Sound15_OS)OTE(System_Sound15);
                ]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-008 Low Alarm (ALL) -> One-shot System_Sound16.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_008_ALL)ONS(System_Sound16_OS)OTE(System_Sound16);
                ]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-009 High Alarm (ALH) -> One-shot System_Sound17.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_009_ALH)ONS(System_Sound17_OS)OTE(System_Sound17);
                ]]>
                </Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-009 Low Alarm (ALL) -> One-shot System_Sound18.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_009_ALL)ONS(System_Sound18_OS)OTE(System_Sound18);
                ]]>
                </Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-010 High Alarm (ALH) -> One-shot System_Sound19.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_010_ALH)ONS(System_Sound19_OS)OTE(System_Sound19);
                ]]>
                </Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Gas Detector 7404-DG-010 Low Alarm (ALL) -> One-shot System_Sound20.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_010_ALL)ONS(System_Sound20_OS)OTE(System_Sound20);
                ]]>
                </Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Open Path Gas Detector 7404-DG-011R High Alarm (ALH) -> One-shot System_Sound21.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_011R_ALH)ONS(System_Sound21_OS)OTE(System_Sound21);
                ]]>
                </Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Open Path Gas Detector 7404-DG-011R Low Alarm (ALL) -> One-shot System_Sound22.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DG_7404_011R_ALL)ONS(System_Sound22_OS)OTE(System_Sound22);
                ]]>
                </Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Optical Flame Detector 7404-DF-001 Fire High Alarm -> One-shot System_Sound23.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DF_7404_001_ALH)ONS(System_Sound23_OS)OTE(System_Sound23);
                ]]>
                </Text>
              </Rung>
              <Rung Number="23" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Optical Flame Detector 7404-DF-002 Fire High Alarm -> One-shot System_Sound24.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(DF_7404_002_ALH)ONS(System_Sound24_OS)OTE(System_Sound24);
                ]]>
                </Text>
              </Rung>
              <Rung Number="24" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Deluge Foam Release Outside FR-7503-001/002 High Alarm -> One-shot System_Sound25.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(FR_7503_001_002_ALH)ONS(System_Sound25_OS)OTE(System_Sound25);
                ]]>
                </Text>
              </Rung>
              <Rung Number="25" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Deluge Foam Release Inside Local CP FR-7503-003 High Alarm -> One-shot System_Sound26.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(FR_7503_003_ALH)ONS(System_Sound26_OS)OTE(System_Sound26);
                ]]>
                </Text>
              </Rung>
              <Rung Number="26" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Master Output Inhibit Key-Switch Engaged -> One-shot System_Sound27.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(INHIBIT_ALL_OUTPUTS_ALI)ONS(System_Sound27_OS)OTE(System_Sound27);
                ]]>
                </Text>
              </Rung>
              <Rung Number="27" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Firewater Tank Low Level Switch LS-7503-001 Alarm -> One-shot System_Sound28.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(LS_7503_001_AL)ONS(System_Sound28_OS)OTE(System_Sound28);
                ]]>
                </Text>
              </Rung>
              <Rung Number="28" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Foam Tank Low Level Switch LS-7503-002 Alarm -> One-shot System_Sound29.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(LS_7503_002_AL)ONS(System_Sound29_OS)OTE(System_Sound29);
                ]]>
                </Text>
              </Rung>
              <Rung Number="29" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Air Accumulator Low Pressure PST-7002-001 Trip -> One-shot System_Sound30.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PST_7002_001_ALL)ONS(System_Sound30_OS)OTE(System_Sound30);
                ]]>
                </Text>
              </Rung>
              <Rung Number="30" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: ESD Valve Closed Limit Switch ZSL-6401-001 -> One-shot System_Sound31.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(ZSL_6401_001_AL)ONS(System_Sound31_OS)OTE(System_Sound31);
                ]]>
                </Text>
              </Rung>
              <Rung Number="31" Type="N">
                <Comment>
<![CDATA[Optical Flasher Strobe Master Latch: 31-input OR gate evaluating one-shots System_Sound01 through 31. Upon rising edge of ANY process alarm, fire alarm, gas alarm, or level fault, latches optical strobe Tag_DO_15_INT.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(System_Sound01),XIC(System_Sound02),XIC(System_Sound08),XIC(System_Sound13),XIC(System_Sound18),XIC(System_Sound23),XIC(System_Sound03),XIC(System_Sound09),XIC(System_Sound14),XIC(System_Sound19),XIC(System_Sound24),XIC(System_Sound04),XIC(System_Sound10),XIC(System_Sound15),XIC(System_Sound20),XIC(System_Sound25),XIC(System_Sound05),XIC(System_Sound11),XIC(System_Sound16),XIC(System_Sound21),XIC(System_Sound26),XIC(System_Sound06),XIC(System_Sound12),XIC(System_Sound17),XIC(System_Sound22),XIC(System_Sound27),XIC(System_Sound07),XIC(System_Sound28),XIC(System_Sound29),XIC(System_Sound30),XIC(System_Sound31)]OTL(Tag_DO_15_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="32" Type="N">
                <Comment>
<![CDATA[Acoustic Siren Master Latch: 26-input OR gate evaluating fire and gas alarm one-shots. Upon rising edge of ANY confirmed fire or gas hazard, latches main plant acoustic siren SA_7404_001_002_INT.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(System_Sound01),XIC(System_Sound02),XIC(System_Sound08),XIC(System_Sound13),XIC(System_Sound18),XIC(System_Sound23),XIC(System_Sound03),XIC(System_Sound09),XIC(System_Sound14),XIC(System_Sound19),XIC(System_Sound24),XIC(System_Sound04),XIC(System_Sound10),XIC(System_Sound15),XIC(System_Sound20),XIC(System_Sound25),XIC(System_Sound05),XIC(System_Sound11),XIC(System_Sound16),XIC(System_Sound21),XIC(System_Sound26),XIC(System_Sound06),XIC(System_Sound12),XIC(System_Sound17),XIC(System_Sound22),XIC(System_Sound07)]OTL(SA_7404_001_002_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="33" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: CPU Battery / Memory Failure (SYS_BAD_RAM) -> One-shot System_Sound32.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SYS_BAD_RAM)ONS(System_Sound32_OS)OTE(System_Sound32);
                ]]>
                </Text>
              </Rung>
              <Rung Number="34" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Controller Hardware CPU Failure (SYS_HRD_CPU) -> One-shot System_Sound33.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SYS_HRD_CPU)ONS(System_Sound33_OS)OTE(System_Sound33);
                ]]>
                </Text>
              </Rung>
              <Rung Number="35" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Controller Minor/Major Fault (SYS_HRD_FLT) -> One-shot System_Sound34.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SYS_HRD_FLT)ONS(System_Sound34_OS)OTE(System_Sound34);
                ]]>
                </Text>
              </Rung>
              <Rung Number="36" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Lost Connection to I/O Module (SYS_LOS_IOM) -> One-shot System_Sound35.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SYS_LOS_IOM)ONS(System_Sound35_OS)OTE(System_Sound35);
                ]]>
                </Text>
              </Rung>
              <Rung Number="37" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Lost Communication to Expansion Rack (SYS_LOS_RCK) -> One-shot System_Sound36.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SYS_LOS_RCK)ONS(System_Sound36_OS)OTE(System_Sound36);
                ]]>
                </Text>
              </Rung>
              <Rung Number="38" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: RTC Battery Low Voltage (SYS_LOW_BAT) -> One-shot System_Sound37.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SYS_LOW_BAT)ONS(System_Sound37_OS)OTE(System_Sound37);
                ]]>
                </Text>
              </Rung>
              <Rung Number="39" Type="N">
                <Comment>
<![CDATA[Rising Edge Detection: Diesel Pump B Maintenance Inhibit Engaged -> One-shot System_Sound40.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Pump_B_Inhibited_AL)ONS(System_Sound40_OS)OTE(System_Sound40);
                ]]>
                </Text>
              </Rung>
              <Rung Number="40" Type="N">
                <Comment>
<![CDATA[Common PLC Fault Annunciator Latch: Latches PLC_Fault_INT upon any CPU, memory, battery, or I/O module fault.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(System_Sound32),XIC(System_Sound33),XIC(System_Sound35),XIC(System_Sound37),XIC(System_Sound34),XIC(System_Sound36),XIC(System_Sound40)]OTL(PLC_Fault_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="41" Type="N">
                <Comment>
<![CDATA[Optical Strobe Flasher Silence / Unlatch: Unlatches Tag_DO_15_INT when master System_Reset is pressed or when Alarm Mute (System_Mute) is activated.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(System_Reset),XIC(System_Mute)]OTU(Tag_DO_15_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="42" Type="N">
                <Comment>
<![CDATA[Acoustic Siren Silence / Unlatch: Unlatches main plant siren SA_7404_001_002_INT when master System_Reset is pressed or when Alarm Mute (System_Mute) is activated by operator.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(System_Reset),XIC(System_Mute)]OTU(SA_7404_001_002_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="43" Type="N">
                <Comment>
<![CDATA[PLC Fault Annunciator Silence / Unlatch: Unlatches PLC_Fault_INT upon System_Reset or System_Mute.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(System_Reset),XIC(System_Mute)]OTU(PLC_Fault_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="44" Type="N">
                <Comment>
<![CDATA[Alarm Mute Pushbutton Processing: Reads physical push button E12 on panel door Mute_Alm_PB (TB-01: 23-24). Drives 'System_Mute' to silence acoustic sirens without resetting visual beacons or emergency trip interlocks, enabling personnel communication during an active field incident.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Mute_Alm_PB)OTE(System_Mute);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Output" Type="RLL">
            <Description>
<![CDATA[Subroutine: Output (Master Output Execution Dispatcher)
Dispatches final output conditioning subroutines: Shutdow (ESD trips), Protect (equipment safeguarding), Indicat (panel lamps), Loc_Al (local annunciator), FLT_1 (fault watchdogs), and IO_Mapping_Out (writes to physical Slot 8 1756-OB32 module).]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Emergency Shutdown Outputs Dispatcher: Calls 'Shutdow' to drive fail-safe de-energize to trip outputs.]]>
                </Comment>
                <Text>
<![CDATA[
                  JSR(Shutdow,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Equipment Safeguarding Outputs Dispatcher: Calls 'Protect' to condition pump run pulses and interlocks.]]>
                </Comment>
                <Text>
<![CDATA[
                  JSR(Protect,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Panel LED Pilot Lamps Dispatcher: Calls 'Indicat' to drive door-mounted status lamps.]]>
                </Comment>
                <Text>
<![CDATA[
                  JSR(Indicat,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[Local Panel Alarm Dispatcher: Calls 'Loc_Al' to drive local panel horn and strobe beacons.]]>
                </Comment>
                <Text>
<![CDATA[
                  JSR(Loc_Al,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[System Diagnostic Watchdog Dispatcher: Calls 'FLT_1' to update pump pulse output commands.]]>
                </Comment>
                <Text>
<![CDATA[
                  JSR(FLT_1,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[Physical Backplane Output Write: Calls 'IO_Mapping_Out' to transfer all commands to Slot 8 1756-OB32 module.]]>
                </Comment>
                <Text>
<![CDATA[
                  JSR(IO_Mapping_Out,0);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Shutdow" Type="RLL">
            <Description>
<![CDATA[Subroutine: Shutdow (Emergency Shutdown Fail-Safe Outputs)
Drives critical ESD outputs using Fail-Safe Active-Low (De-energize to Trip) logic: PumpShutdown, EY_6401_001_002, P2100_P2200, and P3600_P3700. In safe state, coils are energized (1); upon fire/gas confirmation or power loss, coils de-energize (0) to bring the facility to a safe stop.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Fuel Gas Emergency Shut-Off Valves (6401-EY-001/002) - Fail-Safe Active-Low: In normal healthy operating state, internal trip coil EY_6401_001_002_INT is OFF (0), so XIO evaluates TRUE and physical output EY_6401_001_002 is ENERGIZED (1), holding fuel gas valves open. Upon fire/gas emergency trip, internal coil energizes (1), XIO opens, and the output DE-ENERGIZES (0) to spring-close the fuel gas valves. Held energized if master maintenance inhibit INHIBIT_ALL_OUTPUTS_ALI is active.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIO(EY_6401_001_002_INT)XIC(EY_6401_001_002_MT),XIC(INHIBIT_ALL_OUTPUTS_ALI)]OTE(EY_6401_001_002);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Main Process Pumps Emergency Shutdown (PumpShutdown) - Fail-Safe Active-Low: Normal state: output is ENERGIZED (1) holding pump MCC permissive contact closed. Trip state: output DE-ENERGIZES (0) to instantly trip all main process pump motors (TB-08: 01-02). Loss of control power causes immediate safe shutdown.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIO(PumpShutdown_INT),XIC(INHIBIT_ALL_OUTPUTS_ALI)]OTE(PumpShutdown);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Oil Booster Pumps Feeder EDB1 Trip (P2100_P2200) - Fail-Safe Active-Low: Normal state: output is ENERGIZED (1). Trip state: output DE-ENERGIZES (0) to shunt-trip booster pump breakers (TB-08: 17-18).]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIO(P2100_P2200_INT),XIC(INHIBIT_ALL_OUTPUTS_ALI)]OTE(P2100_P2200);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[Water Booster Pumps Feeder EDB2 Trip (P3600_P3700) - Fail-Safe Active-Low: Normal state: output is ENERGIZED (1). Trip state: output DE-ENERGIZES (0) to shunt-trip booster pump breakers (TB-08: 19-20).]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIO(P3600_P3700_INT),XIC(INHIBIT_ALL_OUTPUTS_ALI)]OTE(P3600_P3700);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Protect" Type="RLL">
            <Description>
<![CDATA[Subroutine: Protect (Pump Safeguarding, Pulse Outputs & Disagree Diagnostics)
Generates 1.5-second start pulses for fire pumps, enforces maintenance inhibit interlocks (INHIBIT_ALL_OUTPUTS, INHIBIT_FOAM_REL), and executes 70-second pump start disagree watchdog timers to detect pump contactor failure or open circuit wiring.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Electric Fire Pump A Continuous Run Command: Interlocked with foam release inhibit INHIBIT_FOAM_REL_ALI and master output inhibit INHIBIT_ALL_OUTPUTS_ALI. Drives physical output PUMP_A (TB-08: 09-10).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PUMP_A_INT)XIO(INHIBIT_FOAM_REL_ALI)XIO(INHIBIT_ALL_OUTPUTS_ALI)OTE(PUMP_A);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Diesel Fire Pump B Start Pilot Command: Interlocked with foam inhibit and master inhibit. Drives physical output PUMP_B_START (TB-08: 13-14).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PUMP_B_START_INT)XIO(INHIBIT_FOAM_REL_ALI)XIO(INHIBIT_ALL_OUTPUTS_ALI)OTE(PUMP_B_START);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Diesel Fire Pump B Stop Command: Drives physical output PUMP_B_STOP (TB-08: 15-16) to energize the fuel rack stop solenoid.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PUMP_B_STOP_INT)OTE(PUMP_B_STOP);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[Pump A Pulse Reset: Resets timer TMR_Pump_Timer11 when 1-minute pulse clock T_MIN_PULSE is low.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIO(T_MIN_PULSE)RES(TMR_Pump_Timer11);
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[Pump A Pulse On-Delay Timer: 28,000 ms timer generating the pulse duration for Pump A remote start.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(T00002)XIC(T_MIN_PULSE)TON(TMR_Pump_Timer11,28000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[Pump A Pulse Timer Output Flag: Sets T00013 when timer completes.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_Pump_Timer11.DN)OTE(T00013);
                ]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
<![CDATA[Electric Pump A Momentary Start Pulse Generator: Drives internal pulse command Pump_A_PulsOut_INT to deliver a 1.5-second pulse to the MCC starter relay.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(T00013)XIC(T00002),XIC(PUMP_A)]OTE(Pump_A_PulsOut_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
<![CDATA[Pump A Disagree Watchdog Reset: Resets 70-second timer TMR_Pump_Timer9 when pump run feedback Pump_A_PulsIn_ALI is received.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(Pump_A_PulsIn_ALI),XIC(PUMP_A_INT)]RES(TMR_Pump_Timer9);
                ]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
<![CDATA[Pump A Start Disagree Timer: 70,000 ms (70 seconds) watchdog timer TMR_Pump_Timer9.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(T00002)TON(TMR_Pump_Timer9,70000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
<![CDATA[Electric Pump A Start Failure / Disagree Alarm: If Pump A was commanded to start but feedback is NOT received within 70 seconds, sets PUMP_A_OC (Pump A Contactor Open Circuit / Run Disagree Fault).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_Pump_Timer9.DN)OTE(PUMP_A_OC);
                ]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
<![CDATA[Pump B Pulse Reset: Resets timer TMR_Pump_Timer12 on 1-minute clock low.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIO(T_MIN_PULSE)RES(TMR_Pump_Timer12);
                ]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
<![CDATA[Pump B Pulse On-Delay Timer: 28,000 ms timer for Diesel Pump B start pulse.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(T00002)XIC(T_MIN_PULSE)TON(TMR_Pump_Timer12,28000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
<![CDATA[Pump B Pulse Timer Output Flag: Sets T00014 when timer completes.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_Pump_Timer12.DN)OTE(T00014);
                ]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
<![CDATA[Diesel Pump B Momentary Start Pulse Generator: Drives internal pulse command Pump_B_Start_PulsOut_INT to deliver a start crank pulse to the Murphy engine panel.]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(T00014)XIC(T00002),XIC(PUMP_B_START)]OTE(Pump_B_Start_PulsOut_INT);
                ]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
<![CDATA[Pump B Disagree Watchdog Reset: Resets 70-second timer TMR_Pump_Timer10 when start feedback Pump_B_Start_PulsIn_ALI is received.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Pump_B_Start_PulsIn_ALI)RES(TMR_Pump_Timer10);
                ]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
<![CDATA[Pump B Start Disagree Timer: 70,000 ms (70 seconds) watchdog timer TMR_Pump_Timer10.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(T00002)TON(TMR_Pump_Timer10,70000,0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
<![CDATA[Diesel Pump B Start Failure / Disagree Alarm: If Pump B was cranked but engine run feedback is NOT received within 70 seconds, sets PUMP_B_START_OC (Diesel Engine Crank Disagree Fault).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(TMR_Pump_Timer10.DN)OTE(PUMP_B_START_OC);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Indicat" Type="RLL">
            <Description>
<![CDATA[Subroutine: Indicat (Panel Door LED Pilot Lamp Drivers)
Drives status pilot lamps on the enclosure door: ESDV closed status (Tag_DO_13), ESDV open status (Tag_DO_12), and ESDV low pneumatic air pressure warning (Tag_DO_14).]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[ESDV Closed Panel LED Driver: Passes Tag_DO_13_INT to physical output Tag_DO_13 to light LED L14 (TB-08: 23-24).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Tag_DO_13_INT)OTE(Tag_DO_13);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[ESDV Open Panel LED Driver: Passes Tag_DO_12_INT to physical output Tag_DO_12 to light LED L15 (TB-08: 25-26).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Tag_DO_12_INT)OTE(Tag_DO_12);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[ESDV Low Air Pressure LED Driver: Passes Tag_DO_14_INT to physical output Tag_DO_14 to light LED L16 (TB-08: 27-28).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Tag_DO_14_INT)OTE(Tag_DO_14);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Loc_Al" Type="RLL">
            <Description>
<![CDATA[Subroutine: Loc_Al (Local Panel Annunciator, Siren & Horn Arbitration)
Arbitrates local panel annunciator buzzer, main acoustic horn (SA_7404_001_002), and visual strobe (Tag_DO_15), interlocked with maintenance foam inhibit.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Acoustic Alarm Siren Output: Passes internal horn command SA_7404_001_002_INT to physical output SA_7404_001_002 (TB-08: 05-06), suppressed when maintenance foam inhibit INHIBIT_FOAM_REL_ALI is active.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SA_7404_001_002_INT)XIO(INHIBIT_FOAM_REL_ALI)OTE(SA_7404_001_002);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Optical Strobe Flasher Output: Passes internal beacon command Tag_DO_15_INT to physical output Tag_DO_15 (TB-08: 45-46), suppressed when foam inhibit is active.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Tag_DO_15_INT)XIO(INHIBIT_FOAM_REL_ALI)OTE(Tag_DO_15);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[PLC System Health Watchdog Output (Fail-Safe): Drives physical output PLC_Fault (TB-08: 21-22). Normally ENERGIZED (1) when system is healthy; de-energizes (0) upon fatal hardware failure, rack fault, or power loss.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PLC_Fault_INT)XIO(Tag_DO_15)OTE(PLC_Fault);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="FLT_1" Type="RLL">
            <Description>
<![CDATA[Subroutine: FLT_1 (System Fault Annunciation & Output Watchdogs)
Conditions pulse output commands for Electric Pump A and Diesel Pump B, ensuring deterministic signal duration to motor control center (MCC) starter relays.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Pump A Pulse Output Interlock: Passes Pump_A_PulsOut_INT to physical output Pump_A_PulsOut (TB-08: 07-08).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Pump_A_PulsOut_INT)OTE(Pump_A_PulsOut);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Pump B Start Pulse Output Interlock: Passes Pump_B_Start_PulsOut_INT to physical output Pump_B_Start_PulsOut (TB-08: 11-12).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Pump_B_Start_PulsOut_INT)OTE(Pump_B_Start_PulsOut);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="Modbus_Comm" Type="RLL">
            <Description>
<![CDATA[Subroutine: Modbus_Comm (Murphy Diesel Pump RS485 Modbus RTU Interface)
Communicates with Clarke / Murphy diesel fire pump engine panels via ProSoft MVI56E-MCM (Slot 9). Monitors engine speed (RPM), lube oil pressure, water temperature, alarm codes, and generates common process alarm PA-001.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[Subroutine Header: Modbus RTU serial interface via ProSoft MVI56E-MCM module (Slot 9). Communicates over RS485 with Clarke / Murphy diesel fire pump engine panels and process pumps. MCM_IN array receives holding registers via module backplane M-file transfer.]]>
                </Comment>
                <Text>
<![CDATA[
                  NOP();
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[Power Oil Pump P2300: Copies Modbus register MCM_IN[1] to alarm / shutdown code register MB_P2300_ALMCODE.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[1],MB_P2300_ALMCODE);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[Power Oil Pump P2300: Copies Modbus register MCM_IN[2] to engine running speed register MB_P2300_RPM.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[2],MB_P2300_RPM);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[Power Oil Pump P2300 Fault Evaluation: If alarm code NEQ 0, asserts P2300_SHUTDOWN.]]>
                </Comment>
                <Text>
<![CDATA[
                  NEQ(MB_P2300_ALMCODE,0)OTE(P2300_SHUTDOWN);
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[Power Oil Pump P2400: Copies Modbus register MCM_IN[11] to alarm / shutdown code register MB_P2400_ALMCODE.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[11],MB_P2400_ALMCODE);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[Power Oil Pump P2400: Copies Modbus register MCM_IN[12] to engine running speed register MB_P2400_RPM.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[12],MB_P2400_RPM);
                ]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
<![CDATA[Power Oil Pump P2400 Fault Evaluation: If alarm code NEQ 0, asserts P2400_SHUTDOWN.]]>
                </Comment>
                <Text>
<![CDATA[
                  NEQ(MB_P2400_ALMCODE,0)OTE(P2400_SHUTDOWN);
                ]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
<![CDATA[Power Oil Pump P2500: Copies Modbus register MCM_IN[21] to alarm / shutdown code register MB_P2500_ALMCODE.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[21],MB_P2500_ALMCODE);
                ]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
<![CDATA[Power Oil Pump P2500: Copies Modbus register MCM_IN[22] to engine running speed register MB_P2500_RPM.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[22],MB_P2500_RPM);
                ]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
<![CDATA[Power Oil Pump P2500 Fault Evaluation: If alarm code NEQ 0, asserts P2500_SHUTDOWN.]]>
                </Comment>
                <Text>
<![CDATA[
                  NEQ(MB_P2500_ALMCODE,0)OTE(P2500_SHUTDOWN);
                ]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
<![CDATA[Power Oil Pump P2600: Copies Modbus register MCM_IN[31] to alarm / shutdown code register MB_P2600_ALMCODE.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[31],MB_P2600_ALMCODE);
                ]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
<![CDATA[Power Oil Pump P2600: Copies Modbus register MCM_IN[32] to engine running speed register MB_P2600_RPM.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[32],MB_P2600_RPM);
                ]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
<![CDATA[Power Oil Pump P2600 Fault Evaluation: If alarm code NEQ 0, asserts P2600_SHUTDOWN.]]>
                </Comment>
                <Text>
<![CDATA[
                  NEQ(MB_P2600_ALMCODE,0)OTE(P2600_SHUTDOWN);
                ]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
<![CDATA[Water Injection Pump P3800: Copies Modbus register MCM_IN[41] to alarm code register MB_P3800_ALMCODE.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[41],MB_P3800_ALMCODE);
                ]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
<![CDATA[Water Injection Pump P3800: Copies Modbus register MCM_IN[42] to engine speed register MB_P3800_RPM.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[42],MB_P3800_RPM);
                ]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
<![CDATA[Water Injection Pump P3800 Fault Evaluation: If alarm code NEQ 0, asserts P3800_SHUTDOWN.]]>
                </Comment>
                <Text>
<![CDATA[
                  NEQ(MB_P3800_ALMCODE,0)OTE(P3800_SHUTDOWN);
                ]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
<![CDATA[Water Injection Pump P3900: Copies Modbus register MCM_IN[51] to alarm code register MB_P3900_ALMCODE.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[51],MB_P3900_ALMCODE);
                ]]>
                </Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment>
<![CDATA[Water Injection Pump P3900: Copies Modbus register MCM_IN[52] to engine speed register MB_P3900_RPM.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[52],MB_P3900_RPM);
                ]]>
                </Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment>
<![CDATA[Water Injection Pump P3900 Fault Evaluation: If alarm code NEQ 0, asserts P3900_SHUTDOWN.]]>
                </Comment>
                <Text>
<![CDATA[
                  NEQ(MB_P3900_ALMCODE,0)OTE(P3900_SHUTDOWN);
                ]]>
                </Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment>
<![CDATA[Treater V-710 (Phase 2): Copies Modbus register MCM_IN[61] to alarm code register MB_V710_ALMCODE.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[61],MB_V710_ALMCODE);
                ]]>
                </Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment>
<![CDATA[Treater V-710 (Phase 2): Copies Modbus register MCM_IN[62] to engine speed register MB_V710_RPM.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[62],MB_V710_RPM);
                ]]>
                </Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment>
<![CDATA[Treater V-810 (Phase 2): Copies Modbus register MCM_IN[71] to alarm code register MB_V810_ALMCODE.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[71],MB_V810_ALMCODE);
                ]]>
                </Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment>
<![CDATA[Treater V-810 (Phase 2): Copies Modbus register MCM_IN[72] to engine speed register MB_V810_RPM.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[72],MB_V810_RPM);
                ]]>
                </Text>
              </Rung>
              <Rung Number="23" Type="N">
                <Comment>
<![CDATA[Oil Expedition Flowmeter 6401-FT-005: Copies Modbus register MCM_IN[81] to alarm code register MB_FT6401_ALMCODE.]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[81],MB_FT6401_ALMCODE);
                ]]>
                </Text>
              </Rung>
              <Rung Number="24" Type="N">
                <Comment>
<![CDATA[Oil Expedition Flowmeter 6401-FT-005: Copies Modbus register MCM_IN[82] to flow rate register MB_FT6401_RPM (0-500 bbl/h).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(MCM_IN[82],MB_FT6401_RPM);
                ]]>
                </Text>
              </Rung>
              <Rung Number="25" Type="N">
                <Comment>
<![CDATA[Common Process Alarm PA-001 Generation: Evaluates shutdown flags from pump annunciators (P2300, P2400, P2500, P2600, P3800, P3900). If ANY process pump is in shutdown, drives PA_001_Process (TB-08: 47-48).]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(P2300_SHUTDOWN),XIC(P2400_SHUTDOWN),XIC(P2500_SHUTDOWN),XIC(P2600_SHUTDOWN),XIC(P3800_SHUTDOWN),XIC(P3900_SHUTDOWN)]OTE(PA_001_Process);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="IO_Mapping_In" Type="RLL">
            <Description>
<![CDATA[Subroutine: IO_Mapping_In (Physical Slot Input Buffer Table)
Isolates physical backplane hardware from internal application logic. Buffers Slot 7 1756-IB32 discrete inputs, Slots 2-5 1756-IF16 analog inputs, and Slot 6 1756-IF8H HART input into program tags.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 0 -> ZSH_6401_001 : 6401-ZSH-001 Fuel Gas Valve Open Limit Switch (TB-01: 01-02).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.0)OTE(ZSH_6401_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 1 -> ZSL_6401_001 : 6401-ZSL-001 Fuel Gas Valve Closed Limit Switch (TB-01: 03-04).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.1)OTE(ZSL_6401_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 2 -> SpareDI_02 : Spare Digital Input Channel 02 (TB-01: 05-06).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.2)OTE(SpareDI_02);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 3 -> LS_7503_002 : 7503-LS-002 Foam Concentrate Day Tank Low Level Switch (TB-01: 07-08).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.3)OTE(LS_7503_002);
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 4 -> FS_7503_001 : 7503-FS-001 Deluge Firewater Flow Switch (TB-01: 09-10).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.4)OTE(FS_7503_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 5 -> LS_7503_001 : 7503-LS-001 Firewater Storage Tank Low Level Switch (TB-01: 11-12).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.5)OTE(LS_7503_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 6 -> Pump_A_PulsIn : Electric Deluge Pump A Run Feedback Pulse from MCC Contactor (TB-01: 13-14).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.6)OTE(Pump_A_PulsIn);
                ]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 7 -> Pump_B_Start_PulsIn : Diesel Deluge Pump B Start Feedback Pulse from Engine Panel (TB-01: 15-16).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.7)OTE(Pump_B_Start_PulsIn);
                ]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 8 -> Pump_B_Inhibited : Diesel Pump B Maintenance Inhibit Key-Switch (TB-01: 17-18).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.8)OTE(Pump_B_Inhibited);
                ]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 9 -> SpareDI_09 : Spare Digital Input Channel 09 (TB-01: 19-20).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.9)OTE(SpareDI_09);
                ]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 10 -> System_Reset_PB : Panel Door Pushbutton E11 - Master System Reset (TB-01: 21-22).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.10)OTE(System_Reset_PB);
                ]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 11 -> Mute_Alm_PB : Panel Door Pushbutton E12 - Acoustic Alarm Silence / Mute (TB-01: 23-24).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.11)OTE(Mute_Alm_PB);
                ]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 12 -> ESDV_6401_001 : Field Emergency Shutdown Station (NC Fail-Safe Contact) (TB-01: 25-26).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.12)OTE(ESDV_6401_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 13 -> INHIBIT_FOAM_REL : Panel Front Key-Switch - Inhibit Foam Deluge Release (TB-01: 27-28).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.13)OTE(INHIBIT_FOAM_REL);
                ]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 14 -> INHIBIT_ALL_OUTPUTS : Panel Front Key-Switch - Inhibit All Physical Outputs (TB-01: 29-30).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.14)OTE(INHIBIT_ALL_OUTPUTS);
                ]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 15 -> SpareDI_15 : Spare Digital Input Channel 15 (TB-01: 31-32).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.15)OTE(SpareDI_15);
                ]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 16 -> SpareDI_16 : Spare Digital Input Channel 16 (TB-01: 33-34).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.16)OTE(SpareDI_16);
                ]]>
                </Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 17 -> SpareDI_17 : Spare Digital Input Channel 17 (TB-01: 35-36).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.17)OTE(SpareDI_17);
                ]]>
                </Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 18 -> SpareDI_18 : Spare Digital Input Channel 18 (TB-01: 37-38).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.18)OTE(SpareDI_18);
                ]]>
                </Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 19 -> SpareDI_19 : Spare Digital Input Channel 19 (TB-01: 39-40).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.19)OTE(SpareDI_19);
                ]]>
                </Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 20 -> SpareDI_20 : Spare Digital Input Channel 20 (TB-01: 41-42).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.20)OTE(SpareDI_20);
                ]]>
                </Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 21 -> SpareDI_21 : Spare Digital Input Channel 21 (TB-01: 43-44).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.21)OTE(SpareDI_21);
                ]]>
                </Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 22 -> SpareDI_22 : Spare Digital Input Channel 22 (TB-01: 45-46).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.22)OTE(SpareDI_22);
                ]]>
                </Text>
              </Rung>
              <Rung Number="23" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 23 -> SpareDI_23 : Spare Digital Input Channel 23 (TB-01: 47-48).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.23)OTE(SpareDI_23);
                ]]>
                </Text>
              </Rung>
              <Rung Number="24" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 24 -> SpareDI_24 : Spare Digital Input Channel 24 (TB-01: 49-50).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.24)OTE(SpareDI_24);
                ]]>
                </Text>
              </Rung>
              <Rung Number="25" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 25 -> SpareDI_25 : Spare Digital Input Channel 25 (TB-01: 51-52).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.25)OTE(SpareDI_25);
                ]]>
                </Text>
              </Rung>
              <Rung Number="26" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 26 -> SpareDI_26 : Spare Digital Input Channel 26 (TB-01: 53-54).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.26)OTE(SpareDI_26);
                ]]>
                </Text>
              </Rung>
              <Rung Number="27" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 27 -> SpareDI_27 : Spare Digital Input Channel 27 (TB-01: 55-56).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.27)OTE(SpareDI_27);
                ]]>
                </Text>
              </Rung>
              <Rung Number="28" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 28 -> SpareDI_28 : Spare Digital Input Channel 28 (TB-01: 57-58).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.28)OTE(SpareDI_28);
                ]]>
                </Text>
              </Rung>
              <Rung Number="29" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 29 -> SpareDI_29 : Spare Digital Input Channel 29 (TB-01: 59-60).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.29)OTE(SpareDI_29);
                ]]>
                </Text>
              </Rung>
              <Rung Number="30" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 30 -> SpareDI_30 : Spare Digital Input Channel 30 (TB-01: 61-62).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.30)OTE(SpareDI_30);
                ]]>
                </Text>
              </Rung>
              <Rung Number="31" Type="N">
                <Comment>
<![CDATA[DI Slot 7 Point 31 -> SpareDI_31 : Spare Digital Input Channel 31 (TB-01: 63-64).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Local:7:I.Data.31)OTE(SpareDI_31);
                ]]>
                </Text>
              </Rung>
              <Rung Number="32" Type="N">
                <Comment>
<![CDATA[AI Slot 2 Ch0 -> DG_7404_001 : 7404-DG-001 Gas Detector Pump House North (0-100% LEL, TB-02: 1-3).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:2:I.Ch0Data,DG_7404_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="33" Type="N">
                <Comment>
<![CDATA[AI Slot 2 Ch1 -> DG_7404_002 : 7404-DG-002 Gas Detector Pump House South (0-100% LEL, TB-02: 4-6).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:2:I.Ch1Data,DG_7404_002);
                ]]>
                </Text>
              </Rung>
              <Rung Number="34" Type="N">
                <Comment>
<![CDATA[AI Slot 2 Ch2 -> DG_7404_003 : 7404-DG-003 Gas Detector Pump House East (0-100% LEL, TB-02: 7-9).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:2:I.Ch2Data,DG_7404_003);
                ]]>
                </Text>
              </Rung>
              <Rung Number="35" Type="N">
                <Comment>
<![CDATA[AI Slot 2 Ch3 -> DG_7404_004 : 7404-DG-004 Gas Detector Pump House West (0-100% LEL, TB-02: 10-12).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:2:I.Ch3Data,DG_7404_004);
                ]]>
                </Text>
              </Rung>
              <Rung Number="36" Type="N">
                <Comment>
<![CDATA[AI Slot 2 Ch4 -> DG_7404_005 : 7404-DG-005 Gas Detector Fuel Gas Skid Inlet (0-100% LEL, TB-02: 13-15).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:2:I.Ch4Data,DG_7404_005);
                ]]>
                </Text>
              </Rung>
              <Rung Number="37" Type="N">
                <Comment>
<![CDATA[AI Slot 2 Ch5 -> DG_7404_006 : 7404-DG-006 Gas Detector Fuel Gas Skid Outlet (0-100% LEL, TB-02: 16-18).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:2:I.Ch5Data,DG_7404_006);
                ]]>
                </Text>
              </Rung>
              <Rung Number="38" Type="N">
                <Comment>
<![CDATA[AI Slot 2 Ch6 -> DG_7404_007 : 7404-DG-007 Gas Detector Manifold Area North (0-100% LEL, TB-02: 19-21).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:2:I.Ch6Data,DG_7404_007);
                ]]>
                </Text>
              </Rung>
              <Rung Number="39" Type="N">
                <Comment>
<![CDATA[AI Slot 2 Ch7 -> DG_7404_008 : 7404-DG-008 Gas Detector Manifold Area South (0-100% LEL, TB-02: 22-24).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:2:I.Ch7Data,DG_7404_008);
                ]]>
                </Text>
              </Rung>
              <Rung Number="40" Type="N">
                <Comment>
<![CDATA[AI Slot 2 Ch8 -> DG_7404_009 : 7404-DG-009 Gas Detector Gas Compressor Shelter (0-100% LEL, TB-02: 25-27).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:2:I.Ch8Data,DG_7404_009);
                ]]>
                </Text>
              </Rung>
              <Rung Number="41" Type="N">
                <Comment>
<![CDATA[AI Slot 2 Ch9 -> DG_7404_010 : 7404-DG-010 Gas Detector Storage Tank Battery (0-100% LEL, TB-02: 28-30).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:2:I.Ch9Data,DG_7404_010);
                ]]>
                </Text>
              </Rung>
              <Rung Number="42" Type="N">
                <Comment>
<![CDATA[AI Slot 3 Ch3 -> PST_7503_001 : 7503-PST-001 Deluge Firewater Line Pressure (0-16 bar, TB-03: 10-11).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:3:I.Ch3Data,PST_7503_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="43" Type="N">
                <Comment>
<![CDATA[AI Slot 3 Ch4 -> PST_7002_001 : 7002-PST-001 ESDV Air Accumulator Pressure (0-100 PSI, TB-03: 13-14).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:3:I.Ch4Data,PST_7002_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="44" Type="N">
                <Comment>
<![CDATA[AI Slot 3 Ch5 -> PST_6401_001 : 6401-PST-001 Fuel Gas Header Pressure (0-150 PSI, TB-03: 16-17).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:3:I.Ch5Data,PST_6401_001);
                ]]>
                </Text>
              </Rung>
              <Rung Number="45" Type="N">
                <Comment>
<![CDATA[AI Slot 3 Ch6 -> FR_7503_003 : 7503-FR-003 Foam Release Pressure Inside Local CP (TB-03: 19).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:3:I.Ch6Data,FR_7503_003);
                ]]>
                </Text>
              </Rung>
              <Rung Number="46" Type="N">
                <Comment>
<![CDATA[AI Slot 3 Ch7 -> FR_7503_001_002 : 7503-FR-001/002 Foam Release Pressure Outside (TB-03: 20).]]>
                </Comment>
                <Text>
<![CDATA[
                  MOV(Local:3:I.Ch7Data,FR_7503_001_002);
                ]]>
                </Text>
              </Rung>
              <Rung Number="47" Type="N">
                <Comment>
<![CDATA[Open Path Gas Detector 7404-DG-011R Input Multiplexer: If HART communication is enabled (HART_DG011R_Enable=1), reads digital HART process variable from Slot 6 1756-IF8H Ch0 (Local:6:I.Ch0Data). If HART is disabled, falls back to conventional 4-20mA analog channel on Slot 2 1756-IF16 Ch12 (Local:2:I.Ch12Data).]]>
                </Comment>
                <Text>
<![CDATA[
                  [XIC(HART_DG011R_Enable)MOV(Local:6:I.Ch0Data,DG_7404_011R),XIO(HART_DG011R_Enable)MOV(Local:2:I.Ch12Data,DG_7404_011R)];
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
          <Routine Name="IO_Mapping_Out" Type="RLL">
            <Description>
<![CDATA[Subroutine: IO_Mapping_Out (Physical Slot Output Buffer Table)
Writes conditioned application commands to physical Slot 8 1756-OB32 24VDC sourcing output module, enforcing terminal-by-terminal alignment with EPPM wiring schedule TB-08.]]>
            </Description>
            <RLLContent>
              <Rung Number="0" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 0 <- PumpShutdown (Fail-Safe Active-Low): Main Process Pumps Emergency Trip Relay (TB-08: 01-02). Held HIGH (1) in healthy operation; drops LOW (0) on emergency shutdown or control power failure.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PumpShutdown)OTE(Local:8:O.Data.0);
                ]]>
                </Text>
              </Rung>
              <Rung Number="1" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 1 <- EY_6401_001_002 (Fail-Safe Active-Low): Fuel Gas Emergency Shut-Off Valve Solenoids (TB-08: 03-04). Held HIGH (1) to keep fuel gas valves open; de-energizes LOW (0) on confirmed fire/gas trip.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(EY_6401_001_002)OTE(Local:8:O.Data.1);
                ]]>
                </Text>
              </Rung>
              <Rung Number="2" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 2 <- SA_7404_001_002: Main Plant Acoustic Alarm Horn / Siren 7404-001/002 (TB-08: 05-06). Energized on confirmed fire, gas high, or process emergency. Silenced by panel Mute PB.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SA_7404_001_002)OTE(Local:8:O.Data.2);
                ]]>
                </Text>
              </Rung>
              <Rung Number="3" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 3 <- Pump_A_PulsOut: Electric Fire Pump A Remote Start Momentary Pulse Output (TB-08: 07-08). Delivers 1.5-second pulse to MCC motor starter contactor.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Pump_A_PulsOut)OTE(Local:8:O.Data.3);
                ]]>
                </Text>
              </Rung>
              <Rung Number="4" Type="N">
                <Comment>
<![CDATA[('DO Slot 8 Point 4 <- PUMP_A: Electric Fire Pump A Continuous Run Permissive Interlock (TB-08: 09-10).',)]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PUMP_A)OTE(Local:8:O.Data.4);
                ]]>
                </Text>
              </Rung>
              <Rung Number="5" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 5 <- Pump_B_Start_PulsOut: Diesel Fire Pump B Remote Start Momentary Pulse Output (TB-08: 11-12). Delivers 1.5-second crank pulse to Murphy engine control panel.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Pump_B_Start_PulsOut)OTE(Local:8:O.Data.5);
                ]]>
                </Text>
              </Rung>
              <Rung Number="6" Type="N">
                <Comment>
<![CDATA[('DO Slot 8 Point 6 <- PUMP_B_START: Diesel Fire Pump B Continuous Start Command Relay (TB-08: 13-14).',)]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PUMP_B_START)OTE(Local:8:O.Data.6);
                ]]>
                </Text>
              </Rung>
              <Rung Number="7" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 7 <- PUMP_B_STOP: Diesel Fire Pump B Fuel Rack Stop Solenoid Command (TB-08: 15-16). Energize to stop diesel engine when firewater demand clears.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PUMP_B_STOP)OTE(Local:8:O.Data.7);
                ]]>
                </Text>
              </Rung>
              <Rung Number="8" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 8 <- P2100_P2200 (Fail-Safe Active-Low): Oil Booster Pumps Feeder EDB1 Shunt Trip (TB-08: 17-18). Normally energized (1); de-energizes (0) on emergency shutdown.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(P2100_P2200)OTE(Local:8:O.Data.8);
                ]]>
                </Text>
              </Rung>
              <Rung Number="9" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 9 <- P3600_P3700 (Fail-Safe Active-Low): Water Booster Pumps Feeder EDB2 Shunt Trip (TB-08: 19-20). Normally energized (1); de-energizes (0) on emergency shutdown.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(P3600_P3700)OTE(Local:8:O.Data.9);
                ]]>
                </Text>
              </Rung>
              <Rung Number="10" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 10 <- PLC_Fault (Fail-Safe Active-Low): ControlLogix System Health Watchdog (TB-08: 21-22). Held energized (1) when CPU and all I/O modules are healthy; de-energizes on fatal hardware fault or power loss.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PLC_Fault)OTE(Local:8:O.Data.10);
                ]]>
                </Text>
              </Rung>
              <Rung Number="11" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 11 <- Tag_DO_13: Panel Door Red LED L14 - ESD Valve Closed Status (TB-08: 23-24).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Tag_DO_13)OTE(Local:8:O.Data.11);
                ]]>
                </Text>
              </Rung>
              <Rung Number="12" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 12 <- Tag_DO_12: Panel Door Green LED L15 - ESD Valve Open Status (TB-08: 25-26).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Tag_DO_12)OTE(Local:8:O.Data.12);
                ]]>
                </Text>
              </Rung>
              <Rung Number="13" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 13 <- Tag_DO_14: Panel Door Amber LED L16 - ESDV Low Pneumatic Air Pressure Warning (TB-08: 27-28).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Tag_DO_14)OTE(Local:8:O.Data.13);
                ]]>
                </Text>
              </Rung>
              <Rung Number="14" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 14 <- Tag_DO_11: Panel Door Amber LED - Fuel Gas Skid Low Header Pressure Warning (TB-08: 29-30).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Tag_DO_11)OTE(Local:8:O.Data.14);
                ]]>
                </Text>
              </Rung>
              <Rung Number="15" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 15 <- LAMP_CR1: Panel Door Relay CR1 / Red LED L2 & L8 - Zone 1 Fire Confirmed Alarm (TB-08: 31-32).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(LAMP_CR1)OTE(Local:8:O.Data.15);
                ]]>
                </Text>
              </Rung>
              <Rung Number="16" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 16 <- LAMP_CR2: Panel Door Relay CR2 / Red LED L3 & L9 - Zone 2 Fire Confirmed Alarm (TB-08: 33-34).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(LAMP_CR2)OTE(Local:8:O.Data.16);
                ]]>
                </Text>
              </Rung>
              <Rung Number="17" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 17 <- LAMP_CR3: Panel Door Relay CR3 / Red LED L4 & L10 - Combustible Gas High Warning (TB-08: 35-36).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(LAMP_CR3)OTE(Local:8:O.Data.17);
                ]]>
                </Text>
              </Rung>
              <Rung Number="18" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 18 <- LAMP_CR4: Panel Door Relay CR4 / Red LED L5 & L11 - Combustible Gas High-High Trip (TB-08: 37-38).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(LAMP_CR4)OTE(Local:8:O.Data.18);
                ]]>
                </Text>
              </Rung>
              <Rung Number="19" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 19 <- LAMP_CR5: Panel Door Relay CR5 / Amber LED L6 & L12 - Hardware Wire-Break / System Trouble (TB-08: 39-40).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(LAMP_CR5)OTE(Local:8:O.Data.19);
                ]]>
                </Text>
              </Rung>
              <Rung Number="20" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 20 <- LAMP_CR6: Panel Door Relay CR6 / White LED L7 & L13 - Maintenance Inhibit Active (TB-08: 41-42).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(LAMP_CR6)OTE(Local:8:O.Data.20);
                ]]>
                </Text>
              </Rung>
              <Rung Number="21" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 21 <- SD_GAS_GENERATORS (Fail-Safe Active-Low): Main Power Gas Turbine Generators Trip Relay (TB-08: 43-44). Normally energized (1); de-energizes (0) upon confirmed combustible gas migration or major plant fire.]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SD_GAS_GENERATORS)OTE(Local:8:O.Data.21);
                ]]>
                </Text>
              </Rung>
              <Rung Number="22" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 22 <- Tag_DO_15: Optical Xenon Flashing Strobe Beacon 24VDC - General Area Alarm (TB-08: 45-46).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(Tag_DO_15)OTE(Local:8:O.Data.22);
                ]]>
                </Text>
              </Rung>
              <Rung Number="23" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 23 <- PA_001_Process: Plant Public Address / Common Process Annunciator Alarm Relay (TB-08: 47-48).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(PA_001_Process)OTE(Local:8:O.Data.23);
                ]]>
                </Text>
              </Rung>
              <Rung Number="24" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 24 <- SpareDO_24: Spare Digital Output Channel 24 (TB-08: 49-50).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SpareDO_24)OTE(Local:8:O.Data.24);
                ]]>
                </Text>
              </Rung>
              <Rung Number="25" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 25 <- SpareDO_25: Spare Digital Output Channel 25 (TB-08: 51-52).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SpareDO_25)OTE(Local:8:O.Data.25);
                ]]>
                </Text>
              </Rung>
              <Rung Number="26" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 26 <- SpareDO_26: Spare Digital Output Channel 26 (TB-08: 53-54).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SpareDO_26)OTE(Local:8:O.Data.26);
                ]]>
                </Text>
              </Rung>
              <Rung Number="27" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 27 <- SpareDO_27: Spare Digital Output Channel 27 (TB-08: 55-56).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SpareDO_27)OTE(Local:8:O.Data.27);
                ]]>
                </Text>
              </Rung>
              <Rung Number="28" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 28 <- SpareDO_28: Spare Digital Output Channel 28 (TB-08: 57-58).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SpareDO_28)OTE(Local:8:O.Data.28);
                ]]>
                </Text>
              </Rung>
              <Rung Number="29" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 29 <- SpareDO_29: Spare Digital Output Channel 29 (TB-08: 59-60).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(SpareDO_29)OTE(Local:8:O.Data.29);
                ]]>
                </Text>
              </Rung>
              <Rung Number="30" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 30 <- ALM_H2S: Toxic Gas H2S High Concentration Warning Flasher (TB-08: 61-62).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(ALM_H2S)OTE(Local:8:O.Data.30);
                ]]>
                </Text>
              </Rung>
              <Rung Number="31" Type="N">
                <Comment>
<![CDATA[DO Slot 8 Point 31 <- ALM_SMOKE: Optical Smoke Detection Confirmed Siren / Strobe Beacon (TB-08: 63-64).]]>
                </Comment>
                <Text>
<![CDATA[
                  XIC(ALM_SMOKE)OTE(Local:8:O.Data.31);
                ]]>
                </Text>
              </Rung>
            </RLLContent>
          </Routine>
        </Routines>
      </Program>
    </Programs>
    <Tasks>
      <Task Name="MainTask" Type="CONTINUOUS" Priority="10" Watchdog="500" DisableUpdateOutputs="false" InhibitTask="false">
        <ScheduledPrograms>
          <ScheduledProgram Name="FandG_Angola"/>
        </ScheduledPrograms>
      </Task>
    </Tasks>
    <CST MasterID="0"/>
    <WallClockTime LocalTimeAdjustment="0" TimeZone="0"/>
  </Controller>
</RSLogix5000Content>
